风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ006,6401,系统初始化超时待机,2018-06-22 16:57:06.000,2018-06-22 16:58:29.000,83,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5010,安全继电器触发,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5011,主断路器跳闸,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5119,机舱手动偏航使能,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5007,塔底紧停按钮触发,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-06-22 16:55:44.000,2018-06-22 17:47:33.000,3109,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5005,过振动(H),2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5012,安全链1触发,2018-06-22 16:55:44.000,2018-06-22 16:56:25.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2018-06-22 16:55:02.000,2018-06-22 16:56:25.000,83,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-06-22 16:54:17.000,2018-06-22 16:56:25.000,128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-06-22 16:54:17.000,2018-06-22 16:56:25.000,128,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64037,非正常关机(OS),2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-06-22 16:54:17.000,2018-06-22 16:56:25.000,128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2018-06-22 16:54:17.000,2018-06-22 16:55:02.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,6401,系统初始化超时待机,2018-06-22 16:51:23.000,2018-06-22 16:54:17.000,174,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5418,桨叶1限位开关误动作,2018-06-22 13:53:26.000,2018-06-22 17:45:29.000,13923,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ006,5406,桨叶1编码器信号不一致,2018-06-22 13:52:45.000,2018-06-22 17:45:29.000,13964,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-06-21 17:26:59.000,2018-06-21 17:38:27.000,688,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-06-21 17:26:59.000,2018-06-21 17:27:40.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-06-18 04:03:02.000,2018-06-18 04:14:29.000,687,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-06-17 20:17:57.000,2018-06-17 20:18:39.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64037,非正常关机(OS),2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-06-14 10:20:56.000,2018-06-14 10:25:59.000,303,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64027,WP-Line模块配置故障(OS),2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-06-14 10:20:56.000,2018-06-14 10:25:59.000,303,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-06-14 10:20:56.000,2018-06-14 10:25:59.000,303,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64026,WP-Line模块初始化故障(OS),2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2018-06-14 10:20:56.000,2018-06-14 10:24:45.000,229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64031,系统软件需要更新,2018-06-14 10:07:43.000,2018-06-14 10:20:56.000,793,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,64029,系统告警(OS),2018-06-14 10:06:28.000,2018-06-14 10:24:45.000,1097,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,6501,HMI手动停机,2018-06-14 09:53:33.000,2018-06-14 10:20:56.000,1643,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-06-12 15:09:36.000,2018-06-12 15:10:16.000,40,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-06-10 00:30:00.000,2018-06-10 00:41:19.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-06-10 00:30:00.000,2018-06-10 00:30:45.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-06-09 15:52:39.000,2018-06-09 15:53:21.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-06-05 14:28:50.000,2018-06-05 14:40:22.000,692,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-06-04 18:32:27.000,2018-06-04 18:33:07.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5607,齿轮箱冷却风扇接触器反馈故障,2018-06-04 02:40:06.000,2018-06-04 02:42:36.000,150,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2018-06-04 02:36:53.000,2018-06-04 02:42:36.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2018-06-04 02:36:53.000,2018-06-04 02:40:06.000,193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2018-06-04 02:36:53.000,2018-06-04 02:40:06.000,193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-06-04 02:36:53.000,2018-06-04 02:42:36.000,343,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-06-04 02:36:53.000,2018-06-04 02:42:36.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2018-06-04 02:36:53.000,2018-06-04 02:40:06.000,193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-06-04 02:36:53.000,2018-06-04 02:42:36.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-06-03 01:21:59.000,2018-06-03 01:33:10.000,671,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-05-30 10:36:01.000,2018-05-30 10:48:20.000,739,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-05-30 10:36:01.000,2018-05-30 10:36:47.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-27 17:24:56.000,2018-05-27 17:25:36.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-24 13:44:08.000,2018-05-24 13:44:54.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-24 11:38:33.000,2018-05-24 11:39:19.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-05-17 10:08:08.000,2018-05-17 10:08:46.000,38,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-11 16:44:52.000,2018-05-11 16:45:34.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5615,齿轮箱油温高,2018-05-10 12:54:21.000,2018-05-10 13:34:08.000,2387,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5603,齿轮箱油温过高,2018-05-10 12:24:06.000,2018-05-10 13:42:10.000,4684,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2018-05-10 11:29:43.000,2018-05-10 14:11:40.000,9717,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5613,齿轮箱油泵启动失败,2018-05-10 10:45:38.000,2018-05-10 13:42:10.000,10592,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5602,齿轮箱油压低,2018-05-10 09:49:43.000,2018-05-10 14:08:03.000,15500,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5621,齿轮箱润滑泵断路器跳闸,2018-05-10 09:39:37.000,2018-05-10 14:08:03.000,16106,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5119,机舱手动偏航使能,2018-05-10 09:32:15.000,2018-05-10 14:11:40.000,16765,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-05-10 09:13:47.000,2018-05-10 14:14:30.000,18043,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2018-05-10 09:12:59.000,2018-05-10 13:42:10.000,16151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-07 12:18:09.000,2018-05-07 12:18:31.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-06 15:51:36.000,2018-05-06 15:51:57.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-06 09:03:19.000,2018-05-06 09:03:37.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-05-02 15:34:47.000,2018-05-02 15:35:06.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-05-02 02:06:12.000,2018-05-02 02:17:34.000,682,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-05-02 02:06:12.000,2018-05-02 02:06:37.000,25,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-05-01 04:07:26.000,2018-05-01 04:19:05.000,699,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-05-01 04:07:05.000,2018-05-01 04:07:47.000,42,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-30 01:18:07.000,2018-04-30 01:18:31.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-28 16:05:47.000,2018-04-28 16:06:10.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-27 04:45:05.000,2018-04-27 04:45:28.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-04-26 20:55:46.000,2018-04-26 21:06:48.000,662,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-26 20:53:04.000,2018-04-26 20:53:26.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-26 14:20:41.000,2018-04-26 14:21:06.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6501,HMI手动停机,2018-04-23 13:54:27.000,2018-04-23 14:04:35.000,608,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2018-04-23 13:22:46.000,2018-04-23 13:52:27.000,1781,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2018-04-23 12:40:43.000,2018-04-23 13:16:33.000,2150,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-04-23 12:03:02.000,2018-04-23 13:52:27.000,6565,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2018-04-23 12:01:45.000,2018-04-23 13:16:33.000,4488,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-04-22 02:17:17.000,2018-04-22 02:22:48.000,331,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-21 14:49:32.000,2018-04-21 14:49:50.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-04-21 00:38:36.000,2018-04-21 00:49:50.000,674,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-04-16 05:09:43.000,2018-04-16 05:10:10.000,27,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-04-15 22:58:16.000,2018-04-15 23:09:53.000,697,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-04-15 22:58:16.000,2018-04-15 22:58:35.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-04-14 06:55:14.000,2018-04-14 07:06:47.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-04-14 06:55:14.000,2018-04-14 06:55:31.000,17,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-11 08:27:31.000,2018-04-11 08:27:49.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-04-04 09:56:56.000,2018-04-04 09:57:42.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-04-04 09:56:56.000,2018-04-04 10:08:54.000,718,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-04-03 12:28:19.000,2018-04-03 12:28:44.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-30 19:05:10.000,2018-03-30 19:05:23.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-27 22:46:01.000,2018-03-27 22:57:52.000,711,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-27 22:46:01.000,2018-03-27 22:46:38.000,37,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-24 10:45:11.000,2018-03-24 10:45:20.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-24 10:45:11.000,2018-03-24 10:56:27.000,676,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-03-24 10:38:46.000,2018-03-24 10:42:08.000,202,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,45,主控制器失电,2018-03-24 10:38:36.000,2018-03-24 10:38:46.000,10,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,1029,以太网接收故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5010,安全继电器触发,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5005,过振动(H),2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5012,安全链1触发,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5011,主断路器跳闸,2018-03-24 10:38:36.000,2018-03-24 10:42:08.000,212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-03-24 10:32:19.000,2018-03-24 10:38:36.000,377,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5902,变流器复位超时,2018-03-23 21:08:20.000,2018-03-24 10:32:10.000,48230,变流器,故障和告警
五里坡公司2号一期风电场,HFJ006,5902,变流器复位超时,2018-03-23 20:52:26.000,2018-03-23 20:57:47.000,321,变流器,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-03-23 20:41:56.000,2018-03-24 10:32:10.000,49814,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6508,UPS保护关机,2018-03-23 20:41:56.000,2018-03-24 10:38:36.000,50200,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,6507,UPS逆变故障,2018-03-23 20:41:56.000,2018-03-23 20:42:09.000,13,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,102,电网电压跌落,2018-03-23 20:41:56.000,2018-03-23 20:45:13.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-03-23 20:41:56.000,2018-03-24 10:32:10.000,49814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,45,主控制器失电,2018-03-23 20:41:56.000,2018-03-23 20:42:09.000,13,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-03-23 20:41:56.000,2018-03-24 10:32:10.000,49814,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,1029,以太网接收故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2018-03-23 20:41:56.000,2018-03-23 20:57:47.000,951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-16 19:51:15.000,2018-03-16 20:03:13.000,718,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-16 19:51:15.000,2018-03-16 19:52:18.000,63,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-14 14:23:57.000,2018-03-14 14:24:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-14 10:29:04.000,2018-03-14 10:29:16.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-14 02:31:41.000,2018-03-14 02:31:56.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5478,桨叶1充电器故障,2018-03-13 21:14:48.000,2018-03-13 21:16:24.000,96,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-13 13:06:51.000,2018-03-13 13:07:02.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-12 21:11:45.000,2018-03-12 21:13:11.000,86,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-12 21:11:45.000,2018-03-12 21:23:37.000,712,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-03-12 20:39:26.000,2018-03-12 20:39:36.000,10,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-11 13:34:03.000,2018-03-11 13:34:19.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-11 02:55:01.000,2018-03-11 02:55:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-11 02:37:37.000,2018-03-11 02:37:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-10 06:46:23.000,2018-03-10 06:46:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-09 22:07:15.000,2018-03-09 22:07:28.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-09 16:30:13.000,2018-03-09 16:30:21.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-08 21:53:34.000,2018-03-08 22:04:55.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-08 21:53:24.000,2018-03-08 21:53:44.000,20,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-08 05:27:38.000,2018-03-08 05:28:10.000,32,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-08 05:27:38.000,2018-03-08 05:39:15.000,697,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2018-03-06 18:56:48.000,2018-03-06 18:57:06.000,18,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-03-06 18:56:48.000,2018-03-06 19:08:15.000,687,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-04 08:37:57.000,2018-03-04 08:38:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-02 16:33:54.000,2018-03-02 16:34:07.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-03-01 11:41:06.000,2018-03-01 11:41:19.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-02-27 20:58:55.000,2018-02-27 20:59:04.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-02-26 19:20:18.000,2018-02-26 19:31:36.000,678,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-26 14:15:19.000,2018-02-26 14:15:27.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-26 13:39:53.000,2018-02-26 13:40:04.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-24 15:45:33.000,2018-02-24 15:45:43.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-02-24 10:02:53.000,2018-02-24 10:03:02.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5853,主轴轴承润滑故障,2018-02-21 09:23:23.000,2018-02-21 09:30:32.000,429,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-20 07:49:51.000,2018-02-20 07:50:01.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5853,主轴轴承润滑故障,2018-02-20 07:25:14.000,2018-02-20 07:26:34.000,80,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5853,主轴轴承润滑故障,2018-02-20 00:34:48.000,2018-02-20 01:13:56.000,2348,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-19 13:18:22.000,2018-02-19 13:18:36.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-19 12:17:59.000,2018-02-19 12:18:13.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5506,左扭缆超限,2018-02-18 16:07:49.000,2018-02-18 16:08:03.000,14,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2018-02-18 16:07:49.000,2018-02-18 16:19:17.000,688,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-02-18 10:04:37.000,2018-02-18 10:07:08.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-18 06:46:48.000,2018-02-18 06:46:58.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-16 16:16:03.000,2018-02-16 16:16:17.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-02-15 09:50:47.000,2018-02-15 09:50:56.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2018-02-14 19:22:52.000,2018-02-14 19:29:56.000,424,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-14 00:53:16.000,2018-02-14 00:53:26.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-13 15:46:39.000,2018-02-13 15:46:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-11 21:01:33.000,2018-02-11 21:01:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-07 15:14:01.000,2018-02-07 15:14:14.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-02-04 16:44:15.000,2018-02-04 16:44:24.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-29 04:50:37.000,2018-01-29 04:50:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-28 06:56:09.000,2018-01-28 06:56:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-26 02:16:56.000,2018-01-26 02:17:08.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-25 15:43:56.000,2018-01-25 15:44:08.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-25 08:25:39.000,2018-01-25 08:25:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-01-24 19:16:01.000,2018-01-24 19:16:15.000,14,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-24 13:00:44.000,2018-01-24 13:00:52.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-01-24 06:23:53.000,2018-01-24 06:24:01.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2018-01-23 11:36:15.000,2018-01-23 11:36:28.000,13,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-22 22:21:19.000,2018-01-22 22:21:30.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-18 06:55:02.000,2018-01-18 06:55:12.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-18 04:21:33.000,2018-01-18 04:21:46.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-18 03:44:18.000,2018-01-18 03:44:26.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-11 16:06:14.000,2018-01-11 16:06:27.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-11 14:34:36.000,2018-01-11 14:34:45.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5607,齿轮箱冷却风扇接触器反馈故障,2018-01-08 08:30:24.000,2018-01-08 08:30:48.000,24,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-01-08 08:21:07.000,2018-01-08 08:30:48.000,581,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-01-08 08:21:07.000,2018-01-08 08:30:48.000,581,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2018-01-08 08:21:07.000,2018-01-08 08:30:24.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2018-01-08 08:21:07.000,2018-01-08 08:30:24.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-01-08 08:21:07.000,2018-01-08 08:30:48.000,581,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2018-01-08 08:21:07.000,2018-01-08 08:30:24.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2018-01-08 08:21:07.000,2018-01-08 08:30:24.000,557,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5119,机舱手动偏航使能,2018-01-06 13:37:22.000,2018-01-06 13:39:53.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5808,液压泵运行时间过长,2018-01-06 13:33:30.000,2018-01-06 13:33:42.000,12,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-01-06 13:33:30.000,2018-01-06 13:39:53.000,383,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2018-01-06 13:33:30.000,2018-01-06 13:33:42.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5613,齿轮箱油泵启动失败,2018-01-06 11:29:14.000,2018-01-06 13:32:27.000,7393,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5802,液压系统压力低,2018-01-06 10:34:13.000,2018-01-06 13:32:52.000,10719,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5602,齿轮箱油压低,2018-01-06 10:33:10.000,2018-01-06 13:32:27.000,10757,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5531,偏航电机3-4断路器跳闸,2018-01-06 10:31:41.000,2018-01-06 13:32:52.000,10871,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ006,5530,偏航电机1-2断路器跳闸,2018-01-06 10:31:41.000,2018-01-06 13:32:52.000,10871,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ006,5621,齿轮箱润滑泵断路器跳闸,2018-01-06 10:12:56.000,2018-01-06 13:32:27.000,11971,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5620,齿轮箱冷却风扇断路器跳闸,2018-01-06 10:12:56.000,2018-01-06 13:32:27.000,11971,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5806,液压泵断路器跳闸,2018-01-06 10:12:44.000,2018-01-06 13:32:27.000,11983,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5807,液压油位低,2018-01-06 09:49:43.000,2018-01-06 13:32:27.000,13364,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-01-06 09:44:52.000,2018-01-06 13:32:27.000,13655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2018-01-06 07:34:43.000,2018-01-06 07:36:00.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2018-01-06 07:34:43.000,2018-01-06 07:35:09.000,26,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2018-01-06 07:34:43.000,2018-01-06 07:36:00.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,64037,非正常关机(OS),2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2018-01-06 07:34:43.000,2018-01-06 07:34:57.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5807,液压油位低,2018-01-06 06:32:01.000,2018-01-06 09:47:57.000,11756,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-06 05:06:50.000,2018-01-06 05:07:06.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6501,HMI手动停机,2018-01-02 16:32:45.000,2018-01-02 19:57:20.000,12275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,6401,系统初始化超时待机,2018-01-02 15:04:38.000,2018-01-02 16:27:41.000,4983,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5478,桨叶1充电器故障,2018-01-02 15:04:09.000,2018-01-02 16:27:41.000,5012,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5403,桨叶1和2的桨距角差值过大,2018-01-02 15:03:43.000,2018-01-02 16:27:41.000,5038,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2018-01-02 15:03:43.000,2018-01-02 16:27:41.000,5038,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5405,桨叶2和3的桨距角差值过大,2018-01-02 15:03:43.000,2018-01-02 16:27:41.000,5038,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2018-01-02 10:07:33.000,2018-01-02 16:31:18.000,23025,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2018-01-02 09:31:26.000,2018-01-02 16:31:18.000,25192,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2018-01-02 09:30:25.000,2018-01-02 16:27:41.000,25036,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2018-01-01 09:19:56.000,2018-01-01 09:20:09.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-28 11:32:45.000,2017-12-28 11:32:56.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-27 19:39:37.000,2017-12-27 19:39:49.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-12-27 11:00:31.000,2017-12-27 11:12:02.000,691,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5506,左扭缆超限,2017-12-27 11:00:20.000,2017-12-27 11:00:52.000,32,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-12-26 18:55:01.000,2017-12-26 18:57:58.000,177,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-26 14:55:27.000,2017-12-26 14:55:38.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-24 22:07:58.000,2017-12-24 22:08:12.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5506,左扭缆超限,2017-12-24 15:25:51.000,2017-12-24 15:26:07.000,16,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-12-24 15:25:51.000,2017-12-24 15:37:24.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-24 04:58:43.000,2017-12-24 04:58:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-12-21 05:47:28.000,2017-12-21 05:58:45.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5506,左扭缆超限,2017-12-21 05:47:19.000,2017-12-21 05:47:36.000,17,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-20 16:02:37.000,2017-12-20 16:02:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-19 18:56:53.000,2017-12-19 18:57:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-12-19 05:15:38.000,2017-12-19 05:15:53.000,15,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-16 18:01:46.000,2017-12-16 18:01:55.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-16 12:02:57.000,2017-12-16 12:03:06.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-16 11:14:57.000,2017-12-16 11:15:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-16 10:52:59.000,2017-12-16 10:53:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5506,左扭缆超限,2017-12-16 01:30:03.000,2017-12-16 01:30:39.000,36,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-12-16 01:30:03.000,2017-12-16 01:41:49.000,706,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-16 01:15:08.000,2017-12-16 01:15:22.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-13 13:04:14.000,2017-12-13 13:04:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-13 07:46:08.000,2017-12-13 07:46:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-12 19:45:52.000,2017-12-12 19:46:01.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-12 18:17:51.000,2017-12-12 18:18:05.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-12 15:19:05.000,2017-12-12 15:19:19.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-12 06:48:17.000,2017-12-12 06:48:27.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-12-11 04:48:35.000,2017-12-11 04:48:42.000,7,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-12-10 19:47:08.000,2017-12-10 19:58:25.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2017-12-09 13:08:05.000,2017-12-09 13:15:45.000,460,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-07 16:01:28.000,2017-12-07 16:01:38.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2017-12-07 09:36:36.000,2017-12-07 10:07:53.000,1877,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2017-12-07 09:28:34.000,2017-12-07 10:08:45.000,2411,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2017-12-07 09:28:34.000,2017-12-07 10:07:53.000,2359,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-05 12:24:21.000,2017-12-05 12:24:35.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-04 03:01:49.000,2017-12-04 03:01:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-03 22:41:14.000,2017-12-03 22:41:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5902,变流器复位超时,2017-12-02 12:42:16.000,2017-12-02 12:46:28.000,252,变流器,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2017-12-02 12:31:52.000,2017-12-02 12:46:28.000,876,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-12-01 06:55:06.000,2017-12-01 06:55:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-11-30 04:47:18.000,2017-11-30 04:59:14.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2017-11-30 04:47:18.000,2017-11-30 04:48:04.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-26 10:39:23.000,2017-11-26 10:39:33.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-11-18 21:58:49.000,2017-11-18 21:58:57.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-18 13:47:19.000,2017-11-18 13:47:29.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-11-18 03:55:49.000,2017-11-18 04:02:26.000,397,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-16 20:21:17.000,2017-11-16 20:21:30.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-16 09:46:06.000,2017-11-16 09:46:16.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-11-15 05:03:30.000,2017-11-15 05:15:00.000,690,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2017-11-15 05:03:21.000,2017-11-15 05:03:48.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-11 09:01:37.000,2017-11-11 09:01:45.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-10 15:46:53.000,2017-11-10 15:47:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-10 14:55:11.000,2017-11-10 14:55:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-07 23:36:58.000,2017-11-07 23:37:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-11-07 22:26:20.000,2017-11-07 22:37:49.000,689,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2017-11-07 22:26:11.000,2017-11-07 22:26:37.000,26,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-07 06:30:03.000,2017-11-07 06:30:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-06 17:50:01.000,2017-11-06 17:50:11.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-11-04 07:26:33.000,2017-11-04 07:32:40.000,367,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-04 06:29:56.000,2017-11-04 06:30:04.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-11-03 15:00:20.000,2017-11-03 15:00:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-11-01 04:36:17.000,2017-11-01 04:36:26.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-28 03:49:19.000,2017-10-28 03:49:28.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-27 23:15:28.000,2017-10-27 23:15:46.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5109,SCADA停机,2017-10-26 19:45:27.000,2017-10-27 03:13:10.000,26863,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-26 15:58:11.000,2017-10-26 15:58:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-26 14:54:08.000,2017-10-26 14:54:16.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-23 12:33:01.000,2017-10-23 12:33:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-22 12:24:20.000,2017-10-22 12:24:33.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-20 21:19:28.000,2017-10-20 21:19:40.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-20 16:16:11.000,2017-10-20 16:16:23.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-20 14:58:22.000,2017-10-20 14:58:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-19 13:46:12.000,2017-10-19 13:46:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-15 12:39:48.000,2017-10-15 12:39:56.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-14 09:29:38.000,2017-10-14 09:29:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-10-14 02:12:06.000,2017-10-14 02:12:19.000,13,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-10-13 21:18:07.000,2017-10-13 21:18:18.000,11,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-13 18:04:00.000,2017-10-13 18:04:09.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-11 18:58:01.000,2017-10-11 18:58:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-10-11 17:19:58.000,2017-10-11 17:20:10.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-11 14:00:11.000,2017-10-11 14:00:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-10 08:05:26.000,2017-10-10 08:05:39.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-09 10:46:16.000,2017-10-09 10:46:24.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-09 01:49:24.000,2017-10-09 01:49:32.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-08 12:33:10.000,2017-10-08 12:33:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5121,能量管理平台停机,2017-10-08 04:13:39.000,2017-10-08 04:24:14.000,635,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-07 23:04:07.000,2017-10-07 23:04:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-07 20:42:01.000,2017-10-07 20:42:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-07 00:53:23.000,2017-10-07 00:53:31.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-10-06 23:30:57.000,2017-10-06 23:31:05.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-06 13:06:38.000,2017-10-06 13:06:50.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-06 12:34:45.000,2017-10-06 12:34:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-10-02 21:35:43.000,2017-10-02 21:35:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5607,齿轮箱冷却风扇接触器反馈故障,2017-09-30 00:23:59.000,2017-09-30 00:24:32.000,33,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-09-30 00:14:43.000,2017-09-30 00:24:32.000,589,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2017-09-30 00:14:43.000,2017-09-30 00:23:59.000,556,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-09-30 00:14:43.000,2017-09-30 00:24:32.000,589,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2017-09-30 00:14:43.000,2017-09-30 00:23:59.000,556,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5920,机组发电机过转速,2017-09-30 00:14:43.000,2017-09-30 00:23:59.000,556,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5003,风轮过转速(H),2017-09-30 00:14:43.000,2017-09-30 00:23:59.000,556,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2017-09-30 00:14:43.000,2017-09-30 00:24:32.000,589,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2017-09-30 00:14:43.000,2017-09-30 00:23:59.000,556,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-29 04:30:37.000,2017-09-29 04:30:45.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-27 13:46:34.000,2017-09-27 13:46:42.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-27 10:54:35.000,2017-09-27 10:54:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-26 15:46:42.000,2017-09-26 15:46:50.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-25 16:51:29.000,2017-09-25 16:51:37.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-25 03:23:44.000,2017-09-25 03:23:56.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-24 01:45:02.000,2017-09-24 01:45:11.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-23 08:49:18.000,2017-09-23 08:49:26.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-22 14:01:16.000,2017-09-22 14:01:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5808,液压泵运行时间过长,2017-09-21 10:37:45.000,2017-09-21 10:39:02.000,77,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5802,液压系统压力低,2017-09-21 09:19:23.000,2017-09-21 10:39:02.000,4779,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5806,液压泵断路器跳闸,2017-09-21 09:16:19.000,2017-09-21 10:36:43.000,4824,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5531,偏航电机3-4断路器跳闸,2017-09-21 09:16:19.000,2017-09-21 10:36:43.000,4824,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ006,5530,偏航电机1-2断路器跳闸,2017-09-21 09:16:19.000,2017-09-21 10:36:43.000,4824,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2017-09-21 08:41:32.000,2017-09-21 11:04:58.000,8606,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5807,液压油位低,2017-09-21 07:25:37.000,2017-09-21 10:36:43.000,11466,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5509,机舱位置标定中,2017-09-18 16:23:08.000,2017-09-18 16:32:35.000,567,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2017-09-18 16:22:57.000,2017-09-18 16:30:18.000,441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5445,桨叶1备用电源电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5854,发电机轴承润滑故障,2017-09-18 16:14:00.000,2017-09-18 17:04:55.000,3055,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5442,桨叶1电机冷却风扇跳闸,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-09-18 16:14:00.000,2017-09-18 16:30:37.000,997,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5483,桨叶1刹车电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5509,机舱位置标定中,2017-09-18 16:14:00.000,2017-09-18 16:22:57.000,537,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-09-18 16:14:00.000,2017-09-18 16:30:37.000,997,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5485,桨叶3刹车电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5484,桨叶2刹车电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5451,桨叶2备用电源电压故障,2017-09-18 16:14:00.000,2017-09-18 16:17:07.000,187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2017-09-18 16:14:00.000,2017-09-18 16:30:37.000,997,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6501,HMI手动停机,2017-09-18 16:03:02.000,2017-09-18 16:14:00.000,658,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-18 10:33:56.000,2017-09-18 10:34:04.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2017-09-17 19:23:48.000,2017-09-17 19:24:00.000,12,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-09-17 19:23:48.000,2017-09-17 19:40:34.000,1006,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5505,右扭缆超限,2017-09-16 16:00:11.000,2017-09-16 16:00:20.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-09-16 16:00:11.000,2017-09-16 16:17:07.000,1016,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5924,风机欠功率,2017-09-15 07:33:42.000,2017-09-15 07:33:50.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-11 15:37:41.000,2017-09-11 15:37:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-10 12:33:33.000,2017-09-10 12:33:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-09-09 09:18:26.000,2017-09-09 09:18:37.000,11,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-08 11:04:41.000,2017-09-08 11:04:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-08 10:19:21.000,2017-09-08 10:19:36.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-09-06 19:17:13.000,2017-09-06 19:17:29.000,16,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5924,风机欠功率,2017-09-05 11:38:30.000,2017-09-05 11:38:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-04 13:39:51.000,2017-09-04 13:39:59.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-03 11:36:25.000,2017-09-03 11:36:35.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-09-01 09:17:23.000,2017-09-01 09:17:34.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-30 11:46:22.000,2017-08-30 11:46:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,6411,启机等风超时待机,2017-08-27 08:55:09.000,2017-08-27 08:55:17.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-26 01:45:56.000,2017-08-26 01:46:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-25 17:41:58.000,2017-08-25 17:42:08.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5507,偏航自动解缆中,2017-08-24 11:08:32.000,2017-08-24 11:25:18.000,1006,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-21 23:23:07.000,2017-08-21 23:23:18.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-16 16:48:46.000,2017-08-16 16:48:56.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-16 16:04:23.000,2017-08-16 16:04:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-15 16:04:49.000,2017-08-15 16:04:57.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5922,小风正常停机,2017-08-14 18:02:20.000,2017-08-14 18:02:30.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5924,风机欠功率,2017-08-14 05:20:57.000,2017-08-14 05:21:08.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5106,机舱手动正常停机,2017-08-13 14:05:09.000,2017-08-13 14:21:15.000,966,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,6505,机舱手动正常停机,2017-08-13 14:05:09.000,2017-08-13 14:21:15.000,966,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5475,5min平均桨距角3超限,2017-08-13 11:45:06.000,2017-08-13 13:37:20.000,6734,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5464,桨叶 3 0.5s平均桨距角超限,2017-08-13 11:41:52.000,2017-08-13 13:37:20.000,6928,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5491,变桨3电机电流大,2017-08-13 11:41:28.000,2017-08-13 13:37:20.000,6952,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5473,5min平均桨距角1超限,2017-08-13 11:21:38.000,2017-08-13 13:37:20.000,8142,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5462,桨叶 1 0.5s平均桨距角超限,2017-08-13 11:18:23.000,2017-08-13 13:37:20.000,8337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5489,变桨1电机电流大,2017-08-13 11:17:38.000,2017-08-13 13:37:20.000,8382,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5474,5min平均桨距角2超限,2017-08-13 11:05:34.000,2017-08-13 13:37:20.000,9106,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5463,桨叶 2 0.5s平均桨距角超限,2017-08-13 11:02:10.000,2017-08-13 13:37:20.000,9310,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5490,变桨2电机电流大,2017-08-13 10:58:41.000,2017-08-13 13:37:20.000,9519,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5119,机舱手动偏航使能,2017-08-13 10:36:58.000,2017-08-13 14:21:15.000,13457,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5004,发电机过转速(H),2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5001,硬件看门狗触发安全链,2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,64025,主控制器安全链输入丢失(OS),2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,安全链,故障和告警
五里坡公司2号一期风电场,HFJ006,5970,变流器系统故障,2017-08-13 10:22:55.000,2017-08-13 13:37:20.000,11665,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5801,高速轴刹车非正常动作,2017-08-13 10:15:34.000,2017-08-13 11:45:06.000,5372,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ006,5602,齿轮箱油压低,2017-08-13 10:03:37.000,2017-08-13 13:37:44.000,12847,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5621,齿轮箱润滑泵断路器跳闸,2017-08-13 09:53:25.000,2017-08-13 13:37:44.000,13459,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ006,5108,维护模式,2017-08-13 09:40:26.000,2017-08-13 14:21:49.000,16883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5107,塔基手动正常停机,2017-08-13 09:39:06.000,2017-08-13 13:37:20.000,14294,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5994,3s最大发电机转速超限,2017-08-12 17:46:08.000,2017-08-12 17:46:19.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5920,机组发电机过转速,2017-08-12 17:46:08.000,2017-08-12 17:46:19.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,45,主控制器失电,2017-08-12 17:40:42.000,2017-08-12 17:40:53.000,11,控制器,故障和告警
五里坡公司2号一期风电场,HFJ006,5437,变桨系统内部硬件连接故障,2017-08-12 17:40:42.000,2017-08-12 17:41:25.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,1029,以太网接收故障,2017-08-12 17:40:42.000,2017-08-12 17:46:08.000,326,其他,故障和告警
五里坡公司2号一期风电场,HFJ006,5432,变桨系统通讯故障,2017-08-12 17:40:42.000,2017-08-12 17:41:25.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5977,变流器转子侧其它故障,2017-08-12 17:40:42.000,2017-08-12 17:46:29.000,347,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ006,5457,变桨3备份电源电压故障,2017-08-12 17:40:42.000,2017-08-12 17:41:25.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ006,5509,机舱位置标定中,2017-08-12 17:40:42.000,2017-08-12 17:48:48.000,486,偏航,故障和告警
五里坡公司2号一期风电场,HFJ006,5002,安全链2触发,2017-08-12 17:40:42.000,2017-08-12 17:46:19.000,337,安全链,故障和告警
