风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2019-02-24 08:22:07.000,2019-02-24 08:23:46.000,99,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2019-02-24 08:22:07.000,2019-02-24 08:34:30.000,743,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2019-02-24 02:36:37.000,2019-02-24 02:37:17.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2019-02-22 23:15:40.000,2019-02-22 23:16:28.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2019-02-09 22:01:45.000,2019-02-09 22:02:12.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2019-02-08 13:27:30.000,2019-02-08 13:28:18.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2019-01-25 03:32:52.000,2019-01-25 03:33:19.000,27,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2019-01-09 18:25:51.000,2019-01-09 18:30:41.000,290,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2019-01-03 21:34:50.000,2019-01-03 21:36:58.000,128,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2018-12-31 12:09:07.000,2018-12-31 12:09:56.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2018-12-31 12:00:52.000,2018-12-31 12:02:12.000,80,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5506,左扭缆超限,2018-12-30 23:35:39.000,2018-12-30 23:36:53.000,74,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-12-30 23:35:39.000,2018-12-30 23:47:43.000,724,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5012,安全链1触发,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5005,过振动(H),2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-12-21 10:21:06.000,2018-12-21 10:21:37.000,31,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-12-21 10:19:24.000,2018-12-21 10:51:17.000,1913,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5010,安全继电器触发,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5011,主断路器跳闸,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5005,过振动(H),2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5012,安全链1触发,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2018-12-21 10:17:35.000,2018-12-21 10:19:24.000,109,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-12-21 09:28:08.000,2018-12-21 10:17:35.000,2967,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-12-21 09:27:39.000,2018-12-21 10:17:35.000,2996,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-12-11 15:22:34.000,2018-12-11 15:23:18.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64011,手动重启(OS),2018-12-11 15:20:20.000,2018-12-11 15:22:34.000,134,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6501,HMI手动停机,2018-12-11 15:18:50.000,2018-12-11 15:22:34.000,224,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-12-07 12:38:22.000,2018-12-07 12:39:11.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-12-05 01:28:21.000,2018-12-05 01:40:04.000,703,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-12-02 15:52:38.000,2018-12-02 15:54:51.000,133,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-12-02 15:52:38.000,2018-12-02 16:04:06.000,688,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-11-28 05:25:11.000,2018-11-28 05:25:55.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-11-22 00:28:33.000,2018-11-22 00:39:56.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-11-11 18:34:22.000,2018-11-11 18:45:35.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-11-10 10:23:24.000,2018-11-10 12:17:06.000,6822,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-11-10 10:03:10.000,2018-11-10 12:22:32.000,8362,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-11-10 10:02:33.000,2018-11-10 12:17:06.000,8073,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-11-10 04:40:39.000,2018-11-10 04:41:18.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-11-09 14:04:53.000,2018-11-09 14:05:35.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2018-11-08 10:12:07.000,2018-11-08 10:13:28.000,81,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2018-11-07 04:22:24.000,2018-11-07 04:30:01.000,457,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-11-06 22:21:23.000,2018-11-06 22:22:01.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-11-06 18:53:31.000,2018-11-06 18:56:59.000,208,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5613,齿轮箱油泵启动失败,2018-11-06 15:44:05.000,2018-11-06 18:27:52.000,9827,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5712,发电机冷却风扇断路器跳闸,2018-11-06 15:41:10.000,2018-11-06 18:27:52.000,10002,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-11-06 15:38:56.000,2018-11-06 18:52:49.000,11633,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2018-11-06 15:38:56.000,2018-11-06 18:52:49.000,11633,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5608,齿轮箱油泵接触器反馈故障,2018-11-06 15:28:33.000,2018-11-06 18:27:52.000,10759,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-11-06 15:18:47.000,2018-11-06 18:27:52.000,11345,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5612,机组运行时齿轮箱油压过低,2018-11-06 14:44:45.000,2018-11-06 14:48:26.000,221,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5621,齿轮箱润滑泵断路器跳闸,2018-11-06 14:44:00.000,2018-11-06 18:36:41.000,13961,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-11-01 15:07:23.000,2018-11-01 15:12:54.000,331,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,6108,变桨紧急事件触发,2018-11-01 14:57:52.000,2018-11-01 15:00:08.000,136,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6107,桨叶3BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:12:54.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6106,桨叶2BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5951,变流器网侧过频,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5952,变流器网侧欠频,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5950,变流器网侧线电压欠压,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,7021,电网频率低,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-10-28 14:03:02.000,2018-11-01 15:12:54.000,349792,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,7020,电网频率高,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5957,变流器网侧过流,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-10-28 14:03:02.000,2018-11-01 15:12:54.000,349792,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-10-27 13:35:16.000,2018-10-27 13:36:04.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-10-20 19:16:01.000,2018-10-20 19:16:49.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-10-17 22:11:46.000,2018-10-17 22:23:45.000,719,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-10-17 22:11:46.000,2018-10-17 22:12:34.000,48,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2018-10-13 15:23:15.000,2018-10-13 15:26:03.000,168,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:31:47.000,512,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2018-10-13 09:23:34.000,2018-10-13 15:23:15.000,21581,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-10-13 00:03:21.000,2018-10-13 00:03:59.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-10-13 00:03:21.000,2018-10-13 00:15:01.000,700,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-10-12 12:46:27.000,2018-10-12 12:47:12.000,45,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-10-10 16:54:58.000,2018-10-10 16:55:23.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-10-08 04:35:05.000,2018-10-08 04:46:55.000,710,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-10-08 04:35:05.000,2018-10-08 04:35:46.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-10-04 19:11:16.000,2018-10-04 19:12:13.000,57,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-10-03 13:41:00.000,2018-10-03 13:52:14.000,674,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-09-30 15:23:38.000,2018-09-30 15:24:25.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-09-30 08:16:50.000,2018-09-30 08:17:37.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-09-27 05:35:12.000,2018-09-27 05:35:49.000,37,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-27 05:35:12.000,2018-09-27 05:47:12.000,720,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-09-16 00:48:50.000,2018-09-16 00:49:35.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-15 22:50:12.000,2018-09-15 23:01:05.000,653,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6401,系统初始化超时待机,2018-09-15 17:10:58.000,2018-09-15 17:20:52.000,594,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5480,桨叶3充电器故障,2018-09-15 17:09:32.000,2018-09-15 17:24:21.000,889,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6108,变桨紧急事件触发,2018-09-15 17:09:32.000,2018-09-15 17:24:21.000,889,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-09-15 17:09:32.000,2018-09-15 17:24:21.000,889,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6107,桨叶3BTB错误,2018-09-15 17:09:32.000,2018-09-15 17:24:21.000,889,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5431,轮毂温度低,2018-09-15 17:09:32.000,2018-09-15 17:19:27.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2018-09-15 17:09:32.000,2018-09-15 17:24:21.000,889,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-09-15 16:05:21.000,2018-09-15 16:11:04.000,343,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-09-15 15:54:19.000,2018-09-15 17:24:21.000,5402,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2018-09-15 15:54:19.000,2018-09-15 15:57:36.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:11:04.000,1005,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2018-09-15 14:25:43.000,2018-09-15 15:54:19.000,5316,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-14 04:05:47.000,2018-09-14 04:17:06.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-09-14 04:05:47.000,2018-09-14 04:06:27.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-12 10:12:21.000,2018-09-12 10:23:32.000,671,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-11 06:19:47.000,2018-09-11 06:30:37.000,650,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-09-10 15:43:23.000,2018-09-10 15:44:05.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-09-10 11:25:18.000,2018-09-10 11:26:02.000,44,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-10 11:25:18.000,2018-09-10 11:37:04.000,706,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-09-08 12:40:43.000,2018-09-08 12:41:24.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-09-05 13:55:45.000,2018-09-05 13:56:25.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-09-01 10:34:35.000,2018-09-01 10:46:46.000,731,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-09-01 10:34:35.000,2018-09-01 10:35:50.000,75,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-08-31 18:57:21.000,2018-08-31 18:58:01.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-08-29 10:43:20.000,2018-08-29 10:44:00.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-08-28 12:55:40.000,2018-08-28 13:01:01.000,321,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2018-08-28 12:45:17.000,2018-08-28 12:48:20.000,183,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-28 12:45:17.000,2018-08-28 13:01:01.000,944,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2018-08-28 09:31:11.000,2018-08-28 12:45:17.000,11646,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-24 15:08:55.000,2018-08-24 15:09:34.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6401,系统初始化超时待机,2018-08-24 14:25:03.000,2018-08-24 15:08:55.000,2632,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5482,桨叶2充电传感器故障,2018-08-24 14:23:44.000,2018-08-24 15:08:55.000,2711,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5431,轮毂温度低,2018-08-24 14:23:44.000,2018-08-24 14:40:58.000,1034,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5433,轮毂供电断路器跳闸,2018-08-24 14:23:44.000,2018-08-24 15:08:55.000,2711,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-24 14:23:44.000,2018-08-24 15:09:34.000,2750,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2018-08-24 14:23:44.000,2018-08-24 15:08:55.000,2711,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-08-24 09:28:48.000,2018-08-24 15:08:55.000,20407,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-08-24 09:05:09.000,2018-08-24 15:21:12.000,22563,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-08-24 09:05:09.000,2018-08-24 15:08:55.000,21826,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-08-21 04:56:33.000,2018-08-21 04:57:12.000,39,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-08-20 11:29:58.000,2018-08-20 11:30:46.000,48,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-08-20 11:29:58.000,2018-08-20 11:41:35.000,697,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-08-20 09:33:55.000,2018-08-20 10:47:54.000,4439,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-08-20 08:59:54.000,2018-08-20 10:47:54.000,6480,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-08-20 08:59:54.000,2018-08-20 10:47:54.000,6480,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-08-19 17:04:39.000,2018-08-19 17:05:20.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-08-10 17:07:34.000,2018-08-10 17:19:08.000,694,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-08 23:14:27.000,2018-08-08 23:15:04.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-08 23:05:34.000,2018-08-08 23:15:42.000,608,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-08 23:05:34.000,2018-08-08 23:15:42.000,608,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-08 23:05:34.000,2018-08-08 23:15:42.000,608,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5486,桨叶1 24V电压故障,2018-08-08 23:04:51.000,2018-08-08 23:14:27.000,576,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-08 23:04:51.000,2018-08-08 23:15:04.000,613,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5482,桨叶2充电传感器故障,2018-08-08 23:04:51.000,2018-08-08 23:14:27.000,576,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5487,桨叶2 24V电压故障,2018-08-08 23:04:51.000,2018-08-08 23:14:27.000,576,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5488,桨叶3 24V电压故障,2018-08-08 23:04:51.000,2018-08-08 23:14:27.000,576,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-08-08 22:58:18.000,2018-08-08 23:20:44.000,1346,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-08-08 22:48:33.000,2018-08-08 23:20:44.000,1931,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-08 21:23:46.000,2018-08-08 21:25:49.000,123,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-08 21:23:46.000,2018-08-08 21:25:49.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-08 21:23:46.000,2018-08-08 21:25:08.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-08 21:23:46.000,2018-08-08 21:25:49.000,123,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-08-08 21:13:19.000,2018-08-08 21:19:37.000,378,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-08 21:02:53.000,2018-08-08 21:21:04.000,1091,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-08-08 21:02:53.000,2018-08-08 21:20:24.000,1051,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-08-08 21:02:53.000,2018-08-08 21:20:24.000,1051,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6108,变桨紧急事件触发,2018-08-08 21:02:53.000,2018-08-08 21:23:46.000,1253,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-08 21:02:53.000,2018-08-08 21:21:04.000,1091,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-08 21:02:53.000,2018-08-08 21:19:37.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-08 21:02:53.000,2018-08-08 21:21:04.000,1091,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-08-08 20:47:54.000,2018-08-08 20:59:43.000,709,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-08-08 20:37:26.000,2018-08-08 21:00:33.000,1387,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-08-08 20:37:26.000,2018-08-08 21:00:33.000,1387,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-08-08 20:37:26.000,2018-08-08 23:15:04.000,9458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2018-08-08 20:37:26.000,2018-08-08 20:40:18.000,172,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2018-08-08 20:37:26.000,2018-08-08 20:59:43.000,1337,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-08-08 20:37:26.000,2018-08-08 21:00:33.000,1387,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:37:26.000,222614,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-08-06 00:10:37.000,2018-08-06 00:21:55.000,678,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-08-06 00:10:37.000,2018-08-06 00:11:21.000,44,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-07-29 15:53:19.000,2018-07-29 15:54:01.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-07-17 01:46:34.000,2018-07-17 01:47:13.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-06-29 12:24:58.000,2018-06-29 12:25:42.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-06-28 18:33:58.000,2018-06-28 18:34:45.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-06-28 16:14:13.000,2018-06-28 16:14:59.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-06-25 02:23:56.000,2018-06-25 02:24:34.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-06-24 01:49:36.000,2018-06-24 02:01:24.000,708,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-06-24 01:49:36.000,2018-06-24 01:50:19.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-06-20 11:43:20.000,2018-06-20 11:44:16.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-06-18 18:16:59.000,2018-06-18 18:28:33.000,694,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-06-14 16:06:53.000,2018-06-14 16:07:31.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-06-14 13:42:05.000,2018-06-14 13:47:18.000,313,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,64027,WP-Line模块配置故障(OS),2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,64026,WP-Line模块初始化故障(OS),2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,6108,变桨紧急事件触发,2018-06-14 13:31:10.000,2018-06-14 16:06:53.000,9343,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-06-14 13:31:10.000,2018-06-14 13:47:18.000,968,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64011,手动重启(OS),2018-06-14 13:21:53.000,2018-06-14 13:31:10.000,557,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,64029,系统告警(OS),2018-06-14 13:18:16.000,2018-06-14 13:31:10.000,774,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,64031,系统软件需要更新,2018-06-14 13:18:16.000,2018-06-14 13:31:10.000,774,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6501,HMI手动停机,2018-06-14 13:08:08.000,2018-06-14 13:31:10.000,1382,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-06-12 20:37:20.000,2018-06-12 20:38:11.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-06-12 09:07:13.000,2018-06-12 09:18:59.000,706,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2018-06-08 13:33:52.000,2018-06-08 13:36:18.000,146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-06-08 13:33:52.000,2018-06-08 13:36:18.000,146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-06-08 13:33:52.000,2018-06-08 13:36:18.000,146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-06-08 13:33:52.000,2018-06-08 13:36:18.000,146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-06-08 13:30:40.000,2018-06-08 13:32:17.000,97,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2018-06-08 13:30:40.000,2018-06-08 13:32:17.000,97,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-06-08 13:30:40.000,2018-06-08 13:33:05.000,145,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-06-08 13:30:40.000,2018-06-08 13:37:06.000,386,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-06-08 13:30:40.000,2018-06-08 13:37:06.000,386,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-06-08 13:30:40.000,2018-06-08 13:37:06.000,386,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-06-08 13:30:40.000,2018-06-08 13:32:17.000,97,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-06-03 17:11:13.000,2018-06-03 17:11:57.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-06-03 03:22:56.000,2018-06-03 03:34:19.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-06-03 03:22:11.000,2018-06-03 03:22:56.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-06-02 10:30:12.000,2018-06-02 10:30:56.000,44,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-06-02 09:15:51.000,2018-06-02 09:27:33.000,702,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-06-02 09:15:51.000,2018-06-02 09:16:35.000,44,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-05-29 19:57:00.000,2018-05-29 19:57:42.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-05-28 13:20:57.000,2018-05-28 13:21:36.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-05-28 03:28:56.000,2018-05-28 03:29:39.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-05-27 14:23:30.000,2018-05-27 14:24:15.000,45,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2018-05-24 13:24:12.000,2018-05-24 14:18:31.000,3259,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5475,5min平均桨距角3超限,2018-05-24 13:18:37.000,2018-05-24 14:18:31.000,3594,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-05-24 13:13:53.000,2018-05-24 14:18:31.000,3878,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5464,桨叶 3 0.5s平均桨距角超限,2018-05-24 13:03:49.000,2018-05-24 14:18:31.000,4482,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5491,变桨3电机电流大,2018-05-24 13:03:12.000,2018-05-24 14:18:31.000,4519,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-05-24 10:25:38.000,2018-05-24 14:18:31.000,13973,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-05-24 09:08:25.000,2018-05-24 14:31:24.000,19379,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-05-24 09:07:45.000,2018-05-24 14:18:31.000,18646,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-05-17 17:27:59.000,2018-05-17 17:28:46.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-05-04 09:56:02.000,2018-05-04 09:56:57.000,55,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-05-04 09:56:02.000,2018-05-04 10:07:52.000,710,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2018-05-02 13:35:30.000,2018-05-02 14:47:44.000,4334,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-05-02 09:39:06.000,2018-05-02 14:47:44.000,18518,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-05-02 09:20:43.000,2018-05-02 20:14:25.000,39222,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-05-02 09:19:54.000,2018-05-02 14:47:44.000,19670,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-05-01 07:04:42.000,2018-05-01 07:16:15.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-05-01 07:04:23.000,2018-05-01 07:05:25.000,62,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-27 15:46:35.000,2018-04-27 15:46:57.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-04-27 01:21:54.000,2018-04-27 01:33:42.000,708,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-04-27 01:21:54.000,2018-04-27 01:22:15.000,21,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-26 14:53:35.000,2018-04-26 14:53:59.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-04-25 03:39:17.000,2018-04-25 03:39:38.000,21,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-04-25 03:39:17.000,2018-04-25 03:50:59.000,702,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-22 16:25:14.000,2018-04-22 16:25:34.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-22 15:10:24.000,2018-04-22 15:10:46.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5602,齿轮箱油压低,2018-04-22 13:05:35.000,2018-04-22 14:54:26.000,6531,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5613,齿轮箱油泵启动失败,2018-04-22 12:29:57.000,2018-04-22 12:54:10.000,1453,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2018-04-22 12:04:22.000,2018-04-22 12:54:10.000,2988,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5530,偏航电机1-2断路器跳闸,2018-04-22 10:30:11.000,2018-04-22 12:54:10.000,8639,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ010,5602,齿轮箱油压低,2018-04-22 10:13:31.000,2018-04-22 12:54:10.000,9639,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5621,齿轮箱润滑泵断路器跳闸,2018-04-22 10:03:33.000,2018-04-22 14:54:26.000,17453,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-04-22 09:16:13.000,2018-04-22 14:59:07.000,20574,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-22 09:15:49.000,2018-04-22 12:54:10.000,13101,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-21 16:34:24.000,2018-04-21 16:45:25.000,661,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5712,发电机冷却风扇断路器跳闸,2018-04-21 11:00:28.000,2018-04-21 16:34:01.000,20013,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5621,齿轮箱润滑泵断路器跳闸,2018-04-21 11:00:28.000,2018-04-21 16:34:01.000,20013,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5620,齿轮箱冷却风扇断路器跳闸,2018-04-21 11:00:28.000,2018-04-21 16:34:01.000,20013,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-04-21 10:59:25.000,2018-04-21 11:00:28.000,63,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-04-21 10:38:41.000,2018-04-21 16:34:01.000,21320,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5006,机舱紧停按钮触发,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5011,主断路器跳闸,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5010,安全继电器触发,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5012,安全链1触发,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5005,过振动(H),2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2018-04-21 10:37:54.000,2018-04-21 16:34:01.000,21367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5008,塔底安全停按钮触发,2018-04-21 10:28:13.000,2018-04-21 16:34:01.000,21948,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-21 09:46:26.000,2018-04-21 16:34:01.000,24455,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5704,发电机轴承温度高,2018-04-18 18:10:34.000,2018-04-18 19:04:16.000,3222,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5705,发电机轴承温度过高,2018-04-18 18:08:55.000,2018-04-18 19:58:18.000,6563,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-17 12:26:10.000,2018-04-17 12:28:02.000,112,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-04-17 11:51:38.000,2018-04-17 12:20:38.000,1740,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-04-17 11:43:47.000,2018-04-17 12:20:38.000,2211,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-04-17 11:39:35.000,2018-04-17 12:20:38.000,2463,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5008,塔底安全停按钮触发,2018-04-17 11:39:35.000,2018-04-17 12:20:38.000,2463,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-04-17 11:39:35.000,2018-04-17 12:20:38.000,2463,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-17 11:39:35.000,2018-04-17 11:45:35.000,360,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-04-17 11:39:35.000,2018-04-17 12:20:38.000,2463,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2018-04-17 10:21:28.000,2018-04-17 11:39:17.000,4669,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2018-04-17 10:14:46.000,2018-04-17 11:39:17.000,5071,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5008,塔底安全停按钮触发,2018-04-17 10:04:11.000,2018-04-17 11:39:17.000,5706,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2018-04-17 10:04:11.000,2018-04-17 11:39:17.000,5706,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-04-17 10:04:11.000,2018-04-17 12:21:08.000,8217,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2018-04-17 10:04:11.000,2018-04-17 11:39:17.000,5706,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2018-04-17 10:04:11.000,2018-04-17 11:39:17.000,5706,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-04-17 10:04:11.000,2018-04-17 12:21:08.000,8217,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2018-04-17 09:57:44.000,2018-04-17 11:39:17.000,6093,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-16 15:45:00.000,2018-04-16 15:45:20.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-16 14:39:39.000,2018-04-16 14:39:58.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-04-16 11:37:07.000,2018-04-16 11:37:26.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-04-16 11:37:07.000,2018-04-16 11:48:35.000,688,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-04-15 12:37:15.000,2018-04-15 12:48:55.000,700,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-04-15 12:36:55.000,2018-04-15 12:37:38.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-04-11 10:39:01.000,2018-04-11 10:39:22.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-04-10 18:44:21.000,2018-04-10 18:44:46.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2018-04-09 00:15:36.000,2018-04-09 00:15:59.000,23,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2018-04-08 20:31:26.000,2018-04-08 20:31:45.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-04-04 11:16:38.000,2018-04-04 11:16:47.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-04-04 11:16:38.000,2018-04-04 11:27:55.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5705,发电机轴承温度过高,2018-03-29 22:49:51.000,2018-03-29 23:06:48.000,1017,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5704,发电机轴承温度高,2018-03-29 22:47:45.000,2018-03-29 23:31:50.000,2645,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5704,发电机轴承温度高,2018-03-29 20:26:10.000,2018-03-29 21:09:20.000,2590,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5705,发电机轴承温度过高,2018-03-29 17:09:19.000,2018-03-29 17:23:49.000,870,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5704,发电机轴承温度高,2018-03-29 17:07:31.000,2018-03-29 17:53:36.000,2765,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5705,发电机轴承温度过高,2018-03-29 14:55:43.000,2018-03-29 15:42:11.000,2788,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5704,发电机轴承温度高,2018-03-29 14:54:21.000,2018-03-29 15:43:29.000,2948,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2018-03-28 14:45:57.000,2018-03-28 14:47:45.000,108,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2018-03-28 03:17:55.000,2018-03-28 03:29:16.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2018-03-28 03:17:42.000,2018-03-28 03:18:09.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2018-03-27 15:26:01.000,2018-03-27 15:26:17.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2018-03-26 19:24:49.000,2018-03-26 19:40:34.000,945,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2018-03-26 19:24:49.000,2018-03-26 19:40:34.000,945,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5106,机舱手动正常停机,2018-03-26 19:18:43.000,2018-03-26 19:40:34.000,1311,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6505,机舱手动正常停机,2018-03-26 19:18:43.000,2018-03-26 19:40:34.000,1311,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,6501,HMI手动停机,2018-03-26 19:13:15.000,2018-03-26 19:14:22.000,67,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5443,桨叶1电机ptc故障,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6105,桨叶1BTB错误,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5449,桨叶3限位开关95度触发,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2018-03-26 19:12:47.000,2018-03-26 19:13:15.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6106,桨叶2BTB错误,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5455,桨叶3电机ptc触发,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6107,桨叶3BTB错误,2018-03-26 19:12:47.000,2018-03-26 19:13:01.000,14,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2018-03-26 19:12:47.000,2018-03-26 19:14:36.000,109,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2018-03-26 19:09:39.000,2018-03-26 19:14:36.000,297,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5476,轮毂供电变压器温度高,2018-03-26 19:09:39.000,2018-03-26 19:12:47.000,188,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,40513,模块3.3正常运行时间未发送,2018-03-26 19:06:44.000,2018-03-26 19:12:47.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,40493,模块3.1正常运行时间未发送,2018-03-26 19:06:44.000,2018-03-26 19:12:47.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,40503,模块3.2正常运行时间未发送,2018-03-26 19:06:44.000,2018-03-26 19:12:47.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,40653,模块4.1正常运行时间未发送,2018-03-26 19:06:30.000,2018-03-26 19:12:47.000,377,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,40500,模块3.2故障,2018-03-26 19:04:24.000,2018-03-26 19:12:47.000,503,控制器,故障和告警
