风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-10-27 02:54:23.000,2017-10-27 07:25:49.000,16286,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-10-27 02:54:23.000,2017-10-27 07:25:49.000,16286,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6106,桨叶2BTB错误,2017-10-27 02:54:23.000,2017-10-27 02:54:31.000,8,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2017-10-27 02:54:23.000,2017-10-27 08:39:54.000,20731,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-10-27 02:54:23.000,2017-10-27 08:39:54.000,20731,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5455,桨叶3电机ptc触发,2017-10-27 02:54:23.000,2017-10-27 02:54:31.000,8,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-10-27 02:54:23.000,2017-10-27 07:25:49.000,16286,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-10-26 23:57:51.000,2017-10-27 00:02:04.000,253,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-10-26 23:35:27.000,2017-10-26 23:47:15.000,708,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:24:53.000,2017-10-26 23:47:15.000,1342,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2017-10-26 23:24:53.000,2017-10-27 00:03:24.000,2311,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,64011,手动重启(OS),2017-10-26 23:22:29.000,2017-10-26 23:24:53.000,144,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-10-26 23:13:42.000,2017-10-26 23:22:14.000,512,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6508,UPS保护关机,2017-10-26 23:03:08.000,2017-10-26 23:03:26.000,18,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-10-26 23:03:08.000,2017-10-27 09:51:26.000,38898,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-10-26 23:03:08.000,2017-10-26 23:22:14.000,1146,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6507,UPS逆变故障,2017-10-26 23:03:08.000,2017-10-26 23:03:26.000,18,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5523,偏航过慢,2017-10-26 20:11:35.000,2017-10-26 23:03:08.000,10293,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ010,5602,齿轮箱油压低,2017-10-26 19:56:30.000,2017-10-26 23:03:08.000,11198,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,6508,UPS保护关机,2017-10-26 19:53:25.000,2017-10-26 20:11:35.000,1090,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-10-26 19:50:32.000,2017-10-26 23:22:14.000,12702,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-10-26 19:50:22.000,2017-10-26 23:22:14.000,12712,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2017-10-26 19:50:22.000,2017-10-26 23:03:08.000,11566,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5905,变流器通讯故障,2017-10-26 19:50:22.000,2017-10-26 23:03:08.000,11566,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5965,变流器接口模块通讯故障,2017-10-26 19:50:22.000,2017-10-26 23:03:08.000,11566,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5969,变流器转子侧门极驱动故障,2017-10-26 19:50:22.000,2017-10-26 23:03:08.000,11566,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6401,系统初始化超时待机,2017-10-26 19:48:30.000,2017-10-26 19:56:30.000,480,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5431,轮毂温度低,2017-10-26 19:47:38.000,2017-10-26 23:03:08.000,11730,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5487,桨叶2 24V电压故障,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5488,桨叶3 24V电压故障,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-10-26 19:47:29.000,2017-10-26 23:22:14.000,12885,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5853,主轴轴承润滑故障,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5486,桨叶1 24V电压故障,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5482,桨叶2充电传感器故障,2017-10-26 19:47:29.000,2017-10-26 23:03:08.000,11739,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-10-26 19:47:21.000,2017-10-26 23:06:38.000,11957,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-10-26 19:47:21.000,2017-10-26 23:22:14.000,12893,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5950,变流器网侧线电压欠压,2017-10-26 19:47:21.000,2017-10-26 23:03:08.000,11747,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-10-26 19:45:27.000,2017-10-26 23:03:08.000,11861,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-10-23 05:59:07.000,2017-10-23 05:59:15.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-22 12:05:15.000,2017-10-22 12:05:27.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-10-22 08:06:05.000,2017-10-22 08:06:18.000,13,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-22 01:38:48.000,2017-10-22 01:38:56.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-20 16:39:25.000,2017-10-20 16:39:33.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-20 16:27:50.000,2017-10-20 16:27:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-10-20 14:35:20.000,2017-10-20 14:35:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-10-20 10:54:59.000,2017-10-20 10:55:42.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-10-20 10:54:59.000,2017-10-20 11:06:55.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-10-19 08:50:28.000,2017-10-19 08:50:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-18 16:08:59.000,2017-10-18 16:09:16.000,17,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-18 11:49:30.000,2017-10-18 11:49:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-15 11:23:51.000,2017-10-15 11:24:03.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-15 10:15:41.000,2017-10-15 10:15:53.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-15 09:06:01.000,2017-10-15 09:06:12.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-10-14 02:47:15.000,2017-10-14 02:51:36.000,261,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-10-13 04:37:47.000,2017-10-13 04:49:04.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-12 12:15:26.000,2017-10-12 12:15:37.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-10 07:26:25.000,2017-10-10 07:26:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-10-08 04:13:39.000,2017-10-08 05:15:38.000,3719,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-07 21:36:06.000,2017-10-07 21:36:14.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-07 20:37:21.000,2017-10-07 20:37:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-10-06 23:27:34.000,2017-10-06 23:27:43.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-03 16:04:30.000,2017-10-03 16:04:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-10-02 11:13:36.000,2017-10-02 11:13:48.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-10-01 00:09:14.000,2017-10-01 00:09:26.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-29 15:33:29.000,2017-09-29 15:33:37.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-09-29 13:01:48.000,2017-09-29 13:04:38.000,170,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-09-29 12:51:16.000,2017-09-29 13:05:50.000,874,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-09-29 12:51:16.000,2017-09-29 13:04:38.000,802,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2017-09-29 12:51:16.000,2017-09-29 13:04:38.000,802,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-09-29 12:51:16.000,2017-09-29 13:04:38.000,802,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-09-29 12:51:16.000,2017-09-29 13:04:38.000,802,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-09-29 12:51:16.000,2017-09-29 13:06:26.000,910,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-09-29 12:51:16.000,2017-09-29 13:06:26.000,910,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-27 14:41:18.000,2017-09-27 14:41:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-27 14:23:08.000,2017-09-27 14:23:20.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-27 13:35:11.000,2017-09-27 13:35:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-09-26 17:30:44.000,2017-09-26 17:30:52.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-26 05:29:09.000,2017-09-26 05:29:17.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-25 15:39:47.000,2017-09-25 15:39:55.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-19 08:14:39.000,2017-09-19 08:14:51.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-09-18 15:56:43.000,2017-09-18 16:07:00.000,617,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5854,发电机轴承润滑故障,2017-09-18 15:56:34.000,2017-09-18 18:00:54.000,7460,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-09-18 15:56:34.000,2017-09-18 16:03:37.000,423,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-09-18 15:56:34.000,2017-09-18 16:03:37.000,423,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-09-18 15:56:34.000,2017-09-18 15:58:24.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,6501,HMI手动停机,2017-09-18 15:51:22.000,2017-09-18 15:56:34.000,312,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-09-17 12:18:41.000,2017-09-17 12:35:21.000,1000,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-09-17 12:18:30.000,2017-09-17 12:18:41.000,11,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-09-17 07:56:39.000,2017-09-17 07:56:47.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-16 06:53:20.000,2017-09-16 06:53:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-09-16 03:35:17.000,2017-09-16 03:35:25.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-13 13:47:25.000,2017-09-13 13:47:33.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-08 13:27:53.000,2017-09-08 13:34:46.000,413,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-09-08 13:27:41.000,2017-09-08 13:34:46.000,425,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-08 12:58:48.000,2017-09-08 13:26:46.000,1678,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5463,桨叶 2 0.5s平均桨距角超限,2017-09-08 12:53:35.000,2017-09-08 12:55:24.000,109,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5490,变桨2电机电流大,2017-09-08 12:53:27.000,2017-09-08 12:55:24.000,117,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-09-08 12:34:00.000,2017-09-08 12:55:24.000,1284,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-08 12:18:43.000,2017-09-08 12:55:24.000,2201,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-08 11:39:31.000,2017-09-08 12:11:05.000,1894,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-09-08 09:48:54.000,2017-09-08 12:11:05.000,8531,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5474,5min平均桨距角2超限,2017-09-08 09:41:50.000,2017-09-08 12:11:05.000,8955,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5416,桨叶2限位开关触发误报,2017-09-08 09:41:33.000,2017-09-08 12:11:05.000,8972,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5463,桨叶 2 0.5s平均桨距角超限,2017-09-08 09:40:50.000,2017-09-08 12:11:05.000,9015,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5422,桨叶2备用限位开关触发误报,2017-09-08 09:40:50.000,2017-09-08 12:11:05.000,9015,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5461,当前平均桨距角超限,2017-09-08 09:40:50.000,2017-09-08 12:11:05.000,9015,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5425,桨叶2备用限位开关误动作,2017-09-08 09:38:27.000,2017-09-08 12:11:05.000,9158,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5419,桨叶2限位开关误动作,2017-09-08 09:38:27.000,2017-09-08 12:55:24.000,11817,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5490,变桨2电机电流大,2017-09-08 09:38:27.000,2017-09-08 12:11:05.000,9158,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,6106,桨叶2BTB错误,2017-09-08 09:38:27.000,2017-09-08 09:38:35.000,8,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ010,5447,桨叶2限位开关95度触发,2017-09-08 09:38:27.000,2017-09-08 12:11:05.000,9158,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-09-08 09:38:18.000,2017-09-08 12:11:05.000,9167,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-09-08 09:38:18.000,2017-09-08 12:55:24.000,11826,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-09-08 09:38:18.000,2017-09-08 12:55:24.000,11826,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-09-08 09:38:18.000,2017-09-08 12:55:24.000,11826,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-09-08 09:38:18.000,2017-09-08 12:11:05.000,9167,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-09-08 09:38:18.000,2017-09-08 12:11:05.000,9167,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-09-08 09:29:48.000,2017-09-08 13:26:46.000,14218,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-09-08 09:22:40.000,2017-09-08 13:41:40.000,15540,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-09-08 09:11:55.000,2017-09-08 09:22:28.000,633,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5620,齿轮箱冷却风扇断路器跳闸,2017-09-08 09:10:57.000,2017-09-08 09:22:28.000,691,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5712,发电机冷却风扇断路器跳闸,2017-09-08 09:10:57.000,2017-09-08 13:41:40.000,16243,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-09-08 09:01:27.000,2017-09-08 09:22:28.000,1261,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-09-08 09:01:01.000,2017-09-08 09:22:28.000,1287,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-07 15:56:28.000,2017-09-07 15:56:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-07 15:17:46.000,2017-09-07 15:17:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-07 09:48:27.000,2017-09-07 09:59:40.000,673,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-09-07 09:45:09.000,2017-09-07 09:59:40.000,871,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-07 09:42:09.000,2017-09-07 09:46:49.000,280,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-07 09:40:23.000,2017-09-07 09:41:53.000,90,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,6504,风轮锁紧销未退出,2017-09-07 09:38:52.000,2017-09-07 09:39:33.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-09-07 09:30:07.000,2017-09-07 10:04:51.000,2084,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-09-07 09:21:50.000,2017-09-07 09:39:33.000,1063,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-09-07 09:04:33.000,2017-09-07 09:39:33.000,2100,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-09-05 07:17:51.000,2017-09-05 07:18:03.000,12,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-09-03 11:37:30.000,2017-09-03 11:37:43.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-30 16:17:44.000,2017-08-30 16:17:55.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-30 15:50:36.000,2017-08-30 15:50:45.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-25 12:21:20.000,2017-08-25 12:21:31.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-08-24 23:23:08.000,2017-08-24 23:23:18.000,10,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-08-23 15:02:17.000,2017-08-23 15:12:36.000,619,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-08-23 15:02:17.000,2017-08-23 15:12:36.000,619,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5475,5min平均桨距角3超限,2017-08-23 12:36:20.000,2017-08-23 15:02:17.000,8757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5464,桨叶 3 0.5s平均桨距角超限,2017-08-23 12:32:40.000,2017-08-23 15:02:17.000,8977,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5491,变桨3电机电流大,2017-08-23 12:32:20.000,2017-08-23 15:02:17.000,8997,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5473,5min平均桨距角1超限,2017-08-23 12:20:33.000,2017-08-23 15:02:17.000,9704,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5462,桨叶 1 0.5s平均桨距角超限,2017-08-23 12:16:58.000,2017-08-23 15:02:17.000,9919,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5489,变桨1电机电流大,2017-08-23 12:15:08.000,2017-08-23 15:02:17.000,10029,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5474,5min平均桨距角2超限,2017-08-23 11:47:18.000,2017-08-23 15:02:17.000,11699,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5463,桨叶 2 0.5s平均桨距角超限,2017-08-23 11:41:34.000,2017-08-23 15:02:17.000,12043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5490,变桨2电机电流大,2017-08-23 11:38:29.000,2017-08-23 15:02:17.000,12228,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-08-23 11:05:53.000,2017-08-23 15:02:17.000,14184,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-23 11:05:53.000,2017-08-23 15:02:17.000,14184,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-08-23 11:05:53.000,2017-08-23 15:02:17.000,14184,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-23 11:05:53.000,2017-08-23 15:02:17.000,14184,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-08-23 11:05:53.000,2017-08-23 15:02:25.000,14192,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-23 11:05:53.000,2017-08-23 15:02:17.000,14184,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5608,齿轮箱油泵接触器反馈故障,2017-08-23 11:01:09.000,2017-08-23 15:02:17.000,14468,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5602,齿轮箱油压低,2017-08-23 10:59:30.000,2017-08-23 15:02:17.000,14567,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-08-23 10:53:43.000,2017-08-23 12:20:33.000,5210,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5119,机舱手动偏航使能,2017-08-23 10:47:18.000,2017-08-23 12:32:40.000,6322,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5620,齿轮箱冷却风扇断路器跳闸,2017-08-23 10:45:17.000,2017-08-23 15:02:17.000,15420,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5621,齿轮箱润滑泵断路器跳闸,2017-08-23 10:38:18.000,2017-08-23 15:02:17.000,15839,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5712,发电机冷却风扇断路器跳闸,2017-08-23 10:35:41.000,2017-08-23 12:32:20.000,6999,发电机,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-08-23 10:25:41.000,2017-08-23 12:36:20.000,7839,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-08-23 10:22:48.000,2017-08-23 15:02:17.000,16769,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-20 16:39:30.000,2017-08-20 16:39:40.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-08-20 15:25:47.000,2017-08-20 15:25:57.000,10,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-08-20 15:25:47.000,2017-08-20 15:42:31.000,1004,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-18 08:09:16.000,2017-08-18 08:09:27.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-17 17:13:49.000,2017-08-17 17:13:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-16 16:45:53.000,2017-08-16 16:46:03.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-16 16:02:17.000,2017-08-16 16:02:25.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-15 16:57:50.000,2017-08-15 16:57:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-15 16:01:10.000,2017-08-15 16:01:22.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-15 12:21:05.000,2017-08-15 12:21:14.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-14 17:55:26.000,2017-08-14 17:55:35.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-14 16:40:28.000,2017-08-14 16:40:41.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-14 16:23:37.000,2017-08-14 16:23:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5504,风向突变,2017-08-14 15:18:11.000,2017-08-14 15:18:24.000,13,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5504,风向突变,2017-08-14 14:35:15.000,2017-08-14 14:35:23.000,8,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-13 18:11:18.000,2017-08-13 18:11:29.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-08-13 04:25:08.000,2017-08-13 04:41:53.000,1005,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5506,左扭缆超限,2017-08-13 04:25:08.000,2017-08-13 04:25:18.000,10,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-12 19:19:21.000,2017-08-12 19:19:32.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5994,3s最大发电机转速超限,2017-08-12 17:44:35.000,2017-08-12 17:50:18.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5920,机组发电机过转速,2017-08-12 17:44:35.000,2017-08-12 17:50:18.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,45,主控制器失电,2017-08-12 17:40:21.000,2017-08-12 17:40:42.000,21,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-12 17:40:21.000,2017-08-12 17:50:48.000,627,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6507,UPS逆变故障,2017-08-12 17:40:21.000,2017-08-12 17:40:42.000,21,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-08-12 17:40:21.000,2017-08-12 17:43:33.000,192,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-12 17:40:21.000,2017-08-12 17:50:48.000,627,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2017-08-12 17:40:21.000,2017-08-12 17:50:18.000,597,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-12 17:40:21.000,2017-08-12 17:50:48.000,627,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2017-08-12 17:40:21.000,2017-08-12 17:50:18.000,597,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-08-12 17:40:21.000,2017-08-12 17:56:23.000,962,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:50:18.000,597,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:50:18.000,597,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5480,桨叶3充电器故障,2017-08-07 07:22:03.000,2017-08-11 10:16:52.000,356089,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5965,变流器接口模块通讯故障,2017-08-07 07:15:29.000,2017-08-11 10:16:52.000,356483,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2017-08-07 07:15:29.000,2017-08-11 10:16:52.000,356483,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5969,变流器转子侧门极驱动故障,2017-08-07 07:15:29.000,2017-08-07 07:22:03.000,394,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-08-07 07:15:29.000,2017-08-11 10:16:52.000,356483,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-08-07 07:15:29.000,2017-08-11 10:16:52.000,356483,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5905,变流器通讯故障,2017-08-07 07:15:29.000,2017-08-11 10:16:52.000,356483,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5853,主轴轴承润滑故障,2017-08-07 07:12:36.000,2017-08-07 07:15:29.000,173,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5950,变流器网侧线电压欠压,2017-08-07 07:12:36.000,2017-08-11 10:16:52.000,356656,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-08-07 07:12:36.000,2017-08-07 07:15:29.000,173,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2017-08-07 07:12:36.000,2017-08-11 10:16:52.000,356656,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-08-07 07:07:20.000,2017-08-07 07:15:29.000,489,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-08-07 07:02:08.000,2017-08-11 10:16:52.000,357284,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-07 06:51:39.000,2017-08-07 07:15:29.000,1430,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-07 06:51:39.000,2017-08-07 07:15:29.000,1430,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-08-07 06:51:39.000,2017-08-07 07:15:29.000,1430,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,64037,非正常关机(OS),2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-07 06:51:39.000,2017-08-11 10:16:52.000,357913,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-07 06:51:39.000,923,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-08-07 01:38:11.000,2017-08-07 01:38:33.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-08-05 04:57:44.000,2017-08-05 05:14:57.000,1033,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-08-04 20:36:41.000,2017-08-04 20:37:07.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-08-04 09:29:33.000,2017-08-04 09:34:05.000,272,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-08-04 09:29:33.000,2017-08-04 09:34:05.000,272,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2017-08-04 09:29:33.000,2017-08-04 09:34:05.000,272,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-08-04 09:29:33.000,2017-08-04 09:34:05.000,272,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-04 09:29:33.000,2017-08-04 09:34:26.000,293,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-04 09:29:33.000,2017-08-04 09:34:26.000,293,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-04 09:29:33.000,2017-08-04 09:34:26.000,293,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-08-04 08:39:54.000,2017-08-04 08:55:59.000,965,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-08-04 08:36:42.000,2017-08-04 08:55:59.000,1157,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2017-08-04 08:36:42.000,2017-08-04 08:55:59.000,1157,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-08-04 08:36:42.000,2017-08-04 08:55:59.000,1157,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-04 08:36:42.000,2017-08-04 08:56:32.000,1190,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-04 08:36:42.000,2017-08-04 08:56:32.000,1190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-08-04 08:36:42.000,2017-08-04 08:55:59.000,1157,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-04 08:36:42.000,2017-08-04 08:56:32.000,1190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-08-04 08:24:53.000,2017-08-04 08:30:15.000,322,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-08-04 08:24:53.000,2017-08-04 08:29:36.000,283,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-08-04 08:24:53.000,2017-08-04 08:29:36.000,283,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2017-08-04 08:24:53.000,2017-08-04 08:29:36.000,283,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-08-04 08:24:53.000,2017-08-04 08:30:15.000,322,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-08-04 08:24:53.000,2017-08-04 08:30:15.000,322,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-08-04 08:24:53.000,2017-08-04 08:29:36.000,283,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-08-02 15:53:08.000,2017-08-02 15:53:43.000,35,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-08-01 19:34:08.000,2017-08-01 19:34:29.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-08-01 07:36:49.000,2017-08-01 07:53:55.000,1026,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-08-01 07:36:49.000,2017-08-01 07:37:18.000,29,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-07-31 09:15:56.000,2017-07-31 14:31:45.000,18949,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-30 15:36:51.000,2017-07-30 15:37:13.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-30 09:56:45.000,2017-07-30 09:57:08.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-29 13:33:51.000,2017-07-29 13:59:54.000,1563,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5621,齿轮箱润滑泵断路器跳闸,2017-07-29 13:31:49.000,2017-07-29 13:59:54.000,1685,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5620,齿轮箱冷却风扇断路器跳闸,2017-07-29 13:31:49.000,2017-07-29 13:59:54.000,1685,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-07-29 13:30:52.000,2017-07-29 13:59:54.000,1742,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-07-29 13:12:51.000,2017-07-29 14:00:34.000,2863,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-07-29 13:11:20.000,2017-07-29 13:59:54.000,2914,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-25 14:05:55.000,2017-07-25 14:06:17.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-25 13:04:15.000,2017-07-25 13:04:36.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-07-25 12:20:09.000,2017-07-25 12:36:50.000,1001,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-22 19:04:27.000,2017-07-22 19:04:50.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-20 15:37:31.000,2017-07-20 15:37:53.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-07-14 14:54:17.000,2017-07-14 15:20:59.000,1602,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-14 13:22:35.000,2017-07-14 13:22:57.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-07-14 10:54:30.000,2017-07-14 11:02:48.000,498,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5615,齿轮箱油温高,2017-07-12 23:32:16.000,2017-07-12 23:33:48.000,92,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5615,齿轮箱油温高,2017-07-12 22:44:48.000,2017-07-12 22:46:39.000,111,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-07-11 22:41:04.000,2017-07-11 22:58:06.000,1022,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-07-11 22:41:04.000,2017-07-11 22:41:30.000,26,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-10 06:02:41.000,2017-07-10 06:03:08.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-07-10 04:37:28.000,2017-07-10 04:37:51.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-07-08 14:42:52.000,2017-07-08 16:04:34.000,4902,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-07-07 05:25:43.000,2017-07-07 05:26:28.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-07-07 05:25:43.000,2017-07-07 05:42:59.000,1036,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-07-06 21:25:36.000,2017-07-06 21:25:57.000,21,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-07-06 01:17:50.000,2017-07-06 01:18:21.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-07-04 07:34:54.000,2017-07-04 07:35:15.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6411,启机等风超时待机,2017-07-03 20:43:18.000,2017-07-03 20:43:41.000,23,超时,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-29 15:52:17.000,2017-06-29 15:52:39.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5504,风向突变,2017-06-25 13:24:52.000,2017-06-25 13:25:12.000,20,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-25 13:09:50.000,2017-06-25 13:10:17.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-06-23 08:57:42.000,2017-06-23 16:25:14.000,26852,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-06-22 12:34:15.000,2017-06-22 12:38:34.000,259,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,6501,HMI手动停机,2017-06-22 12:30:04.000,2017-06-22 12:38:34.000,510,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-06-22 11:40:31.000,2017-06-22 12:26:50.000,2779,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-06-22 11:39:49.000,2017-06-22 12:26:10.000,2781,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-22 10:42:11.000,2017-06-22 10:42:35.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-06-22 06:29:45.000,2017-06-22 06:47:29.000,1064,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5506,左扭缆超限,2017-06-22 06:29:45.000,2017-06-22 06:30:32.000,47,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-06-20 19:18:38.000,2017-06-20 19:18:57.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-06-18 09:01:16.000,2017-06-18 09:18:26.000,1030,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-06-18 09:01:16.000,2017-06-18 09:01:56.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-06-16 14:04:21.000,2017-06-16 14:17:46.000,805,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5905,变流器通讯故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5965,变流器接口模块通讯故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5978,变流器网侧其它故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5969,变流器转子侧门极驱动故障,2017-06-16 14:04:01.000,2017-06-16 14:17:46.000,825,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-06-16 14:00:48.000,2017-06-16 14:17:46.000,1018,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-06-16 14:00:06.000,2017-06-16 14:17:46.000,1060,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-06-15 14:55:06.000,2017-06-15 15:11:44.000,998,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-13 13:21:46.000,2017-06-13 13:22:05.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-06-13 03:18:03.000,2017-06-13 03:18:29.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-12 17:02:24.000,2017-06-12 17:02:45.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-06-07 09:42:39.000,2017-06-07 09:43:00.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-06-03 22:16:07.000,2017-06-03 22:33:26.000,1039,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-06-03 22:16:07.000,2017-06-03 22:16:49.000,42,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-31 04:04:14.000,2017-05-31 04:04:48.000,34,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-29 15:14:43.000,2017-05-29 15:15:04.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-28 14:16:27.000,2017-05-28 14:26:26.000,599,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-28 13:40:13.000,2017-05-28 13:41:55.000,102,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-28 09:01:58.000,2017-05-28 09:02:16.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-27 14:36:53.000,2017-05-27 14:46:48.000,595,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-26 12:13:17.000,2017-05-26 12:13:56.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5506,左扭缆超限,2017-05-25 23:34:43.000,2017-05-25 23:35:02.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-25 23:34:43.000,2017-05-25 23:51:42.000,1019,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5924,风机欠功率,2017-05-25 20:11:26.000,2017-05-25 20:11:51.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5506,左扭缆超限,2017-05-25 01:55:45.000,2017-05-25 01:56:25.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-25 01:55:45.000,2017-05-25 02:13:06.000,1041,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-24 16:33:48.000,2017-05-24 16:34:27.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-23 12:59:23.000,2017-05-23 13:00:02.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5201,舱外温度过低,2017-05-22 22:30:34.000,2017-05-22 22:31:29.000,55,温度,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-21 12:34:50.000,2017-05-21 12:48:36.000,826,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-21 12:14:54.000,2017-05-21 12:32:56.000,1082,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-21 12:00:40.000,2017-05-21 12:11:01.000,621,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-21 11:28:15.000,2017-05-21 11:57:49.000,1774,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5121,能量管理平台停机,2017-05-21 11:02:43.000,2017-05-21 11:24:28.000,1305,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-21 07:34:17.000,2017-05-21 07:51:04.000,1007,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5922,小风正常停机,2017-05-20 15:20:24.000,2017-05-20 15:21:57.000,93,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,6508,UPS保护关机,2017-05-16 12:17:26.000,2017-05-16 16:26:17.000,14931,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-05-16 12:15:41.000,2017-05-16 16:26:17.000,15036,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-05-16 12:14:29.000,2017-05-16 16:26:17.000,15108,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5905,变流器通讯故障,2017-05-16 12:14:29.000,2017-05-16 16:26:17.000,15108,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5969,变流器转子侧门极驱动故障,2017-05-16 12:14:29.000,2017-05-16 16:26:17.000,15108,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5965,变流器接口模块通讯故障,2017-05-16 12:14:29.000,2017-05-16 16:26:17.000,15108,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2017-05-16 12:14:29.000,2017-05-16 16:26:17.000,15108,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5488,桨叶3 24V电压故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,111,电网电压低,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5486,桨叶1 24V电压故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5482,桨叶2充电传感器故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5950,变流器网侧线电压欠压,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5431,轮毂温度低,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5487,桨叶2 24V电压故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5853,主轴轴承润滑故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-05-16 12:07:16.000,2017-05-16 16:26:17.000,15541,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5201,舱外温度过低,2017-05-16 02:19:48.000,2017-05-16 02:28:24.000,516,温度,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-16 02:13:22.000,2017-05-16 02:19:48.000,386,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-16 01:58:34.000,2017-05-16 02:04:46.000,372,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5938,转矩不匹配频繁,2017-05-15 23:17:12.000,2017-05-15 23:40:07.000,1375,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-05-13 13:02:52.000,2017-05-13 13:44:52.000,2520,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-05-13 13:02:52.000,2017-05-13 13:49:26.000,2794,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-05-13 13:02:52.000,2017-05-13 13:46:42.000,2630,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5012,安全链1触发,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5010,安全继电器触发,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5003,风轮过转速(H),2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5011,主断路器跳闸,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5005,过振动(H),2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-05-13 12:53:35.000,2017-05-13 13:02:52.000,557,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-05-13 10:33:07.000,2017-05-13 12:53:35.000,8428,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5475,5min平均桨距角3超限,2017-05-13 10:28:20.000,2017-05-13 12:53:35.000,8715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5464,桨叶 3 0.5s平均桨距角超限,2017-05-13 10:23:46.000,2017-05-13 12:53:35.000,8989,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-05-13 10:22:49.000,2017-05-13 12:53:35.000,9046,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5491,变桨3电机电流大,2017-05-13 10:22:49.000,2017-05-13 12:53:35.000,9046,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-05-13 10:22:49.000,2017-05-13 13:02:52.000,9603,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,64025,主控制器安全链输入丢失(OS),2017-05-13 10:22:49.000,2017-05-13 13:02:52.000,9603,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5001,硬件看门狗触发安全链,2017-05-13 10:22:49.000,2017-05-13 13:02:52.000,9603,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-05-13 10:22:49.000,2017-05-13 13:02:52.000,9603,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5004,发电机过转速(H),2017-05-13 10:22:49.000,2017-05-13 13:02:52.000,9603,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5801,高速轴刹车非正常动作,2017-05-13 09:58:15.000,2017-05-13 12:53:35.000,10520,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5108,维护模式,2017-05-13 09:34:11.000,2017-05-13 12:53:35.000,11964,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5107,塔基手动正常停机,2017-05-13 09:32:38.000,2017-05-13 12:53:35.000,12057,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-12 09:21:57.000,2017-05-12 09:38:34.000,997,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5201,舱外温度过低,2017-05-09 02:15:07.000,2017-05-09 02:21:26.000,379,温度,故障和告警
五里坡公司2号一期风电场,HFJ010,5507,偏航自动解缆中,2017-05-09 02:00:18.000,2017-05-09 02:15:07.000,889,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5505,右扭缆超限,2017-05-09 02:00:18.000,2017-05-09 02:01:15.000,57,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-05-07 18:10:09.000,2017-05-07 18:13:59.000,230,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-05-07 17:59:48.000,2017-05-07 18:17:50.000,1082,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,1029,以太网接收故障,2017-05-07 17:59:48.000,2017-05-07 18:17:50.000,1082,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5485,桨叶3刹车电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5002,安全链2触发,2017-05-07 17:59:48.000,2017-05-07 18:17:50.000,1082,安全链,故障和告警
五里坡公司2号一期风电场,HFJ010,5484,桨叶2刹车电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5457,变桨3备份电源电压故障,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5442,桨叶1电机冷却风扇跳闸,2017-05-07 17:59:48.000,2017-05-07 18:13:59.000,851,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-05-07 17:59:48.000,2017-05-07 18:19:46.000,1198,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5808,液压泵运行时间过长,2017-05-07 16:09:20.000,2017-05-07 17:59:48.000,6628,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5523,偏航过慢,2017-05-07 16:08:24.000,2017-05-07 17:59:48.000,6684,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ010,1019,EtherCan模块CANopen通讯故障,2017-05-07 16:01:58.000,2017-05-07 18:17:50.000,8152,其他,故障和告警
五里坡公司2号一期风电场,HFJ010,5965,变流器接口模块通讯故障,2017-05-07 16:01:58.000,2017-05-07 17:59:48.000,7070,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5905,变流器通讯故障,2017-05-07 16:01:58.000,2017-05-07 17:59:48.000,7070,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5941,变流器跳闸,2017-05-07 16:01:58.000,2017-05-07 17:59:48.000,7070,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,1023,变频器CANopen通讯故障,2017-05-07 16:01:58.000,2017-05-07 18:17:50.000,8152,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5969,变流器转子侧门极驱动故障,2017-05-07 16:01:58.000,2017-05-07 17:59:48.000,7070,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5432,变桨系统通讯故障,2017-05-07 15:59:12.000,2017-05-07 18:13:59.000,8087,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5431,轮毂温度低,2017-05-07 15:59:12.000,2017-05-07 17:59:48.000,7236,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5970,变流器系统故障,2017-05-07 15:58:18.000,2017-05-07 18:17:50.000,8372,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5488,桨叶3 24V电压故障,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-05-07 15:58:18.000,2017-05-07 18:02:41.000,7463,电网,故障和告警
五里坡公司2号一期风电场,HFJ010,5486,桨叶1 24V电压故障,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5482,桨叶2充电传感器故障,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5494,桨叶3 400伏异常,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5853,主轴轴承润滑故障,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ010,5950,变流器网侧线电压欠压,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,5487,桨叶2 24V电压故障,2017-05-07 15:58:18.000,2017-05-07 17:59:48.000,7290,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5109,SCADA停机,2017-05-07 15:35:45.000,2017-05-07 17:59:48.000,8643,控制器,故障和告警
五里坡公司2号一期风电场,HFJ010,5902,变流器复位超时,2017-05-07 13:35:05.000,2017-05-07 14:09:32.000,2067,变流器,故障和告警
五里坡公司2号一期风电场,HFJ010,5437,变桨系统内部硬件连接故障,2017-05-07 13:26:41.000,2017-05-07 14:09:32.000,2571,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5445,桨叶1备用电源电压故障,2017-05-07 13:26:41.000,2017-05-07 14:09:32.000,2571,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5451,桨叶2备用电源电压故障,2017-05-07 13:26:41.000,2017-05-07 14:09:32.000,2571,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5509,机舱位置标定中,2017-05-07 13:26:41.000,2017-05-07 14:16:11.000,2970,偏航,故障和告警
五里坡公司2号一期风电场,HFJ010,5483,桨叶1刹车电压故障,2017-05-07 13:26:41.000,2017-05-07 14:09:32.000,2571,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ010,5977,变流器转子侧其它故障,2017-05-07 13:26:41.000,2017-05-07 14:09:32.000,2571,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ010,102,电网电压跌落,2017-05-07 13:26:41.000,2017-05-07 13:27:47.000,66,电网,故障和告警
