风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2019-02-27 09:22:32.000,2019-02-27 09:23:23.000,51,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2019-02-26 16:43:42.000,2019-02-26 16:44:21.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2019-02-26 12:56:47.000,2019-02-26 12:57:26.000,39,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2019-02-24 14:50:03.000,2019-02-24 14:50:42.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2019-02-24 14:50:03.000,2019-02-24 15:01:55.000,712,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2019-02-19 13:14:17.000,2019-02-19 14:18:32.000,3855,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2019-02-19 12:40:57.000,2019-02-19 12:41:51.000,54,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2019-02-19 10:41:32.000,2019-02-19 12:41:51.000,7219,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2019-02-19 10:08:28.000,2019-02-19 12:42:18.000,9230,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2019-02-19 10:07:14.000,2019-02-19 12:41:51.000,9277,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2019-02-19 10:07:14.000,2019-02-19 12:41:51.000,9277,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5806,液压泵断路器跳闸,2019-02-19 10:07:14.000,2019-02-19 12:41:51.000,9277,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2019-02-19 09:39:53.000,2019-02-19 12:41:51.000,10918,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2019-02-19 09:35:24.000,2019-02-19 14:18:32.000,16988,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2019-02-19 09:11:24.000,2019-02-19 14:18:32.000,18428,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2019-02-19 09:10:48.000,2019-02-19 12:41:51.000,12663,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2019-02-19 06:05:01.000,2019-02-19 06:05:32.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2019-02-18 17:04:10.000,2019-02-18 17:15:27.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2019-02-18 14:54:44.000,2019-02-18 14:55:11.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2019-02-18 12:44:38.000,2019-02-18 12:45:05.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2019-02-17 00:18:41.000,2019-02-17 00:19:12.000,31,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2019-02-11 05:16:16.000,2019-02-11 05:16:48.000,32,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2019-01-31 03:02:26.000,2019-01-31 03:03:08.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2019-01-25 16:51:38.000,2019-01-25 16:52:05.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2019-01-17 18:25:27.000,2019-01-17 18:26:30.000,63,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2019-01-17 18:25:27.000,2019-01-17 18:37:37.000,730,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2019-01-14 23:41:16.000,2019-01-14 23:41:56.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2019-01-13 10:29:21.000,2019-01-13 10:30:11.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2019-01-09 13:01:22.000,2019-01-09 13:13:14.000,712,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2019-01-09 13:01:22.000,2019-01-09 13:02:02.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2019-01-06 13:36:59.000,2019-01-06 14:17:19.000,2420,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2019-01-06 13:36:20.000,2019-01-06 13:36:59.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2019-01-06 13:36:20.000,2019-01-06 14:17:19.000,2459,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2019-01-06 13:02:09.000,2019-01-06 13:36:20.000,2051,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2018-12-31 12:09:07.000,2018-12-31 12:09:56.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2018-12-28 06:15:50.000,2018-12-28 06:24:07.000,497,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-12-25 21:14:07.000,2018-12-25 21:14:57.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-12-25 11:02:08.000,2018-12-25 11:02:35.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-12-21 15:19:12.000,2018-12-21 15:30:37.000,685,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-12-19 07:35:51.000,2018-12-19 07:36:30.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2018-12-15 17:44:17.000,2018-12-15 17:48:52.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2018-12-15 17:34:26.000,2018-12-15 17:35:06.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 17:34:26.000,2018-12-15 17:35:06.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-12-15 17:34:26.000,2018-12-15 17:35:06.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5905,变流器通讯故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5965,变流器接口模块通讯故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5969,变流器转子侧门极驱动故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-12-15 17:26:30.000,2018-12-15 17:28:30.000,120,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-12-15 17:04:15.000,2018-12-15 17:28:30.000,1455,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-12-15 17:03:32.000,2018-12-15 17:19:02.000,930,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5961,变流器监测到机组欠速,2018-12-15 17:03:32.000,2018-12-15 17:19:02.000,930,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 17:03:32.000,2018-12-15 17:19:02.000,930,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-12-15 16:53:55.000,2018-12-15 16:56:48.000,173,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-12-15 16:53:10.000,2018-12-15 17:02:06.000,536,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2018-12-15 16:53:10.000,2018-12-15 17:02:06.000,536,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-12-15 16:53:10.000,2018-12-15 17:02:06.000,536,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 16:53:10.000,2018-12-15 17:02:06.000,536,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-12-15 16:49:27.000,2018-12-15 16:56:48.000,441,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-12-15 16:47:57.000,2018-12-15 16:56:48.000,531,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-12-15 16:37:31.000,2018-12-15 16:45:35.000,484,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5961,变流器监测到机组欠速,2018-12-15 16:37:31.000,2018-12-15 16:45:35.000,484,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 16:37:31.000,2018-12-15 16:45:35.000,484,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-12-15 16:36:41.000,2018-12-15 16:45:35.000,534,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-12-15 15:57:12.000,2018-12-15 16:30:06.000,1974,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-12-15 15:57:12.000,2018-12-15 15:57:53.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-12-15 13:24:42.000,2018-12-15 15:57:12.000,9150,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,40501,模块3.2状态故障,2018-12-15 13:15:48.000,2018-12-15 15:57:12.000,9684,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-12-15 13:14:21.000,2018-12-15 15:57:53.000,9812,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,40510,模块3.3故障,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40513,模块3.3正常运行时间未发送,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40503,模块3.2正常运行时间未发送,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40650,模块4.1故障,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-12-15 13:14:21.000,2018-12-15 15:57:53.000,9812,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5479,桨叶2充电器故障,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,40500,模块3.2故障,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,40493,模块3.1正常运行时间未发送,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40490,模块3.1故障,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40653,模块4.1正常运行时间未发送,2018-12-15 13:14:21.000,2018-12-15 15:57:12.000,9771,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-15 13:14:21.000,2018-12-15 15:57:53.000,9812,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5309,风向仪无摆动,2018-12-12 19:25:47.000,2018-12-15 15:57:12.000,246685,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2018-12-11 19:24:20.000,2018-12-15 13:24:42.000,324022,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5712,发电机冷却风扇断路器跳闸,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5711,发电机转子防雷保护故障 ,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6503,配电浪涌保护反馈超限,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2018-12-11 18:28:12.000,2018-12-15 15:57:12.000,336540,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,6502,发电机浪涌保护故障,2018-12-11 18:28:12.000,2018-12-15 13:14:21.000,326769,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-12-11 16:36:34.000,2018-12-11 18:28:12.000,6698,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-12-11 16:25:36.000,2018-12-11 18:28:12.000,7356,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6502,发电机浪涌保护故障,2018-12-11 12:21:34.000,2018-12-11 16:36:34.000,15300,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5711,发电机转子防雷保护故障 ,2018-12-11 12:21:34.000,2018-12-11 16:25:36.000,14642,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,6503,配电浪涌保护反馈超限,2018-12-11 12:21:34.000,2018-12-11 16:25:36.000,14642,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2018-12-11 12:06:48.000,2018-12-11 16:25:36.000,15528,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2018-12-11 11:47:43.000,2018-12-15 13:14:21.000,350798,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2018-12-11 11:32:58.000,2018-12-11 16:25:36.000,17558,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-12-11 11:24:18.000,2018-12-11 16:25:36.000,18078,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5620,齿轮箱冷却风扇断路器跳闸,2018-12-11 11:21:14.000,2018-12-15 13:15:48.000,352474,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2018-12-11 11:21:14.000,2018-12-15 15:57:12.000,362158,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2018-12-11 11:21:14.000,2018-12-15 15:57:12.000,362158,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5712,发电机冷却风扇断路器跳闸,2018-12-11 11:21:14.000,2018-12-11 16:25:36.000,18262,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2018-12-11 11:01:15.000,2018-12-15 13:14:21.000,353586,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-12-11 10:24:05.000,2018-12-15 13:14:21.000,355816,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-12-11 10:23:15.000,2018-12-11 16:25:36.000,21741,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-12-09 20:28:29.000,2018-12-09 20:40:07.000,698,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-12-06 16:12:49.000,2018-12-06 16:13:34.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-12-05 01:24:35.000,2018-12-05 01:35:45.000,670,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2018-12-05 01:23:49.000,2018-12-05 01:24:35.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-12-04 14:34:47.000,2018-12-04 14:35:33.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-11-26 15:39:40.000,2018-11-26 15:40:20.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-11-23 17:39:19.000,2018-11-23 17:40:02.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-11-13 15:25:00.000,2018-11-13 15:25:49.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-11-12 08:01:33.000,2018-11-12 08:02:15.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-11-11 18:33:37.000,2018-11-11 18:44:58.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-11-10 13:24:35.000,2018-11-10 17:02:10.000,13055,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2018-11-10 13:17:59.000,2018-11-10 17:02:10.000,13451,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-11-10 12:31:41.000,2018-11-10 17:02:10.000,16229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-11-10 12:31:03.000,2018-11-10 17:02:10.000,16267,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-11-05 16:43:19.000,2018-11-05 16:43:47.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-11-01 15:07:23.000,2018-11-01 15:17:15.000,592,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2018-11-01 14:57:52.000,2018-11-01 15:00:08.000,136,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2018-11-01 14:56:51.000,2018-11-01 14:57:22.000,31,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:17:15.000,1224,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-10-28 14:03:02.000,2018-11-01 15:17:15.000,350053,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,7020,电网频率高,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5952,变流器网侧欠频,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-10-28 14:03:02.000,2018-11-01 15:17:15.000,350053,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,7021,电网频率低,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5957,变流器网侧过流,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-10-25 01:43:27.000,2018-10-25 01:44:07.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-10-21 02:20:41.000,2018-10-21 02:21:29.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-17 23:46:21.000,2018-10-17 23:58:17.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-10-17 23:46:21.000,2018-10-17 23:47:07.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,6505,机舱手动正常停机,2018-10-17 16:23:51.000,2018-10-17 16:30:27.000,396,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5106,机舱手动正常停机,2018-10-17 16:23:51.000,2018-10-17 16:30:27.000,396,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2018-10-17 15:15:33.000,2018-10-17 16:00:04.000,2671,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-10-17 15:12:36.000,2018-10-17 16:00:04.000,2848,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2018-10-17 15:11:43.000,2018-10-17 16:00:04.000,2901,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-10-17 15:08:54.000,2018-10-17 16:00:04.000,3070,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5712,发电机冷却风扇断路器跳闸,2018-10-17 15:08:54.000,2018-10-17 16:02:45.000,3231,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2018-10-17 15:07:57.000,2018-10-17 16:00:04.000,3127,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-10-17 14:58:43.000,2018-10-17 16:00:04.000,3681,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2018-10-17 14:20:19.000,2018-10-17 14:32:19.000,720,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2018-10-17 14:02:22.000,2018-10-17 14:06:22.000,240,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-14 17:44:49.000,2018-10-14 17:56:53.000,724,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-10-13 15:23:15.000,2018-10-13 15:26:03.000,168,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-10-13 15:23:15.000,2018-10-13 15:32:33.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-10-13 09:23:34.000,2018-10-13 15:23:15.000,21581,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-10-09 22:15:46.000,2018-10-09 22:16:15.000,29,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-09 13:03:41.000,2018-10-09 13:15:09.000,688,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-08 20:40:44.000,2018-10-08 20:51:54.000,670,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-05 12:08:13.000,2018-10-05 12:20:05.000,712,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-10-05 12:08:13.000,2018-10-05 12:09:01.000,48,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-10-05 10:29:22.000,2018-10-05 10:40:31.000,669,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-28 21:02:09.000,2018-09-28 21:13:25.000,676,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-09-27 20:49:45.000,2018-09-27 20:50:28.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-09-21 12:31:01.000,2018-09-21 12:31:40.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-21 12:31:01.000,2018-09-21 12:42:34.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-09-19 10:17:17.000,2018-09-19 10:18:00.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5490,变桨2电机电流大,2018-09-18 09:58:38.000,2018-09-18 10:05:47.000,429,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5007,塔底紧停按钮触发,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-09-18 09:56:02.000,2018-09-18 10:16:15.000,1213,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-09-18 09:56:02.000,2018-09-18 10:16:15.000,1213,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2018-09-18 09:56:02.000,2018-09-18 10:05:47.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-09-18 09:21:36.000,2018-09-18 10:16:15.000,3279,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-09-18 09:18:52.000,2018-09-18 10:16:15.000,3443,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-09-18 09:09:51.000,2018-09-18 10:05:47.000,3356,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-09-17 20:22:31.000,2018-09-17 20:23:15.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-09-15 16:05:21.000,2018-09-15 16:11:57.000,396,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-09-15 15:55:00.000,2018-09-15 16:11:57.000,1017,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-09-15 15:55:00.000,2018-09-15 15:58:15.000,195,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-09-15 14:25:43.000,2018-09-15 15:55:00.000,5357,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-14 11:55:31.000,2018-09-14 12:07:04.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-09-14 11:55:31.000,2018-09-14 11:56:46.000,75,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-12 13:24:02.000,2018-09-12 13:35:25.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-09-12 13:24:02.000,2018-09-12 13:25:56.000,114,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-11 14:42:19.000,2018-09-11 14:53:32.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-09-05 15:17:55.000,2018-09-05 15:18:42.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-09-01 16:50:45.000,2018-09-01 17:02:56.000,731,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-09-01 16:50:45.000,2018-09-01 16:51:23.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-28 14:34:50.000,2018-08-28 14:35:29.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-08-28 12:55:40.000,2018-08-28 13:01:41.000,361,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:01:41.000,984,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-28 09:34:26.000,2018-08-28 13:01:41.000,12435,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-08-28 09:34:26.000,2018-08-28 12:45:17.000,11451,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-08-28 09:34:26.000,2018-08-28 12:48:20.000,11634,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-08-28 09:31:11.000,2018-08-28 12:45:17.000,11646,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-25 15:03:14.000,2018-08-25 15:03:55.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-24 13:42:38.000,2018-08-24 13:43:18.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-24 13:29:38.000,2018-08-24 13:30:18.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-18 15:24:19.000,2018-08-18 15:26:34.000,135,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-18 15:24:19.000,2018-08-18 15:26:34.000,135,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-18 15:24:19.000,2018-08-18 15:26:34.000,135,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2018-08-18 14:31:08.000,2018-08-18 15:24:19.000,3191,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5433,轮毂供电断路器跳闸,2018-08-18 14:30:30.000,2018-08-18 15:24:19.000,3229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2018-08-18 14:30:30.000,2018-08-18 14:42:09.000,699,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-18 14:30:30.000,2018-08-18 15:24:19.000,3229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2018-08-18 14:30:30.000,2018-08-18 15:24:19.000,3229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5482,桨叶2充电传感器故障,2018-08-18 14:30:30.000,2018-08-18 15:24:19.000,3229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-08-18 09:51:42.000,2018-08-18 15:24:19.000,19957,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-08-18 09:19:46.000,2018-08-18 15:41:15.000,22889,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-08-18 09:19:46.000,2018-08-18 15:24:19.000,21873,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-15 04:01:56.000,2018-08-15 04:02:37.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6505,机舱手动正常停机,2018-08-12 13:55:00.000,2018-08-13 09:34:09.000,70749,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5106,机舱手动正常停机,2018-08-12 13:55:00.000,2018-08-13 09:34:09.000,70749,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-08-12 09:59:54.000,2018-08-12 13:04:11.000,11057,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2018-08-12 09:57:40.000,2018-08-12 09:59:54.000,134,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-08-12 09:54:46.000,2018-08-12 09:57:40.000,174,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5449,桨叶3限位开关95度触发,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5493,桨叶2 400伏异常,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5492,桨叶1 400伏异常,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-08-12 09:54:02.000,2018-08-12 10:05:04.000,662,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-08-12 09:54:02.000,2018-08-12 09:54:46.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5455,桨叶3电机ptc触发,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5443,桨叶1电机ptc故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5487,桨叶2 24V电压故障,2018-08-12 09:54:02.000,2018-08-12 13:04:11.000,11409,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-12 09:50:25.000,2018-08-12 09:54:02.000,217,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-12 09:50:25.000,2018-08-12 13:04:11.000,11626,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-12 09:50:25.000,2018-08-12 09:54:02.000,217,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2018-08-12 09:43:54.000,2018-08-12 09:50:25.000,391,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2018-08-12 09:43:08.000,2018-08-12 09:50:25.000,437,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2018-08-12 09:43:08.000,2018-08-12 09:54:02.000,654,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2018-08-12 09:43:08.000,2018-08-12 09:54:02.000,654,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-12 09:43:08.000,2018-08-12 13:04:11.000,12063,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5482,桨叶2充电传感器故障,2018-08-12 09:43:08.000,2018-08-12 13:04:11.000,12063,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2018-08-12 09:43:08.000,2018-08-12 09:54:02.000,654,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5487,桨叶2 24V电压故障,2018-08-12 09:43:08.000,2018-08-12 09:50:25.000,437,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5433,轮毂供电断路器跳闸,2018-08-12 09:43:08.000,2018-08-12 13:04:11.000,12063,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2018-08-12 09:43:08.000,2018-08-12 09:50:25.000,437,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2018-08-12 09:43:08.000,2018-08-12 09:50:25.000,437,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-08-12 09:43:08.000,2018-08-12 09:54:02.000,654,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2018-08-12 09:43:08.000,2018-08-12 13:04:11.000,12063,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2018-08-11 12:45:13.000,2018-08-11 12:46:39.000,86,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-11 09:50:06.000,2018-08-11 09:50:46.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-08-10 18:45:48.000,2018-08-10 18:46:28.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-08-10 18:45:48.000,2018-08-10 18:57:27.000,699,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-08-10 12:31:41.000,2018-08-10 12:33:10.000,89,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-08-10 12:31:41.000,2018-08-10 12:43:37.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-10 01:42:12.000,2018-08-10 01:42:58.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5478,桨叶1充电器故障,2018-08-09 09:21:13.000,2018-08-09 09:28:17.000,424,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-08-09 09:18:40.000,2018-08-09 09:28:17.000,577,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-09 09:10:21.000,2018-08-09 09:30:14.000,1193,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-09 09:10:21.000,2018-08-09 09:30:14.000,1193,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-09 09:10:21.000,2018-08-09 09:28:17.000,1076,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-09 09:10:21.000,2018-08-09 09:30:14.000,1193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-08-09 09:08:25.000,2018-08-09 09:52:11.000,2626,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-09 08:36:03.000,2018-08-09 08:38:34.000,151,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-09 08:36:03.000,2018-08-09 08:36:40.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-09 08:36:03.000,2018-08-09 08:38:34.000,151,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-08-08 23:23:55.000,2018-08-08 23:25:50.000,115,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2018-08-08 23:21:23.000,2018-08-08 23:23:55.000,152,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-08-08 20:47:54.000,2018-08-08 21:01:20.000,806,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-08-08 20:37:26.000,2018-08-09 09:28:17.000,46251,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-08-08 20:37:26.000,2018-08-08 21:01:20.000,1434,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-08-06 07:01:08.000,2018-08-08 20:37:26.000,221778,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-08-06 07:01:08.000,2018-08-08 20:40:18.000,221950,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-08-06 07:01:08.000,2018-08-08 21:01:20.000,223212,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-08-06 06:45:40.000,2018-08-08 20:37:26.000,222706,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-08-05 12:13:42.000,2018-08-05 12:37:08.000,1406,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5808,液压泵运行时间过长,2018-08-05 11:50:26.000,2018-08-05 11:52:25.000,119,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2018-08-05 09:57:39.000,2018-08-05 11:49:46.000,6727,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2018-08-05 09:01:28.000,2018-08-05 11:49:46.000,10098,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2018-08-05 08:51:17.000,2018-08-05 11:49:46.000,10709,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2018-08-05 08:51:17.000,2018-08-05 11:49:46.000,10709,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2018-08-05 08:51:17.000,2018-08-05 11:49:46.000,10709,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5806,液压泵断路器跳闸,2018-08-05 08:27:17.000,2018-08-05 11:49:46.000,12149,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-08-05 08:08:45.000,2018-08-05 11:49:46.000,13261,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-08-05 08:08:45.000,2018-08-05 12:37:08.000,16103,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5807,液压油位低,2018-08-05 07:50:46.000,2018-08-05 11:49:46.000,14340,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2018-08-05 06:55:46.000,2018-08-05 11:52:25.000,17799,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5807,液压油位低,2018-08-04 21:59:44.000,2018-08-05 07:50:08.000,35424,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-08-03 13:57:27.000,2018-08-03 13:58:08.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-07-29 11:34:01.000,2018-07-29 11:34:52.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-07-24 04:59:36.000,2018-07-24 05:00:20.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-07-23 21:11:34.000,2018-07-23 21:24:00.000,746,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-07-23 21:11:34.000,2018-07-23 21:12:17.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-07-16 18:47:04.000,2018-07-16 18:47:45.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-07-14 14:31:12.000,2018-07-14 14:34:09.000,177,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5712,发电机冷却风扇断路器跳闸,2018-07-14 14:31:12.000,2018-07-14 15:19:27.000,2895,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,130,电网相角不平衡,2018-07-14 14:31:12.000,2018-07-14 14:33:24.000,132,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-07-14 14:31:12.000,2018-07-14 14:34:09.000,177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-07-14 14:31:12.000,2018-07-14 14:34:09.000,177,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-07-14 14:31:12.000,2018-07-14 14:34:09.000,177,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,111,电网电压低,2018-07-14 14:31:12.000,2018-07-14 14:34:09.000,177,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5455,桨叶3电机ptc触发,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5443,桨叶1电机ptc故障,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5449,桨叶3限位开关95度触发,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2018-07-14 14:30:27.000,2018-07-14 14:31:12.000,45,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-07-14 14:30:27.000,2018-07-14 14:34:09.000,222,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-07-14 13:41:44.000,2018-07-14 14:30:27.000,2923,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5480,桨叶3充电器故障,2018-07-14 13:41:06.000,2018-07-14 14:30:27.000,2961,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2018-07-14 13:38:31.000,2018-07-14 15:19:27.000,6056,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5905,变流器通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:30:27.000,3500,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:34:09.000,3722,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:34:09.000,3722,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5965,变流器接口模块通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:30:27.000,3500,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5969,变流器转子侧门极驱动故障,2018-07-14 13:32:07.000,2018-07-14 14:30:27.000,3500,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-07-14 13:32:07.000,2018-07-14 14:30:27.000,3500,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2018-07-14 13:29:52.000,2018-07-14 14:30:27.000,3635,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5712,发电机冷却风扇断路器跳闸,2018-07-14 13:29:52.000,2018-07-14 14:30:27.000,3635,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-07-14 13:29:08.000,2018-07-14 14:30:27.000,3679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-07-14 13:22:48.000,2018-07-14 14:30:27.000,4059,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2018-07-14 13:22:48.000,2018-07-14 14:30:27.000,4059,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-07-14 13:22:48.000,2018-07-14 14:30:27.000,4059,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2018-07-14 13:22:05.000,2018-07-14 14:30:27.000,4102,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,130,电网相角不平衡,2018-07-14 13:18:30.000,2018-07-14 14:30:27.000,4317,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-07-14 13:17:47.000,2018-07-14 13:22:05.000,258,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-07-14 13:16:24.000,2018-07-14 13:17:06.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2018-07-14 13:15:00.000,2018-07-14 13:19:54.000,294,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,130,电网相角不平衡,2018-07-14 13:12:12.000,2018-07-14 13:17:47.000,335,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-07-14 13:12:12.000,2018-07-14 14:30:27.000,4695,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,111,电网电压低,2018-07-14 13:12:12.000,2018-07-14 14:30:27.000,4695,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-07-14 13:12:12.000,2018-07-14 13:15:00.000,168,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5949,变流器网侧线电压过压,2018-07-14 13:12:12.000,2018-07-14 13:15:00.000,168,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2018-07-14 13:12:12.000,2018-07-14 13:17:47.000,335,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-07-12 08:14:53.000,2018-07-12 08:15:39.000,46,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-07-12 08:00:43.000,2018-07-12 08:01:22.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-07-03 06:05:57.000,2018-07-03 06:06:39.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-07-02 06:45:48.000,2018-07-02 06:46:31.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2018-06-30 10:41:11.000,2018-06-30 10:46:36.000,325,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-26 17:49:22.000,2018-06-26 17:50:05.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-06-26 04:41:15.000,2018-06-26 04:41:54.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2018-06-24 18:07:51.000,2018-06-24 18:08:35.000,44,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2018-06-24 17:56:55.000,2018-06-24 18:07:51.000,656,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2018-06-24 17:56:55.000,2018-06-24 18:12:20.000,925,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-06-24 17:56:17.000,2018-06-24 18:08:35.000,738,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-24 17:56:17.000,2018-06-24 18:12:20.000,963,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-06-24 17:55:02.000,2018-06-24 17:55:39.000,37,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2018-06-24 17:55:02.000,2018-06-24 17:55:39.000,37,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-06-24 17:47:15.000,2018-06-24 18:22:14.000,2099,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-06-24 17:40:14.000,2018-06-24 18:22:14.000,2520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-06-24 17:08:13.000,2018-06-24 17:09:30.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,其他,故障和告警
