风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-06-24 17:08:13.000,2018-06-24 17:09:30.000,77,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-06-24 17:08:13.000,2018-06-24 17:09:30.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-06-24 17:08:13.000,2018-06-24 17:08:52.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-06-24 17:00:59.000,2018-06-24 17:01:40.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-06-24 17:00:59.000,2018-06-24 17:01:40.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-06-24 17:00:59.000,2018-06-24 17:01:40.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-06-24 16:43:33.000,2018-06-24 16:44:11.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5455,桨叶3电机ptc触发,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5443,桨叶1电机ptc故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5449,桨叶3限位开关95度触发,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-06-24 16:42:55.000,2018-06-24 16:44:11.000,76,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-06-24 16:42:55.000,2018-06-24 16:43:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-06-24 16:34:34.000,2018-06-24 16:37:46.000,192,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-06-24 16:34:34.000,2018-06-24 18:12:20.000,5866,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-06-24 16:34:34.000,2018-06-24 16:39:43.000,309,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-06-24 11:00:37.000,2018-06-24 16:34:34.000,20037,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-22 11:57:20.000,2018-06-22 11:57:58.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-06-21 16:07:17.000,2018-06-21 16:18:48.000,691,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-06-21 16:06:31.000,2018-06-21 16:07:17.000,46,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-21 13:46:03.000,2018-06-21 13:46:41.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-20 11:19:40.000,2018-06-20 11:20:37.000,57,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-18 17:45:16.000,2018-06-18 17:46:01.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-18 10:56:42.000,2018-06-18 10:57:19.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2018-06-17 15:23:18.000,2018-06-17 15:24:04.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64026,WP-Line模块初始化故障(OS),2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64027,WP-Line模块配置故障(OS),2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64028,WP-Line配置调整(OS),2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-06-17 14:36:10.000,2018-06-17 14:38:03.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64029,系统告警(OS),2018-06-17 14:22:17.000,2018-06-17 14:36:10.000,833,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64031,系统软件需要更新,2018-06-17 14:22:17.000,2018-06-17 14:36:10.000,833,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2018-06-17 13:57:39.000,2018-06-17 14:36:10.000,2311,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-06-17 12:21:00.000,2018-06-17 14:36:10.000,8110,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-06-17 12:10:06.000,2018-06-17 12:11:39.000,93,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5854,发电机轴承润滑故障,2018-06-17 12:10:06.000,2018-06-17 14:36:10.000,8764,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-06-17 10:50:59.000,2018-06-17 12:10:06.000,4747,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-06-17 10:40:25.000,2018-06-17 12:10:06.000,5381,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-06-17 10:40:25.000,2018-06-17 14:39:20.000,14335,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-06-17 10:40:25.000,2018-06-17 14:39:20.000,14335,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-06-17 10:40:25.000,2018-06-17 14:38:43.000,14298,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64028,WP-Line配置调整(OS),2018-06-17 10:40:25.000,2018-06-17 12:11:39.000,5474,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2018-06-17 09:50:11.000,2018-06-17 10:40:25.000,3014,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-06-13 12:36:06.000,2018-06-13 12:36:49.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-06-11 15:21:50.000,2018-06-11 15:33:07.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2018-06-11 15:21:50.000,2018-06-11 15:22:34.000,44,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-06-10 16:19:04.000,2018-06-10 16:30:25.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-06-10 07:35:34.000,2018-06-10 07:36:20.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-06-05 18:54:55.000,2018-06-05 18:55:36.000,41,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-06-03 17:39:17.000,2018-06-03 17:40:02.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-06-03 17:39:17.000,2018-06-03 17:51:20.000,723,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-06-02 13:39:27.000,2018-06-02 13:50:43.000,676,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-28 14:36:47.000,2018-05-28 14:37:26.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-24 16:23:35.000,2018-05-24 16:24:16.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-24 14:02:04.000,2018-05-24 14:02:48.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-23 11:51:40.000,2018-05-23 11:52:23.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-05-17 17:23:18.000,2018-05-17 17:24:05.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-05-17 16:04:34.000,2018-05-17 16:07:11.000,157,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-15 14:26:00.000,2018-05-15 14:26:38.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-11 12:51:21.000,2018-05-11 12:52:02.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-05-07 16:11:26.000,2018-05-07 16:11:39.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-05-05 16:36:14.000,2018-05-05 16:36:33.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-05-04 15:08:25.000,2018-05-04 15:19:42.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2018-05-02 15:26:51.000,2018-05-02 16:27:02.000,3611,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5620,齿轮箱冷却风扇断路器跳闸,2018-05-02 12:13:31.000,2018-05-02 16:27:02.000,15211,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2018-05-02 12:09:49.000,2018-05-02 16:27:02.000,15433,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5615,齿轮箱油温高,2018-05-02 11:31:01.000,2018-05-02 12:14:57.000,2636,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2018-05-02 11:01:00.000,2018-05-02 16:27:02.000,19562,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5603,齿轮箱油温过高,2018-05-02 11:01:00.000,2018-05-02 16:27:02.000,19562,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2018-05-02 10:48:55.000,2018-05-02 16:27:02.000,20287,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-05-02 10:42:14.000,2018-05-02 16:27:02.000,20688,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2018-05-02 10:03:06.000,2018-05-02 16:27:02.000,23036,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-05-02 09:34:23.000,2018-05-02 16:48:27.000,26044,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-05-02 09:15:54.000,2018-05-02 16:27:02.000,25868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-05-01 10:29:09.000,2018-05-01 10:29:28.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-05-01 08:18:34.000,2018-05-01 08:18:54.000,20,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-05-01 08:18:34.000,2018-05-01 08:30:08.000,694,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-04-29 14:51:47.000,2018-04-29 14:52:24.000,37,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-04-29 14:51:28.000,2018-04-29 15:03:17.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-04-26 20:54:36.000,2018-04-26 20:54:59.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-04-25 15:10:54.000,2018-04-25 15:11:16.000,22,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-04-25 15:10:54.000,2018-04-25 15:22:49.000,715,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-04-20 18:32:11.000,2018-04-20 18:35:50.000,219,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-04-20 18:32:11.000,2018-04-20 18:43:53.000,702,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-04-16 13:21:27.000,2018-04-16 16:33:57.000,11550,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-04-16 13:20:27.000,2018-04-16 16:33:57.000,11610,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-04-16 13:20:06.000,2018-04-16 16:33:57.000,11631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-04-16 10:27:42.000,2018-04-16 13:08:54.000,9672,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-04-16 09:31:26.000,2018-04-16 13:08:54.000,13048,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-04-15 20:11:07.000,2018-04-15 20:22:19.000,672,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-04-15 13:17:05.000,2018-04-15 13:17:31.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2018-04-14 06:21:32.000,2018-04-14 06:21:57.000,25,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-04-11 13:09:17.000,2018-04-11 13:09:37.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-04-10 21:37:09.000,2018-04-10 21:37:29.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-04-07 17:24:57.000,2018-04-07 17:36:43.000,706,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-04-03 17:42:29.000,2018-04-03 17:42:47.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-03-30 19:35:19.000,2018-03-30 19:35:32.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-03-30 18:37:24.000,2018-03-30 18:38:15.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-03-30 18:37:24.000,2018-03-30 18:38:15.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-03-30 18:37:24.000,2018-03-30 18:38:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6504,风轮锁紧销未退出,2018-03-30 18:17:40.000,2018-03-30 18:34:44.000,1024,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5478,桨叶1充电器故障,2018-03-30 18:15:29.000,2018-03-30 18:37:24.000,1315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2018-03-30 18:14:51.000,2018-03-30 18:34:44.000,1193,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5403,桨叶1和2的桨距角差值过大,2018-03-30 18:13:47.000,2018-03-30 18:37:24.000,1417,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5405,桨叶2和3的桨距角差值过大,2018-03-30 18:13:47.000,2018-03-30 18:37:24.000,1417,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-03-30 18:13:34.000,2018-03-30 18:34:44.000,1270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-30 18:01:11.000,2018-03-30 18:12:56.000,705,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-30 18:00:57.000,2018-03-30 18:01:38.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-03-28 13:00:01.000,2018-03-28 13:00:12.000,11,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-28 07:32:15.000,2018-03-28 07:32:28.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-28 00:59:08.000,2018-03-28 00:59:18.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5607,齿轮箱冷却风扇接触器反馈故障,2018-03-26 16:51:20.000,2018-03-26 16:51:39.000,19,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-03-26 16:47:46.000,2018-03-26 16:51:39.000,233,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-03-26 16:47:46.000,2018-03-26 16:51:39.000,233,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-03-26 16:47:46.000,2018-03-26 16:51:39.000,233,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2018-03-26 16:47:46.000,2018-03-26 16:51:20.000,214,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2018-03-26 16:47:46.000,2018-03-26 16:51:20.000,214,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2018-03-26 16:47:46.000,2018-03-26 16:51:20.000,214,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2018-03-26 16:47:46.000,2018-03-26 16:51:20.000,214,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-03-26 00:13:32.000,2018-03-26 00:13:44.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-25 16:43:11.000,2018-03-25 16:54:58.000,707,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-25 16:43:02.000,2018-03-25 16:43:47.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-03-23 20:52:13.000,2018-03-23 21:04:31.000,738,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2018-03-23 20:41:44.000,2018-03-23 20:41:56.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2018-03-23 20:41:44.000,2018-03-23 20:44:49.000,185,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-03-23 20:41:44.000,2018-03-23 21:04:55.000,1391,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-03-23 20:41:44.000,2018-03-23 21:04:55.000,1391,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-03-23 20:41:44.000,2018-03-23 21:04:31.000,1367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-03-23 20:41:44.000,2018-03-23 21:04:43.000,1379,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-03-18 01:57:26.000,2018-03-18 01:57:35.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-17 12:18:39.000,2018-03-17 12:30:30.000,711,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-17 12:18:39.000,2018-03-17 12:19:27.000,48,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-14 17:32:35.000,2018-03-14 17:32:51.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-14 13:02:20.000,2018-03-14 13:14:05.000,705,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-14 13:02:20.000,2018-03-14 13:02:49.000,29,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-13 12:57:55.000,2018-03-13 12:58:09.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-12 17:42:41.000,2018-03-12 17:54:14.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-12 17:42:41.000,2018-03-12 17:43:10.000,29,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-12 11:41:41.000,2018-03-12 11:41:56.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-12 02:45:44.000,2018-03-12 02:45:54.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5853,主轴轴承润滑故障,2018-03-12 00:39:44.000,2018-03-12 00:48:07.000,503,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-09 16:27:10.000,2018-03-09 16:38:20.000,670,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-09 16:27:01.000,2018-03-09 16:27:10.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-09 15:35:59.000,2018-03-09 15:36:15.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-03-08 17:57:12.000,2018-03-08 18:08:30.000,678,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2018-03-08 17:57:03.000,2018-03-08 17:57:12.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-08 10:00:12.000,2018-03-08 10:00:25.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-06 17:16:09.000,2018-03-06 17:16:22.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-06 15:29:58.000,2018-03-06 15:30:11.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-05 23:45:07.000,2018-03-05 23:45:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-03-05 00:49:30.000,2018-03-05 00:49:40.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-04 22:40:22.000,2018-03-04 22:40:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-04 12:40:08.000,2018-03-04 12:40:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-04 08:29:37.000,2018-03-04 08:29:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-02 18:12:21.000,2018-03-02 18:12:34.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-02 17:08:07.000,2018-03-02 17:08:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-03-01 12:56:19.000,2018-03-01 12:56:28.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-27 01:05:50.000,2018-02-27 01:06:03.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-26 15:04:25.000,2018-02-26 15:04:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-02-20 07:50:21.000,2018-02-20 07:50:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2018-02-19 12:30:12.000,2018-02-19 12:30:57.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-02-19 12:30:12.000,2018-02-19 12:42:03.000,711,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-19 08:58:42.000,2018-02-19 08:58:52.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-02-19 05:36:46.000,2018-02-19 05:36:55.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-02-18 09:36:07.000,2018-02-18 09:36:18.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-16 23:22:14.000,2018-02-16 23:22:28.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-16 16:43:14.000,2018-02-16 16:43:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-16 14:21:53.000,2018-02-16 14:22:07.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-02-15 23:05:07.000,2018-02-15 23:05:26.000,19,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2018-02-15 14:58:31.000,2018-02-15 15:09:39.000,668,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2018-02-15 14:58:22.000,2018-02-15 14:58:31.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-15 14:54:56.000,2018-02-15 14:55:04.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-15 02:39:36.000,2018-02-15 02:39:50.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-13 16:44:39.000,2018-02-13 16:44:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-12 16:40:09.000,2018-02-12 16:40:20.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-02-08 03:56:19.000,2018-02-08 03:56:28.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-07 14:05:35.000,2018-02-07 14:05:47.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-07 09:45:47.000,2018-02-07 09:45:56.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-05 23:41:19.000,2018-02-05 23:41:31.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-02-05 21:14:36.000,2018-02-05 21:14:50.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-05 15:33:35.000,2018-02-05 15:33:47.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-05 14:31:54.000,2018-02-05 14:32:07.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-02-02 13:49:24.000,2018-02-02 13:49:37.000,13,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-02-02 08:55:26.000,2018-02-02 08:55:35.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-02-02 01:03:49.000,2018-02-02 01:03:57.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-02-01 10:41:26.000,2018-02-01 11:01:48.000,1222,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2018-02-01 10:41:08.000,2018-02-01 11:01:48.000,1240,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2018-02-01 10:40:42.000,2018-02-01 11:01:48.000,1266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2018-02-01 10:40:42.000,2018-02-01 11:02:59.000,1337,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5808,液压泵运行时间过长,2018-02-01 10:37:50.000,2018-02-01 10:37:58.000,8,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2018-02-01 09:31:14.000,2018-02-01 10:37:16.000,3962,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5806,液压泵断路器跳闸,2018-02-01 09:29:17.000,2018-02-01 10:36:51.000,4054,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2018-02-01 09:29:04.000,2018-02-01 10:36:51.000,4067,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2018-02-01 09:29:04.000,2018-02-01 10:36:51.000,4067,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5520,偏航信号有误,2018-02-01 09:27:00.000,2018-02-01 09:31:14.000,254,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-02-01 09:26:12.000,2018-02-01 09:31:27.000,315,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-02-01 09:26:12.000,2018-02-01 09:31:14.000,302,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-02-01 09:26:12.000,2018-02-01 09:31:27.000,315,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5807,液压油位低,2018-02-01 09:24:20.000,2018-02-01 09:31:14.000,414,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-02-01 08:55:32.000,2018-02-01 11:01:48.000,7576,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2018-02-01 08:02:31.000,2018-02-01 08:02:43.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-02-01 08:02:31.000,2018-02-01 09:23:05.000,4834,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2018-02-01 03:33:07.000,2018-02-01 09:25:12.000,21125,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2018-01-31 22:47:23.000,2018-02-01 09:23:05.000,38142,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5807,液压油位低,2018-01-31 22:33:01.000,2018-02-01 09:23:05.000,39004,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-01-28 03:39:16.000,2018-01-28 03:39:30.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-27 10:05:24.000,2018-01-27 10:05:34.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-01-27 06:22:35.000,2018-01-27 06:22:45.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-01-26 03:16:36.000,2018-01-26 03:16:48.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-26 02:40:34.000,2018-01-26 02:40:42.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-23 18:11:54.000,2018-01-23 18:12:05.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-23 13:08:47.000,2018-01-23 13:09:00.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-23 10:59:27.000,2018-01-23 10:59:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-22 12:30:41.000,2018-01-22 12:30:53.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-01-22 10:47:23.000,2018-01-22 10:47:33.000,10,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-01-18 09:30:24.000,2018-01-18 09:30:34.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-18 04:21:07.000,2018-01-18 04:21:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-15 00:42:36.000,2018-01-15 00:42:49.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2018-01-14 07:04:48.000,2018-01-14 07:05:00.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-13 06:51:52.000,2018-01-13 06:52:00.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2018-01-12 10:28:06.000,2018-01-12 11:48:32.000,4826,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-01-12 09:27:26.000,2018-01-12 11:48:32.000,8466,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5965,变流器接口模块通讯故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5969,变流器转子侧门极驱动故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5905,变流器通讯故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2018-01-12 09:23:03.000,2018-01-12 11:49:26.000,8783,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2018-01-12 09:23:03.000,2018-01-12 11:49:26.000,8783,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2018-01-12 09:23:03.000,2018-01-12 11:48:32.000,8729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-01-12 09:14:15.000,2018-01-12 12:06:56.000,10361,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2018-01-12 09:13:23.000,2018-01-12 11:48:32.000,9309,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-11 14:43:22.000,2018-01-11 14:43:32.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2018-01-05 23:19:27.000,2018-01-05 23:19:42.000,15,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2018-01-04 20:01:13.000,2018-01-04 20:02:59.000,106,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2018-01-04 10:37:04.000,2018-01-04 10:46:10.000,546,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2018-01-04 10:18:47.000,2018-01-04 10:44:58.000,1571,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 09:00:28.000,2018-01-04 10:43:34.000,6186,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 08:17:39.000,2018-01-04 08:53:14.000,2135,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2018-01-04 08:05:42.000,2018-01-04 08:07:22.000,100,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2018-01-04 08:05:42.000,2018-01-04 08:06:45.000,63,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2018-01-04 08:05:42.000,2018-01-04 08:07:22.000,100,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2018-01-04 08:05:42.000,2018-01-04 08:06:57.000,75,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2018-01-04 08:05:42.000,2018-01-04 08:06:32.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 07:49:33.000,2018-01-04 08:05:42.000,969,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 07:42:28.000,2018-01-04 07:45:55.000,207,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 00:13:04.000,2018-01-04 07:39:13.000,26769,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-04 00:07:25.000,2018-01-04 00:09:22.000,117,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5407,桨叶2编码器信号不一致,2018-01-03 23:50:41.000,2018-01-04 00:01:08.000,627,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-03 23:50:29.000,2018-01-03 23:50:41.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2018-01-01 12:25:16.000,2018-01-01 12:25:26.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-12-31 07:30:16.000,2017-12-31 07:30:29.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-12-28 03:18:01.000,2017-12-28 03:18:09.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-26 15:12:15.000,2017-12-26 15:12:25.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-12-24 22:37:20.000,2017-12-24 22:48:45.000,685,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-12-24 22:37:07.000,2017-12-24 22:37:34.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-24 09:38:02.000,2017-12-24 09:38:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-19 22:23:42.000,2017-12-19 22:24:01.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-19 19:54:50.000,2017-12-19 19:55:00.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-12-19 18:57:11.000,2017-12-19 18:57:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-12-11 13:36:09.000,2017-12-11 13:47:40.000,691,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-12-11 13:36:09.000,2017-12-11 13:36:29.000,20,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-08 13:40:32.000,2017-12-08 13:40:41.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-12-08 09:30:31.000,2017-12-08 09:30:45.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-12-07 16:01:38.000,2017-12-07 16:01:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-12-01 04:49:30.000,2017-12-01 04:49:39.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-30 08:48:00.000,2017-11-30 08:48:10.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-29 23:54:40.000,2017-11-29 23:54:49.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-29 02:30:57.000,2017-11-29 02:31:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-28 20:33:20.000,2017-11-28 20:33:30.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-11-28 16:33:55.000,2017-11-28 16:45:15.000,680,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-11-28 16:33:38.000,2017-11-28 16:34:09.000,31,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-11-27 06:57:15.000,2017-11-27 07:04:35.000,440,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-11-27 06:42:18.000,2017-11-27 06:44:11.000,113,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-11-27 06:24:03.000,2017-11-27 06:29:17.000,314,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5607,齿轮箱冷却风扇接触器反馈故障,2017-11-27 06:16:09.000,2017-11-27 06:41:53.000,1544,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-11-27 06:13:25.000,2017-11-27 07:04:35.000,3070,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-11-27 06:13:25.000,2017-11-27 06:16:09.000,164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-11-27 06:13:25.000,2017-11-27 06:54:55.000,2490,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-11-27 06:13:25.000,2017-11-27 07:04:35.000,3070,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-11-27 06:13:25.000,2017-11-27 07:04:35.000,3070,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-11-27 06:13:25.000,2017-11-27 06:16:09.000,164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-11-27 06:13:25.000,2017-11-27 06:16:09.000,164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-11-25 09:57:23.000,2017-11-25 10:05:09.000,466,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6425,快速停机正常超时待机,2017-11-25 09:51:10.000,2017-11-25 09:57:23.000,373,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2017-11-25 09:18:53.000,2017-11-25 09:19:35.000,42,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2017-11-25 09:18:53.000,2017-11-25 09:52:48.000,2035,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2017-11-25 09:18:53.000,2017-11-25 09:19:35.000,42,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-11-25 09:05:27.000,2017-11-25 09:52:48.000,2841,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-11-25 08:42:44.000,2017-11-25 09:52:48.000,4204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-11-25 07:31:32.000,2017-11-25 09:10:03.000,5911,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-11-25 07:28:00.000,2017-11-25 07:30:08.000,128,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-11-25 07:28:00.000,2017-11-25 07:30:16.000,136,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-11-25 07:28:00.000,2017-11-25 07:30:16.000,136,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-11-25 07:28:00.000,2017-11-25 07:29:43.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-11-25 07:24:14.000,2017-11-25 07:25:25.000,71,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-11-25 07:22:23.000,2017-11-25 07:23:18.000,55,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-11-25 05:55:51.000,2017-11-25 07:21:26.000,5135,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2017-11-25 05:54:50.000,2017-11-25 09:10:03.000,11713,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2017-11-25 05:54:50.000,2017-11-25 07:28:00.000,5590,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2017-11-25 05:54:33.000,2017-11-25 05:54:41.000,8,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-20 09:21:30.000,2017-11-20 09:21:43.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-19 01:04:43.000,2017-11-19 01:04:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-18 13:31:24.000,2017-11-18 13:31:32.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-18 09:01:10.000,2017-11-18 09:01:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-17 11:55:37.000,2017-11-17 11:55:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-11-16 10:38:27.000,2017-11-16 11:15:23.000,2216,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-11-16 10:21:06.000,2017-11-16 11:15:23.000,3257,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-11-16 10:19:36.000,2017-11-16 11:15:23.000,3347,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-16 09:33:45.000,2017-11-16 09:33:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-15 13:00:41.000,2017-11-15 13:00:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-14 00:26:32.000,2017-11-14 00:26:45.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-11-11 14:00:54.000,2017-11-11 14:12:07.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-11-11 14:00:45.000,2017-11-11 14:00:54.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-11 11:22:32.000,2017-11-11 11:22:44.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-11 08:30:02.000,2017-11-11 08:30:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-11 07:18:15.000,2017-11-11 07:18:29.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-11 01:11:04.000,2017-11-11 01:11:17.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-11-09 22:46:52.000,2017-11-09 22:48:45.000,113,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-11-09 22:46:52.000,2017-11-09 22:58:48.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-09 00:20:12.000,2017-11-09 00:20:24.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-07 23:34:30.000,2017-11-07 23:34:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-11-07 21:11:46.000,2017-11-07 21:12:03.000,17,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-05 16:06:39.000,2017-11-05 16:06:51.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-11-05 11:57:20.000,2017-11-05 11:57:28.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-11-01 04:40:26.000,2017-11-01 04:40:34.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-28 05:13:54.000,2017-10-28 05:14:06.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-28 03:48:01.000,2017-10-28 03:48:10.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-10-27 15:03:27.000,2017-10-27 15:05:05.000,98,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-10-27 15:03:27.000,2017-10-27 15:15:23.000,716,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-10-26 23:13:28.000,2017-10-26 23:23:19.000,591,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-10-26 23:02:59.000,2017-10-26 23:06:24.000,205,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2017-10-26 23:02:59.000,2017-10-26 23:03:18.000,19,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-10-26 23:02:59.000,2017-10-26 23:23:19.000,1220,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-10-26 19:45:27.000,2017-10-26 23:02:59.000,11852,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-10-25 00:25:15.000,2017-10-25 00:27:21.000,126,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-24 23:20:39.000,2017-10-24 23:20:52.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-10-23 05:34:19.000,2017-10-23 05:34:27.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-10-23 04:31:00.000,2017-10-23 04:41:00.000,600,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-10-21 23:07:13.000,2017-10-21 23:07:30.000,17,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-10-21 21:06:32.000,2017-10-21 21:06:43.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-20 15:18:30.000,2017-10-20 15:18:42.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-20 03:35:05.000,2017-10-20 03:35:14.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-18 15:55:48.000,2017-10-18 15:55:56.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-14 10:45:27.000,2017-10-14 10:45:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-10-14 02:13:09.000,2017-10-14 02:22:16.000,547,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-12 11:53:07.000,2017-10-12 11:53:15.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-09 01:46:15.000,2017-10-09 01:46:23.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-10-08 05:37:58.000,2017-10-08 05:38:15.000,17,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-10-08 05:37:58.000,2017-10-08 05:49:13.000,675,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-10-08 04:13:39.000,2017-10-08 05:15:38.000,3719,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-06 11:55:06.000,2017-10-06 11:55:14.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-10-02 22:57:56.000,2017-10-02 22:58:04.000,8,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-10-02 11:14:25.000,2017-10-02 11:14:37.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-10-01 04:36:13.000,2017-10-01 04:36:22.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-29 15:30:35.000,2017-09-29 15:30:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-29 08:39:53.000,2017-09-29 08:40:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-29 04:32:09.000,2017-09-29 04:32:17.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-27 20:08:44.000,2017-09-27 20:08:56.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-27 13:36:36.000,2017-09-27 13:36:45.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-25 19:28:42.000,2017-09-25 19:28:55.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-25 15:28:15.000,2017-09-25 15:30:07.000,112,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-24 03:37:32.000,2017-09-24 03:37:40.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-22 04:09:20.000,2017-09-22 04:11:51.000,151,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-22 03:41:45.000,2017-09-22 03:41:53.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-19 18:02:16.000,2017-09-19 18:05:02.000,166,偏航,故障和告警
