风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-19 17:26:57.000,2017-09-19 17:27:09.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-19 14:02:55.000,2017-09-19 14:03:03.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5854,发电机轴承润滑故障,2017-09-18 16:06:36.000,2017-09-18 18:02:04.000,6928,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-09-18 16:06:36.000,2017-09-18 16:14:23.000,467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-18 16:06:36.000,2017-09-18 16:19:38.000,782,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-09-18 16:06:36.000,2017-09-18 16:14:23.000,467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-09-18 16:06:36.000,2017-09-18 16:13:12.000,396,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2017-09-18 16:01:12.000,2017-09-18 16:06:36.000,324,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-09-18 13:02:08.000,2017-09-18 13:19:09.000,1021,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-09-18 13:02:08.000,2017-09-18 13:02:31.000,23,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-17 17:50:03.000,2017-09-17 17:50:12.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-17 07:38:39.000,2017-09-17 07:38:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-16 21:57:02.000,2017-09-16 21:57:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-16 10:56:56.000,2017-09-16 10:57:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-09-16 09:45:37.000,2017-09-16 09:45:53.000,16,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-09-16 09:45:37.000,2017-09-16 10:02:35.000,1018,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-15 14:14:16.000,2017-09-15 14:14:27.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-13 15:48:38.000,2017-09-13 15:48:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-11 14:01:51.000,2017-09-11 14:01:59.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-10 16:28:26.000,2017-09-10 16:28:39.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-09 09:53:37.000,2017-09-09 09:53:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-09 06:43:56.000,2017-09-09 06:44:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-08 15:50:29.000,2017-09-08 15:55:49.000,320,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-09-08 15:50:29.000,2017-09-08 15:51:19.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-09-08 14:49:47.000,2017-09-08 15:47:46.000,3479,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-09-08 14:41:47.000,2017-09-08 15:47:46.000,3959,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-09-08 14:41:47.000,2017-09-08 15:47:46.000,3959,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-09-08 14:41:47.000,2017-09-08 15:47:46.000,3959,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5482,桨叶2充电传感器故障,2017-09-08 14:41:30.000,2017-09-08 15:50:29.000,4139,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-09-08 14:41:30.000,2017-09-08 15:51:19.000,4189,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-09-08 14:41:21.000,2017-09-08 15:51:19.000,4198,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-09-08 14:41:21.000,2017-09-08 15:50:29.000,4148,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2017-09-08 14:41:21.000,2017-09-08 15:50:29.000,4148,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5487,桨叶2 24V电压故障,2017-09-08 14:41:21.000,2017-09-08 15:50:29.000,4148,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-09-08 14:30:34.000,2017-09-08 15:47:46.000,4632,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-09-08 14:14:43.000,2017-09-08 15:47:46.000,5583,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-09-08 13:13:25.000,2017-09-08 15:51:19.000,9474,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-08 10:58:53.000,2017-09-08 10:59:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-09-08 09:15:31.000,2017-09-08 09:40:24.000,1493,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2017-09-08 09:10:12.000,2017-09-08 09:10:23.000,11,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2017-09-08 09:09:14.000,2017-09-08 09:09:49.000,35,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-09-08 09:06:24.000,2017-09-08 09:40:24.000,2040,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-09-08 09:05:38.000,2017-09-08 09:06:12.000,34,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-09-08 09:05:38.000,2017-09-08 09:06:24.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-08 09:05:38.000,2017-09-08 09:44:47.000,2349,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-09-08 09:05:38.000,2017-09-08 09:06:00.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-09-08 09:05:38.000,2017-09-08 09:06:24.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-09-08 09:03:15.000,2017-09-08 09:05:38.000,143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-09-08 08:56:12.000,2017-09-08 09:05:38.000,566,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-09-08 08:53:08.000,2017-09-08 08:55:13.000,125,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5404,桨叶1和3的桨距角差值过大,2017-09-08 08:52:02.000,2017-09-08 09:05:38.000,816,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5403,桨叶1和2的桨距角差值过大,2017-09-08 08:52:02.000,2017-09-08 09:05:38.000,816,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2017-09-08 08:51:45.000,2017-09-08 09:05:38.000,833,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-09-08 08:51:45.000,2017-09-08 09:06:00.000,855,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-09-08 08:51:45.000,2017-09-08 09:05:38.000,833,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5482,桨叶2充电传感器故障,2017-09-08 08:51:45.000,2017-09-08 09:05:38.000,833,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5487,桨叶2 24V电压故障,2017-09-08 08:51:45.000,2017-09-08 09:05:38.000,833,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-09-08 08:51:45.000,2017-09-08 09:06:00.000,855,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2017-09-08 08:48:08.000,2017-09-08 08:55:13.000,425,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-09-08 08:47:09.000,2017-09-08 09:05:38.000,1109,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2017-09-08 08:38:52.000,2017-09-08 08:39:26.000,34,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2017-09-08 08:38:27.000,2017-09-08 08:38:43.000,16,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2017-09-08 08:35:18.000,2017-09-08 08:36:18.000,60,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2017-09-08 08:28:18.000,2017-09-08 08:30:27.000,129,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5424,桨叶1备用限位开关误动作,2017-09-08 08:18:25.000,2017-09-08 08:46:11.000,1666,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5446,桨叶1限位开关95度触发,2017-09-08 08:18:25.000,2017-09-08 08:46:11.000,1666,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5418,桨叶1限位开关误动作,2017-09-08 08:18:14.000,2017-09-08 08:46:11.000,1677,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-09-08 07:52:07.000,2017-09-08 08:46:11.000,3244,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-09-08 07:42:20.000,2017-09-08 09:40:24.000,7084,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-09-08 07:41:20.000,2017-09-08 09:40:24.000,7144,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-09-08 07:28:42.000,2017-09-08 09:46:37.000,8275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-09-07 22:01:03.000,2017-09-07 22:01:28.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-09-07 22:01:03.000,2017-09-07 22:12:02.000,659,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-09-07 22:01:03.000,2017-09-07 22:01:28.000,25,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-09-07 22:01:03.000,2017-09-07 22:01:28.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-09-07 22:01:03.000,2017-09-07 22:01:12.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-09-07 21:48:42.000,2017-09-08 09:06:00.000,40638,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-07 14:02:16.000,2017-09-07 14:02:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-06 15:50:34.000,2017-09-06 15:50:42.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-06 15:01:08.000,2017-09-06 15:01:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-05 13:32:41.000,2017-09-05 13:32:51.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-04 10:22:35.000,2017-09-04 10:22:45.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-04 09:36:57.000,2017-09-04 09:37:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-03 09:24:50.000,2017-09-03 09:25:00.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-09-03 08:25:56.000,2017-09-03 08:26:07.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-02 01:53:41.000,2017-09-02 01:53:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-09-01 15:08:39.000,2017-09-01 15:08:50.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-30 07:54:38.000,2017-08-30 07:54:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-26 19:51:16.000,2017-08-26 19:51:24.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-08-25 05:44:28.000,2017-08-25 05:44:36.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-08-23 14:27:47.000,2017-08-23 14:45:43.000,1076,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 14:27:16.000,2017-08-23 14:43:49.000,993,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 13:37:57.000,2017-08-23 14:29:07.000,3070,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-08-23 13:37:47.000,2017-08-23 13:37:57.000,10,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 13:37:37.000,2017-08-23 13:37:47.000,10,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-08-23 13:33:36.000,2017-08-23 14:27:16.000,3220,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2017-08-23 13:33:36.000,2017-08-23 14:27:16.000,3220,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 13:32:36.000,2017-08-23 13:33:36.000,60,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 13:32:06.000,2017-08-23 13:32:36.000,30,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 13:29:06.000,2017-08-23 13:32:06.000,180,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 13:28:46.000,2017-08-23 13:29:06.000,20,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 13:28:16.000,2017-08-23 13:28:46.000,30,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 13:28:06.000,2017-08-23 13:28:16.000,10,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 13:18:24.000,2017-08-23 13:28:06.000,582,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5475,5min平均桨距角3超限,2017-08-23 11:25:06.000,2017-08-23 14:27:16.000,10930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5464,桨叶 3 0.5s平均桨距角超限,2017-08-23 11:20:37.000,2017-08-23 14:27:16.000,11199,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5491,变桨3电机电流大,2017-08-23 11:19:33.000,2017-08-23 14:27:16.000,11263,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5473,5min平均桨距角1超限,2017-08-23 11:06:34.000,2017-08-23 14:27:16.000,12042,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-08-23 11:06:04.000,2017-08-23 13:18:24.000,7940,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5462,桨叶 1 0.5s平均桨距角超限,2017-08-23 11:03:08.000,2017-08-23 14:27:16.000,12248,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5701,发电机碳刷磨损,2017-08-23 11:00:31.000,2017-08-23 11:19:33.000,1142,发电机,故障和告警
五里坡公司2号一期风电场,HFJ011,5489,变桨1电机电流大,2017-08-23 10:56:48.000,2017-08-23 14:27:16.000,12628,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5474,5min平均桨距角2超限,2017-08-23 10:53:03.000,2017-08-23 14:27:16.000,12853,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5463,桨叶 2 0.5s平均桨距角超限,2017-08-23 10:50:18.000,2017-08-23 14:27:16.000,13018,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5490,变桨2电机电流大,2017-08-23 10:47:18.000,2017-08-23 14:27:16.000,13198,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-08-23 10:37:08.000,2017-08-23 11:20:37.000,2609,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-08-23 10:35:41.000,2017-08-23 14:27:16.000,13895,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-08-23 10:35:41.000,2017-08-23 14:51:41.000,15360,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-23 10:35:41.000,2017-08-23 14:27:16.000,13895,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-08-23 10:35:41.000,2017-08-23 14:27:16.000,13895,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-23 10:35:41.000,2017-08-23 14:27:16.000,13895,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-23 10:35:41.000,2017-08-23 14:27:16.000,13895,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5608,齿轮箱油泵接触器反馈故障,2017-08-23 10:31:58.000,2017-08-23 14:27:16.000,14118,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-08-23 10:27:10.000,2017-08-23 14:27:16.000,14406,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-08-23 10:16:52.000,2017-08-23 13:37:37.000,12045,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-23 09:53:02.000,2017-08-23 11:25:06.000,5524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-08-23 09:51:29.000,2017-08-23 13:33:36.000,13327,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-17 15:58:23.000,2017-08-17 15:58:31.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5607,齿轮箱冷却风扇接触器反馈故障,2017-08-17 05:44:13.000,2017-08-17 05:44:55.000,42,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-08-17 05:36:48.000,2017-08-17 05:44:13.000,445,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-17 05:36:48.000,2017-08-17 05:44:55.000,487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-17 05:36:48.000,2017-08-17 05:44:55.000,487,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-08-17 05:36:48.000,2017-08-17 05:44:13.000,445,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-08-17 05:36:48.000,2017-08-17 05:44:21.000,453,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-08-17 05:36:48.000,2017-08-17 05:44:13.000,445,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-17 05:36:48.000,2017-08-17 05:44:55.000,487,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-16 22:39:05.000,2017-08-16 22:39:17.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-15 12:20:56.000,2017-08-15 12:21:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-15 11:08:26.000,2017-08-15 11:08:36.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-14 18:13:49.000,2017-08-14 18:13:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-14 14:34:51.000,2017-08-14 14:34:59.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-14 05:17:37.000,2017-08-14 05:17:48.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-13 12:25:56.000,2017-08-13 12:26:04.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5492,桨叶1 400伏异常,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2017-08-12 20:02:05.000,2017-08-12 20:02:22.000,17,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-08-12 20:02:05.000,2017-08-12 20:04:16.000,131,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-08-12 19:58:16.000,2017-08-12 20:24:32.000,1576,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2017-08-12 19:54:02.000,2017-08-12 19:54:19.000,17,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 19:54:02.000,2017-08-12 19:55:16.000,74,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 19:50:49.000,2017-08-12 19:55:41.000,292,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 19:50:49.000,2017-08-12 19:55:41.000,292,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-12 19:50:49.000,2017-08-12 20:13:04.000,1335,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 19:50:49.000,2017-08-12 19:55:33.000,284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-12 19:40:42.000,2017-08-12 19:47:21.000,399,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 19:40:42.000,2017-08-12 19:43:52.000,190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 18:48:16.000,2017-08-12 18:49:47.000,91,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-12 18:48:16.000,2017-08-12 18:52:31.000,255,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 18:48:16.000,2017-08-12 18:49:47.000,91,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 18:48:16.000,2017-08-12 18:49:47.000,91,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-08-12 18:48:16.000,2017-08-12 18:49:30.000,74,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 18:48:16.000,2017-08-12 18:49:22.000,66,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-08-12 18:45:42.000,2017-08-12 18:48:16.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 18:23:26.000,2017-08-12 18:26:31.000,185,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 18:23:26.000,2017-08-12 18:26:31.000,185,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 18:23:26.000,2017-08-12 18:26:31.000,185,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-12 18:23:26.000,2017-08-12 18:29:17.000,351,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 18:23:26.000,2017-08-12 18:26:16.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-08-12 18:21:01.000,2017-08-12 18:23:26.000,145,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-08-12 17:50:58.000,2017-08-12 17:52:51.000,113,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,6508,UPS保护关机,2017-08-12 17:40:42.000,2017-08-12 19:50:49.000,7807,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-12 17:40:32.000,2017-08-12 18:20:50.000,2418,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6507,UPS逆变故障,2017-08-12 17:40:32.000,2017-08-12 17:40:42.000,10,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-12 17:40:32.000,2017-08-12 18:02:43.000,1331,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-08-12 17:40:32.000,2017-08-12 17:52:51.000,739,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-08-12 17:40:32.000,2017-08-12 17:43:43.000,191,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-12 17:40:32.000,2017-08-12 18:20:50.000,2418,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5443,桨叶1电机ptc故障,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:52:51.000,750,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5449,桨叶3限位开关95度触发,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:52:51.000,750,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,45,主控制器失电,2017-08-12 17:40:21.000,2017-08-12 17:40:42.000,21,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6105,桨叶1BTB错误,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-12 17:40:21.000,2017-08-12 17:56:40.000,979,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5455,桨叶3电机ptc触发,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6106,桨叶2BTB错误,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,6107,桨叶3BTB错误,2017-08-12 17:40:21.000,2017-08-12 17:40:32.000,11,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-08-12 17:40:21.000,2017-08-12 17:52:51.000,750,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-08-07 07:07:20.000,2017-08-11 10:16:52.000,356972,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-08-07 07:03:25.000,2017-08-11 10:16:52.000,357207,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-08-07 06:53:06.000,2017-08-11 10:16:52.000,357826,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-07 06:53:06.000,1010,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-08-07 00:03:54.000,2017-08-07 00:04:19.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-08-06 04:44:33.000,2017-08-06 04:44:54.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-05 15:56:45.000,2017-08-05 15:57:08.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-04 08:08:47.000,2017-08-04 08:09:24.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-04 01:41:23.000,2017-08-04 01:41:46.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-08-03 17:23:55.000,2017-08-03 17:40:48.000,1013,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-08-03 17:23:55.000,2017-08-03 17:24:21.000,26,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-02 17:24:48.000,2017-08-02 17:25:18.000,30,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-02 11:19:40.000,2017-08-02 11:20:02.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-08-01 19:33:23.000,2017-08-01 19:33:45.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-07-31 09:15:56.000,2017-07-31 14:31:45.000,18949,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5608,齿轮箱油泵接触器反馈故障,2017-07-30 09:38:07.000,2017-07-30 09:46:34.000,507,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-30 09:36:35.000,2017-07-30 09:46:34.000,599,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5620,齿轮箱冷却风扇断路器跳闸,2017-07-30 09:35:37.000,2017-07-30 09:46:34.000,657,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-07-30 09:16:22.000,2017-07-30 09:46:34.000,1812,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-07-30 09:06:27.000,2017-07-30 09:46:34.000,2407,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-07-30 09:03:02.000,2017-07-30 09:46:34.000,2612,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-07-30 08:52:40.000,2017-07-30 09:46:34.000,3234,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-25 18:26:33.000,2017-07-25 18:26:54.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-07-25 16:26:40.000,2017-07-25 16:43:31.000,1011,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-07-25 16:26:13.000,2017-07-25 16:26:40.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-25 12:59:59.000,2017-07-25 13:00:43.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-25 08:12:30.000,2017-07-25 08:13:06.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-20 13:55:52.000,2017-07-20 13:56:13.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-07-20 11:19:18.000,2017-07-20 11:19:55.000,37,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-07-20 11:19:18.000,2017-07-20 11:36:43.000,1045,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-19 15:32:58.000,2017-07-19 15:33:22.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-19 11:47:08.000,2017-07-19 11:47:32.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-07-18 18:02:26.000,2017-07-18 18:02:49.000,23,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-18 16:26:45.000,2017-07-18 16:27:06.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-07-14 14:54:17.000,2017-07-14 15:20:59.000,1602,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-12 16:10:48.000,2017-07-12 16:11:16.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-07-11 13:10:12.000,2017-07-11 13:26:44.000,992,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-10 08:53:12.000,2017-07-10 08:53:37.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-07-08 14:42:52.000,2017-07-08 16:07:26.000,5074,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-06 15:59:19.000,2017-07-06 15:59:41.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-07-05 20:12:13.000,2017-07-05 20:12:50.000,37,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-07-05 20:12:13.000,2017-07-05 20:29:37.000,1044,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-04 15:12:44.000,2017-07-04 15:13:09.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-07-01 17:59:11.000,2017-07-01 17:59:35.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5504,风向突变,2017-06-29 17:10:57.000,2017-06-29 17:11:44.000,47,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-29 13:29:05.000,2017-06-29 13:29:26.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-29 10:24:05.000,2017-06-29 10:24:29.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-29 02:28:05.000,2017-06-29 02:28:25.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-06-28 07:11:01.000,2017-06-28 07:11:30.000,29,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-25 15:42:48.000,2017-06-25 15:43:08.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-06-23 09:57:45.000,2017-06-23 16:25:14.000,23249,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-06-23 08:57:42.000,2017-06-23 09:10:26.000,764,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-06-22 14:09:54.000,2017-06-22 14:13:28.000,214,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-06-22 14:09:54.000,2017-06-22 14:12:38.000,164,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5008,塔底安全停按钮触发,2017-06-22 14:09:54.000,2017-06-22 14:12:38.000,164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-06-22 14:09:54.000,2017-06-22 14:12:38.000,164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-06-22 14:09:54.000,2017-06-22 14:13:28.000,214,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-06-22 13:20:33.000,2017-06-22 14:12:38.000,3125,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2017-06-22 11:08:40.000,2017-06-22 11:14:45.000,365,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-06-22 10:04:41.000,2017-06-22 10:53:34.000,2933,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-06-22 10:04:01.000,2017-06-22 11:01:54.000,3473,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-21 08:13:14.000,2017-06-21 08:13:35.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-21 03:48:06.000,2017-06-21 03:48:34.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-20 12:07:13.000,2017-06-20 12:07:49.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-18 19:35:24.000,2017-06-18 19:35:45.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-06-18 15:09:01.000,2017-06-18 15:10:04.000,63,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-06-18 15:09:01.000,2017-06-18 15:26:20.000,1039,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-16 14:11:13.000,2017-06-16 14:11:41.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5007,塔底紧停按钮触发,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-06-16 11:42:30.000,2017-06-16 11:45:16.000,166,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2017-06-16 11:15:09.000,2017-06-16 11:45:16.000,1807,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5905,变流器通讯故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5965,变流器接口模块通讯故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5969,变流器转子侧门极驱动故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-06-16 11:15:09.000,2017-06-16 11:33:08.000,1079,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2017-06-16 11:15:09.000,2017-06-16 11:45:16.000,1807,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-06-16 11:09:55.000,2017-06-16 11:33:08.000,1393,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-06-15 15:25:54.000,2017-06-15 15:26:34.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-06-15 15:25:00.000,2017-06-15 15:25:25.000,25,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-06-15 15:24:15.000,2017-06-15 15:24:34.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-06-15 15:24:15.000,2017-06-15 15:45:31.000,1276,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-06-15 05:12:08.000,2017-06-15 05:28:52.000,1004,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-11 13:23:26.000,2017-06-11 13:23:46.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-06-10 12:42:53.000,2017-06-10 12:43:35.000,42,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-06-10 12:42:53.000,2017-06-10 13:00:25.000,1052,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-09 12:35:03.000,2017-06-09 12:35:23.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-06-09 12:16:13.000,2017-06-09 12:16:53.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-06-09 01:53:18.000,2017-06-09 01:53:37.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-08 13:47:10.000,2017-06-08 13:47:28.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-08 10:26:40.000,2017-06-08 10:27:02.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-06-06 16:22:30.000,2017-06-06 16:22:51.000,21,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-06-03 02:06:22.000,2017-06-03 02:06:45.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6411,启机等风超时待机,2017-06-02 06:52:32.000,2017-06-02 06:53:00.000,28,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-06-01 12:31:53.000,2017-06-01 12:48:38.000,1005,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-05-31 04:58:03.000,2017-05-31 04:58:23.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-30 16:24:31.000,2017-05-30 16:25:11.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-30 16:24:31.000,2017-05-30 16:25:11.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-30 16:24:31.000,2017-05-30 16:25:11.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-29 12:32:05.000,2017-05-29 12:52:04.000,1199,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-29 12:32:05.000,2017-05-29 12:52:04.000,1199,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-29 12:32:05.000,2017-05-29 12:52:04.000,1199,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-05-29 08:54:47.000,2017-05-29 08:55:05.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-28 14:16:27.000,2017-05-28 14:26:26.000,599,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-27 14:36:53.000,2017-05-27 14:46:48.000,595,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-27 13:52:08.000,2017-05-27 13:52:46.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-27 13:52:08.000,2017-05-27 13:52:46.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-27 13:52:08.000,2017-05-27 13:52:46.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-27 13:44:51.000,2017-05-27 13:46:50.000,119,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-05-26 16:59:23.000,2017-05-26 16:59:42.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-05-25 18:53:25.000,2017-05-25 19:10:07.000,1002,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-05-25 18:53:05.000,2017-05-25 18:53:45.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-25 16:43:39.000,2017-05-25 16:44:02.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-25 16:43:39.000,2017-05-25 16:44:02.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-25 16:43:39.000,2017-05-25 16:44:02.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-05-24 22:49:51.000,2017-05-24 22:50:26.000,35,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-05-23 12:55:32.000,2017-05-23 12:55:56.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-21 12:34:50.000,2017-05-21 12:48:36.000,826,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-21 12:23:27.000,2017-05-21 12:32:56.000,569,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-21 12:14:54.000,2017-05-21 12:21:31.000,397,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-21 12:00:40.000,2017-05-21 12:11:01.000,621,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-05-21 10:55:17.000,2017-05-21 11:47:41.000,3144,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,111,电网电压低,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-05-16 12:12:08.000,2017-05-16 16:26:17.000,15249,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-05-16 12:07:16.000,2017-05-16 16:26:17.000,15541,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-05-13 21:57:38.000,2017-05-13 22:14:51.000,1033,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-05-13 11:17:58.000,2017-05-13 14:20:54.000,10976,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5803,液压系统压力高,2017-05-13 11:17:02.000,2017-05-13 14:20:54.000,11032,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2017-05-13 11:14:31.000,2017-05-13 14:20:54.000,11183,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5806,液压泵断路器跳闸,2017-05-13 11:12:37.000,2017-05-13 14:20:54.000,11297,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2017-05-13 10:44:10.000,2017-05-13 11:05:33.000,1283,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5808,液压泵运行时间过长,2017-05-13 10:44:10.000,2017-05-13 11:05:33.000,1283,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-05-13 09:40:48.000,2017-05-13 11:05:33.000,5085,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-05-13 09:24:38.000,2017-05-13 14:58:22.000,20024,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-05-13 09:24:38.000,2017-05-13 11:05:33.000,6055,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6501,HMI手动停机,2017-05-12 13:25:11.000,2017-05-12 13:36:50.000,699,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-05-12 13:25:11.000,2017-05-12 14:02:55.000,2264,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-05-12 13:25:11.000,2017-05-12 13:36:50.000,699,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-05-12 12:39:56.000,2017-05-12 13:36:50.000,3414,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-05-12 12:38:07.000,2017-05-12 13:25:11.000,2824,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-05-12 12:00:47.000,2017-05-12 13:36:50.000,5763,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-05-12 11:38:34.000,2017-05-12 13:46:31.000,7677,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-05-12 11:37:39.000,2017-05-12 13:25:11.000,6452,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-11 16:47:45.000,2017-05-11 16:52:44.000,299,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-11 16:47:45.000,2017-05-11 16:52:44.000,299,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-11 16:47:45.000,2017-05-11 16:52:44.000,299,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-09 10:00:52.000,2017-05-09 10:08:12.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-09 10:00:52.000,2017-05-09 10:08:12.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-09 10:00:52.000,2017-05-09 10:08:12.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-05-09 02:15:07.000,2017-05-09 02:16:51.000,104,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-05-09 02:15:07.000,2017-05-09 02:32:31.000,1044,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-05-07 18:10:09.000,2017-05-07 18:13:00.000,171,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-05-07 18:00:51.000,2017-05-07 18:02:41.000,110,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-05-07 18:00:51.000,2017-05-07 18:17:50.000,1019,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-05-07 18:00:51.000,2017-05-07 18:13:00.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-05-07 06:21:22.000,2017-05-07 06:22:19.000,57,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-05-06 17:20:57.000,2017-05-06 17:22:35.000,98,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-05-06 17:06:29.000,2017-05-06 17:11:01.000,272,变流器,故障和告警
