风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-05-06 17:00:19.000,2017-05-06 17:34:26.000,2047,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-05-06 17:00:19.000,2017-05-06 17:22:35.000,1336,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-05-06 17:00:19.000,2017-05-06 17:22:35.000,1336,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-05-06 17:00:19.000,2017-05-06 17:11:01.000,642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-05-06 17:00:19.000,2017-05-06 17:12:06.000,707,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,6508,UPS保护关机,2017-05-06 09:48:41.000,2017-05-06 17:00:19.000,25898,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2017-05-06 09:31:34.000,2017-05-06 17:12:06.000,27632,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5965,变流器接口模块通讯故障,2017-05-06 09:31:34.000,2017-05-06 17:00:19.000,26925,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-06 09:31:34.000,2017-05-06 17:00:19.000,26925,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5905,变流器通讯故障,2017-05-06 09:31:34.000,2017-05-06 17:00:19.000,26925,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5969,变流器转子侧门极驱动故障,2017-05-06 09:31:34.000,2017-05-06 17:00:19.000,26925,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2017-05-06 09:31:34.000,2017-05-06 17:12:06.000,27632,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-06 09:28:45.000,2017-05-06 17:22:35.000,28430,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5487,桨叶2 24V电压故障,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5488,桨叶3 24V电压故障,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5853,主轴轴承润滑故障,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5482,桨叶2充电传感器故障,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5950,变流器网侧线电压欠压,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-05-06 09:28:45.000,2017-05-06 17:11:01.000,27736,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2017-05-06 09:28:45.000,2017-05-06 17:00:19.000,27094,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-05-06 09:20:11.000,2017-05-06 17:00:19.000,27608,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-03 17:43:48.000,2017-05-03 17:45:45.000,117,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-03 17:43:48.000,2017-05-03 17:45:45.000,117,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-03 17:43:48.000,2017-05-03 17:45:45.000,117,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-05-03 17:20:23.000,2017-05-03 17:37:59.000,1056,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-03 01:15:49.000,2017-05-03 01:49:20.000,2011,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-03 01:15:49.000,2017-05-03 01:49:20.000,2011,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-03 01:15:49.000,2017-05-03 01:49:20.000,2011,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-02 13:38:50.000,2017-05-02 13:42:37.000,227,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-02 13:38:50.000,2017-05-02 13:42:37.000,227,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-02 13:38:50.000,2017-05-02 13:42:37.000,227,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-05-02 12:55:15.000,2017-05-02 13:15:41.000,1226,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5006,机舱紧停按钮触发,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-05-02 12:55:15.000,2017-05-02 13:13:41.000,1106,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5808,液压泵运行时间过长,2017-05-02 12:44:47.000,2017-05-02 12:45:44.000,57,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2017-05-02 11:21:14.000,2017-05-02 12:43:50.000,4956,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2017-05-02 10:50:35.000,2017-05-02 12:43:50.000,6795,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-05-02 10:50:35.000,2017-05-02 12:43:50.000,6795,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5806,液压泵断路器跳闸,2017-05-02 10:50:35.000,2017-05-02 12:43:50.000,6795,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-05-02 10:39:30.000,2017-05-02 12:43:50.000,7460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2017-05-02 10:31:41.000,2017-05-02 12:45:44.000,8043,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-05-02 10:24:43.000,2017-05-02 12:43:50.000,8347,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-05-02 10:14:34.000,2017-05-02 12:43:50.000,8956,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-05-02 09:38:53.000,2017-05-02 12:43:50.000,11097,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-05-02 09:24:11.000,2017-05-02 13:36:57.000,15166,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5807,液压油位低,2017-05-02 06:38:02.000,2017-05-02 12:43:50.000,21948,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-01 05:37:09.000,2017-05-01 05:51:15.000,846,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-01 05:37:09.000,2017-05-01 05:51:15.000,846,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-01 05:37:09.000,2017-05-01 05:51:15.000,846,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5978,变流器网侧其它故障,2017-05-01 05:22:53.000,2017-05-01 05:28:40.000,347,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5941,变流器跳闸,2017-05-01 05:22:53.000,2017-05-01 05:28:40.000,347,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-05-01 05:22:53.000,2017-05-01 05:28:40.000,347,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-04-30 01:35:26.000,2017-04-30 01:51:45.000,979,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-04-26 12:35:36.000,2017-04-26 12:36:33.000,57,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-04-22 18:59:05.000,2017-04-22 19:16:21.000,1036,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5802,液压系统压力低,2017-04-22 18:59:05.000,2017-04-22 19:00:04.000,59,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5006,机舱紧停按钮触发,2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-04-22 14:34:13.000,2017-04-22 18:59:05.000,15892,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5473,5min平均桨距角1超限,2017-04-22 11:43:48.000,2017-04-22 18:59:05.000,26117,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5462,桨叶 1 0.5s平均桨距角超限,2017-04-22 11:38:52.000,2017-04-22 18:59:05.000,26413,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5474,5min平均桨距角2超限,2017-04-22 11:31:59.000,2017-04-22 18:59:05.000,26826,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5463,桨叶 2 0.5s平均桨距角超限,2017-04-22 11:27:58.000,2017-04-22 18:59:05.000,27067,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5475,5min平均桨距角3超限,2017-04-22 11:20:45.000,2017-04-22 18:59:05.000,27500,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5464,桨叶 3 0.5s平均桨距角超限,2017-04-22 11:15:42.000,2017-04-22 18:59:05.000,27803,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5490,变桨2电机电流大,2017-04-22 11:06:23.000,2017-04-22 18:59:05.000,28362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5491,变桨3电机电流大,2017-04-22 11:06:23.000,2017-04-22 18:59:05.000,28362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5489,变桨1电机电流大,2017-04-22 11:05:26.000,2017-04-22 18:59:05.000,28419,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-04-22 10:53:35.000,2017-04-22 18:59:05.000,29130,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-04-22 10:53:35.000,2017-04-22 18:59:05.000,29130,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-04-22 10:53:35.000,2017-04-22 14:34:13.000,13238,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-04-22 10:53:35.000,2017-04-22 18:59:05.000,29130,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-04-22 10:53:35.000,2017-04-22 18:59:05.000,29130,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-04-22 10:53:35.000,2017-04-22 18:59:05.000,29130,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5808,液压泵运行时间过长,2017-04-22 10:49:33.000,2017-04-22 11:43:48.000,3255,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-04-22 10:19:38.000,2017-04-22 11:38:52.000,4754,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-04-22 10:15:32.000,2017-04-22 14:34:13.000,15521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-04-22 10:04:19.000,2017-04-22 14:34:13.000,16194,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-04-22 09:54:35.000,2017-04-22 14:34:13.000,16778,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-04-22 09:46:45.000,2017-04-22 14:34:13.000,17248,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5107,塔基手动正常停机,2017-04-22 09:46:45.000,2017-04-22 14:34:13.000,17248,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-04-22 06:40:52.000,2017-04-22 06:47:23.000,391,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-04-20 23:16:19.000,2017-04-20 23:17:29.000,70,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-04-18 11:28:11.000,2017-04-18 11:29:43.000,92,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-04-18 08:30:30.000,2017-04-18 08:31:28.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-04-17 19:10:30.000,2017-04-17 19:27:57.000,1047,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-04-17 19:10:30.000,2017-04-17 19:11:29.000,59,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-04-12 15:25:26.000,2017-04-12 15:32:56.000,450,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-04-10 01:11:24.000,2017-04-10 01:28:05.000,1001,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-04-10 01:10:28.000,2017-04-10 01:11:24.000,56,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-04-09 14:49:08.000,2017-04-09 14:50:03.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-04-04 00:02:32.000,2017-04-04 00:07:09.000,277,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-04-02 15:11:59.000,2017-04-02 15:19:30.000,451,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-03-31 12:39:09.000,2017-03-31 12:55:36.000,987,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-03-25 11:19:09.000,2017-03-25 11:35:00.000,951,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-03-25 11:18:13.000,2017-03-25 11:19:09.000,56,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-03-22 17:30:10.000,2017-03-22 18:40:22.000,4212,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,1019,EtherCan模块CANopen通讯故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1023,变频器CANopen通讯故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-03-22 17:20:22.000,2017-03-22 19:07:21.000,6419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-03-22 17:20:22.000,2017-03-22 18:43:15.000,4973,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,1029,以太网接收故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-03-22 17:20:22.000,2017-03-22 19:07:21.000,6419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,102,电网电压跌落,2017-03-22 17:20:22.000,2017-03-22 17:23:10.000,168,电网,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-03-22 17:20:22.000,2017-03-22 18:40:22.000,4800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5109,SCADA停机,2017-03-22 12:37:47.000,2017-03-22 17:20:22.000,16955,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-03-17 01:11:06.000,2017-03-17 01:17:35.000,389,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-03-10 11:32:33.000,2017-03-10 11:48:42.000,969,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-03-08 13:10:48.000,2017-03-08 13:11:43.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-03-07 10:39:14.000,2017-03-07 10:40:06.000,52,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-03-07 10:39:14.000,2017-03-07 10:55:58.000,1004,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-03-06 22:46:31.000,2017-03-06 22:47:24.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5106,机舱手动正常停机,2017-02-28 22:17:28.000,2017-02-28 22:35:24.000,1076,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6505,机舱手动正常停机,2017-02-28 22:17:28.000,2017-02-28 22:35:24.000,1076,其他,故障和告警
五里坡公司2号一期风电场,HFJ011,5613,齿轮箱油泵启动失败,2017-02-28 19:49:13.000,2017-02-28 21:53:43.000,7470,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-02-28 18:53:07.000,2017-02-28 21:54:39.000,10892,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-02-28 18:43:26.000,2017-02-28 21:54:39.000,11473,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5433,轮毂供电断路器跳闸,2017-02-28 18:40:47.000,2017-02-28 21:53:43.000,11576,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5480,桨叶3充电器故障,2017-02-28 18:39:53.000,2017-02-28 21:53:43.000,11630,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5431,轮毂温度低,2017-02-28 18:28:24.000,2017-02-28 21:52:47.000,12263,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 18:25:39.000,2017-02-28 21:53:43.000,12484,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 18:24:43.000,2017-02-28 21:53:43.000,12540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5479,桨叶2充电器故障,2017-02-28 17:43:06.000,2017-02-28 18:18:14.000,2108,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5433,轮毂供电断路器跳闸,2017-02-28 17:33:13.000,2017-02-28 18:18:14.000,2701,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 17:30:01.000,2017-02-28 18:18:14.000,2893,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-02-28 17:25:23.000,2017-02-28 18:18:14.000,3171,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 17:23:48.000,2017-02-28 18:18:14.000,3266,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 17:23:48.000,2017-02-28 18:18:14.000,3266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 17:23:48.000,2017-02-28 18:18:14.000,3266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-02-28 17:23:48.000,2017-02-28 18:18:14.000,3266,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 17:03:46.000,2017-02-28 17:13:11.000,565,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 17:01:58.000,2017-02-28 17:02:51.000,53,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-02-28 16:51:14.000,2017-02-28 22:14:35.000,19401,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 16:49:27.000,2017-02-28 17:01:03.000,696,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 16:47:38.000,2017-02-28 17:01:03.000,805,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 16:47:38.000,2017-02-28 17:01:03.000,805,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5006,机舱紧停按钮触发,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 16:47:38.000,2017-02-28 16:48:32.000,54,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 16:41:23.000,2017-02-28 16:47:38.000,375,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 16:38:42.000,2017-02-28 16:39:36.000,54,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5006,机舱紧停按钮触发,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 16:24:20.000,2017-02-28 16:36:01.000,701,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 16:22:28.000,2017-02-28 16:24:20.000,112,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 16:20:36.000,2017-02-28 16:21:32.000,56,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 16:17:48.000,2017-02-28 16:18:44.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 16:17:48.000,2017-02-28 16:18:44.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-02-28 16:08:30.000,2017-02-28 16:17:48.000,558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6108,变桨紧急事件触发,2017-02-28 15:57:35.000,2017-02-28 17:13:11.000,4536,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 15:53:07.000,2017-02-28 15:57:35.000,268,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-02-28 15:52:14.000,2017-02-28 15:57:35.000,321,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5494,桨叶3 400伏异常,2017-02-28 15:47:46.000,2017-02-28 15:57:35.000,589,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5433,轮毂供电断路器跳闸,2017-02-28 15:47:46.000,2017-02-28 15:57:35.000,589,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 15:44:12.000,2017-02-28 15:57:35.000,803,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 15:44:12.000,2017-02-28 15:57:35.000,803,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 15:44:12.000,2017-02-28 15:57:35.000,803,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 15:44:12.000,2017-02-28 15:57:35.000,803,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,6425,快速停机正常超时待机,2017-02-28 15:42:24.000,2017-02-28 15:43:18.000,54,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-02-28 15:37:03.000,2017-02-28 15:57:35.000,1232,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-02-28 15:28:05.000,2017-02-28 16:19:40.000,3095,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 15:27:12.000,2017-02-28 15:36:08.000,536,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-02-28 15:22:33.000,2017-02-28 15:36:08.000,815,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 15:21:37.000,2017-02-28 15:36:08.000,871,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 15:21:37.000,2017-02-28 15:36:08.000,871,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 15:21:37.000,2017-02-28 15:36:08.000,871,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5621,齿轮箱润滑泵断路器跳闸,2017-02-28 15:16:02.000,2017-02-28 15:36:08.000,1206,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 15:07:40.000,2017-02-28 15:18:49.000,669,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5484,桨叶2刹车电压故障,2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5457,变桨3备份电源电压故障,2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 14:59:23.000,2017-02-28 15:03:06.000,223,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5451,桨叶2备用电源电压故障,2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64037,非正常关机(OS),2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5485,桨叶3刹车电压故障,2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 14:59:23.000,2017-02-28 15:02:11.000,168,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 14:59:23.000,2017-02-28 15:03:06.000,223,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 14:54:03.000,2017-02-28 14:59:23.000,320,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5486,桨叶1 24V电压故障,2017-02-28 14:50:29.000,2017-02-28 14:59:23.000,534,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5492,桨叶1 400伏异常,2017-02-28 14:50:29.000,2017-02-28 14:59:23.000,534,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5478,桨叶1充电器故障,2017-02-28 14:50:29.000,2017-02-28 14:59:23.000,534,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5443,桨叶1电机ptc故障,2017-02-28 14:50:29.000,2017-02-28 14:59:23.000,534,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5437,变桨系统内部硬件连接故障,2017-02-28 14:50:29.000,2017-02-28 15:02:11.000,702,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5483,桨叶1刹车电压故障,2017-02-28 14:50:29.000,2017-02-28 15:02:11.000,702,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5445,桨叶1备用电源电压故障,2017-02-28 14:50:29.000,2017-02-28 15:02:11.000,702,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5442,桨叶1电机冷却风扇跳闸,2017-02-28 14:50:29.000,2017-02-28 15:02:11.000,702,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 14:47:48.000,2017-02-28 14:59:23.000,695,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 14:46:54.000,2017-02-28 15:02:11.000,917,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-02-28 14:42:27.000,2017-02-28 15:02:11.000,1184,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-02-28 14:41:33.000,2017-02-28 14:59:23.000,1070,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2017-02-28 14:41:33.000,2017-02-28 14:59:23.000,1070,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 14:38:51.000,2017-02-28 14:40:38.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,6425,快速停机正常超时待机,2017-02-28 14:35:16.000,2017-02-28 14:36:10.000,54,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 14:17:55.000,2017-02-28 14:40:38.000,1363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 14:16:59.000,2017-02-28 22:12:39.000,28540,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 13:47:41.000,2017-02-28 13:53:03.000,322,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40513,模块3.3正常运行时间未发送,2017-02-28 13:41:25.000,2017-02-28 13:53:03.000,698,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40503,模块3.2正常运行时间未发送,2017-02-28 13:41:25.000,2017-02-28 13:53:03.000,698,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40653,模块4.1正常运行时间未发送,2017-02-28 13:41:25.000,2017-02-28 13:53:03.000,698,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40493,模块3.1正常运行时间未发送,2017-02-28 13:41:25.000,2017-02-28 13:53:03.000,698,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5309,风向仪无摆动,2017-02-28 13:38:43.000,2017-02-28 13:53:03.000,860,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ011,5902,变流器复位超时,2017-02-28 13:35:05.000,2017-02-28 13:45:54.000,649,变流器,故障和告警
五里坡公司2号一期风电场,HFJ011,5479,桨叶2充电器故障,2017-02-28 13:33:28.000,2017-02-28 13:53:03.000,1175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,40510,模块3.3故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40650,模块4.1故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,1513,振动模块通讯故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,振动,故障和告警
五里坡公司2号一期风电场,HFJ011,40500,模块3.2故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,40490,模块3.1故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 13:28:43.000,2017-02-28 13:45:54.000,1031,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 13:28:43.000,2017-02-28 13:53:03.000,1460,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 13:25:55.000,2017-02-28 13:27:47.000,112,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 13:25:00.000,2017-02-28 13:27:47.000,167,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 13:25:00.000,2017-02-28 13:27:47.000,167,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5854,发电机轴承润滑故障,2017-02-28 13:21:47.000,2017-02-28 22:15:32.000,32025,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 13:17:06.000,2017-02-28 13:21:47.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5309,风向仪无摆动,2017-02-28 13:15:28.000,2017-02-28 13:21:47.000,379,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ011,40493,模块3.1正常运行时间未发送,2017-02-28 13:10:50.000,2017-02-28 13:21:47.000,657,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5479,桨叶2充电器故障,2017-02-28 13:10:50.000,2017-02-28 13:21:47.000,657,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,40653,模块4.1正常运行时间未发送,2017-02-28 13:10:50.000,2017-02-28 13:21:47.000,657,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40513,模块3.3正常运行时间未发送,2017-02-28 13:10:50.000,2017-02-28 13:21:47.000,657,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40503,模块3.2正常运行时间未发送,2017-02-28 13:10:50.000,2017-02-28 13:21:47.000,657,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5602,齿轮箱油压低,2017-02-28 13:09:19.000,2017-02-28 13:15:28.000,369,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,5608,齿轮箱油泵接触器反馈故障,2017-02-28 13:09:19.000,2017-02-28 13:15:28.000,369,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-28 13:05:59.000,2017-02-28 13:15:28.000,569,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5432,变桨系统通讯故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ011,40500,模块3.2故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40650,模块4.1故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,1513,振动模块通讯故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,振动,故障和告警
五里坡公司2号一期风电场,HFJ011,40510,模块3.3故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,40490,模块3.1故障,2017-02-28 13:05:04.000,2017-02-28 13:21:47.000,1003,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5801,高速轴刹车非正常动作,2017-02-28 13:02:20.000,2017-02-28 13:21:47.000,1167,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 13:00:32.000,2017-02-28 13:15:28.000,896,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-02-28 12:59:35.000,2017-02-28 13:15:28.000,953,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2017-02-28 12:59:35.000,2017-02-28 13:15:28.000,953,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-02-28 11:36:18.000,2017-02-28 12:53:20.000,4622,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5502,左偏航极限开关触发,2017-02-28 11:30:57.000,2017-02-28 11:33:38.000,161,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5531,偏航电机3-4断路器跳闸,2017-02-28 11:25:31.000,2017-02-28 11:33:38.000,487,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5530,偏航电机1-2断路器跳闸,2017-02-28 11:25:31.000,2017-02-28 11:33:38.000,487,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5008,塔底安全停按钮触发,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5007,塔底紧停按钮触发,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-02-28 11:11:28.000,2017-02-28 11:12:24.000,56,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 11:09:37.000,2017-02-28 12:53:20.000,6223,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5004,发电机过转速(H),2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5008,塔底安全停按钮触发,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5012,安全链1触发,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,64025,主控制器安全链输入丢失(OS),2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5005,过振动(H),2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5010,安全继电器触发,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5001,硬件看门狗触发安全链,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5002,安全链2触发,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5007,塔底紧停按钮触发,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5011,主断路器跳闸,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5119,机舱手动偏航使能,2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5003,风轮过转速(H),2017-02-28 11:07:44.000,2017-02-28 11:08:39.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 11:05:52.000,2017-02-28 11:08:39.000,167,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5970,变流器系统故障,2017-02-28 10:43:33.000,2017-02-28 10:44:25.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5977,变流器转子侧其它故障,2017-02-28 10:43:33.000,2017-02-28 10:44:25.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5108,维护模式,2017-02-28 10:42:39.000,2017-02-28 10:59:31.000,1012,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-02-28 10:02:09.000,2017-02-28 22:12:39.000,43830,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 09:56:49.000,2017-02-28 10:02:09.000,320,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6425,快速停机正常超时待机,2017-02-28 09:40:55.000,2017-02-28 09:41:49.000,54,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5509,机舱位置标定中,2017-02-28 09:26:45.000,2017-02-28 09:29:25.000,160,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,64011,手动重启(OS),2017-02-28 09:22:10.000,2017-02-28 09:26:45.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,6401,系统初始化超时待机,2017-02-27 23:27:34.000,2017-02-27 23:28:27.000,53,超时,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-02-26 13:23:31.000,2017-02-26 13:24:29.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-02-25 18:49:15.000,2017-02-25 19:06:03.000,1008,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-02-22 13:20:07.000,2017-02-22 13:21:01.000,54,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5121,能量管理平台停机,2017-02-15 15:32:06.000,2017-02-15 15:42:50.000,644,控制器,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-02-15 07:58:46.000,2017-02-15 07:59:38.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5922,小风正常停机,2017-02-13 03:01:50.000,2017-02-13 03:02:41.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-02-12 12:01:39.000,2017-02-12 12:18:00.000,981,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-02-12 12:00:47.000,2017-02-12 12:01:39.000,52,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-02-09 21:46:06.000,2017-02-09 22:02:31.000,985,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-01-28 21:23:35.000,2017-01-28 21:40:50.000,1035,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5505,右扭缆超限,2017-01-28 21:23:35.000,2017-01-28 21:24:27.000,52,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-01-23 09:05:51.000,2017-01-23 09:23:16.000,1045,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-01-23 09:05:51.000,2017-01-23 09:06:44.000,53,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5924,风机欠功率,2017-01-21 07:01:00.000,2017-01-21 07:01:50.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-01-18 03:46:43.000,2017-01-18 04:04:07.000,1044,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5507,偏航自动解缆中,2017-01-03 13:50:58.000,2017-01-03 14:08:42.000,1064,偏航,故障和告警
五里坡公司2号一期风电场,HFJ011,5506,左扭缆超限,2017-01-03 13:50:58.000,2017-01-03 13:51:51.000,53,偏航,故障和告警
