风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2019-02-24 14:48:04.000,2019-02-24 14:59:16.000,672,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2019-02-21 12:37:03.000,2019-02-21 12:37:50.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2019-02-18 18:04:26.000,2019-02-18 18:09:50.000,324,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2019-02-18 14:43:35.000,2019-02-18 14:54:44.000,669,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2019-02-13 23:32:06.000,2019-02-14 09:37:22.000,36316,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2019-02-13 22:27:42.000,2019-02-13 22:37:31.000,589,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2019-02-11 11:25:12.000,2019-02-11 11:52:55.000,1663,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2019-02-04 22:18:12.000,2019-02-04 22:19:01.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2019-02-01 12:34:59.000,2019-02-01 12:35:57.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2019-01-28 14:38:16.000,2019-01-28 14:50:04.000,708,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2019-01-20 04:51:41.000,2019-01-20 04:52:08.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2019-01-08 11:58:21.000,2019-01-08 12:01:32.000,191,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2019-01-08 11:58:21.000,2019-01-08 12:01:32.000,191,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2019-01-08 11:58:21.000,2019-01-08 12:01:32.000,191,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2019-01-06 10:12:39.000,2019-01-06 11:09:08.000,3389,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2019-01-06 10:08:21.000,2019-01-06 11:09:08.000,3647,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2019-01-06 10:08:21.000,2019-01-06 10:09:11.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2019-01-06 10:08:21.000,2019-01-06 10:11:00.000,159,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2019-01-06 09:40:47.000,2019-01-06 10:08:21.000,1654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2019-01-06 03:13:26.000,2019-01-06 03:25:02.000,696,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2019-01-01 19:47:14.000,2019-01-01 19:56:19.000,545,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2019-01-01 05:30:31.000,2019-01-01 05:32:07.000,96,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2018-12-31 12:08:17.000,2018-12-31 12:09:56.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-12-30 17:06:38.000,2018-12-30 17:17:55.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-12-22 15:41:35.000,2018-12-22 15:47:16.000,341,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-12-22 15:30:31.000,2018-12-22 15:31:25.000,54,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-22 15:28:29.000,2018-12-22 15:30:31.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-22 15:28:29.000,2018-12-22 15:30:31.000,122,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-22 15:28:29.000,2018-12-22 15:30:31.000,122,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-12-22 15:28:29.000,2018-12-22 15:30:04.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2018-12-22 12:44:05.000,2018-12-22 15:28:29.000,9864,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-12-22 11:48:20.000,2018-12-22 15:28:29.000,13209,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-12-22 11:38:08.000,2018-12-22 15:47:16.000,14948,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5478,桨叶1充电器故障,2018-12-22 10:54:51.000,2018-12-22 15:28:29.000,16418,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5431,轮毂温度低,2018-12-22 10:51:47.000,2018-12-22 13:57:31.000,11144,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-12-22 10:51:47.000,2018-12-22 15:30:04.000,16697,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-12-22 10:51:47.000,2018-12-22 15:28:29.000,16602,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-12-22 10:48:42.000,2018-12-22 15:47:16.000,17914,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-12-22 10:43:52.000,2018-12-22 15:47:16.000,18204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-12-22 10:43:52.000,2018-12-22 15:47:16.000,18204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-12-22 08:59:24.000,2018-12-22 15:28:29.000,23345,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-12-21 18:28:22.000,2018-12-22 08:58:31.000,52209,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-12-21 18:23:38.000,2018-12-21 18:26:55.000,197,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2018-12-21 18:23:10.000,2018-12-22 15:28:29.000,75919,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-12-21 18:22:41.000,2018-12-22 15:28:29.000,75948,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-12-21 18:22:41.000,2018-12-22 15:28:29.000,75948,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-21 18:21:14.000,2018-12-21 18:22:41.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-21 18:21:14.000,2018-12-21 18:26:55.000,341,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-21 18:21:14.000,2018-12-21 18:26:55.000,341,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-12-21 18:21:14.000,2018-12-21 18:22:13.000,59,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-12-21 18:18:34.000,2018-12-21 18:21:14.000,160,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-12-21 18:18:03.000,2018-12-21 18:18:34.000,31,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-12-21 18:12:01.000,2018-12-21 18:16:27.000,266,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2018-12-21 18:12:01.000,2018-12-21 18:21:14.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-12-21 18:11:02.000,2018-12-21 18:21:14.000,612,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2018-12-21 18:11:02.000,2018-12-22 15:28:29.000,76647,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-12-21 18:11:02.000,2018-12-21 18:21:14.000,612,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5461,当前平均桨距角超限,2018-12-21 18:10:32.000,2018-12-22 15:28:29.000,76677,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5408,桨叶3编码器信号不一致,2018-12-21 18:10:32.000,2018-12-22 15:28:29.000,76677,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2018-12-21 18:10:32.000,2018-12-22 15:28:29.000,76677,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-20 00:26:58.000,2018-12-20 00:29:37.000,159,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-12-20 00:26:58.000,2018-12-20 00:29:37.000,159,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-20 00:02:58.000,2018-12-20 00:09:00.000,362,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-12-20 00:02:58.000,2018-12-20 00:09:00.000,362,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-19 13:32:36.000,2018-12-19 13:35:56.000,200,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-12-14 17:00:51.000,2018-12-14 17:25:47.000,1496,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2018-12-14 16:59:57.000,2018-12-14 17:25:47.000,1550,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-14 16:59:06.000,2018-12-14 17:25:47.000,1601,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-14 16:51:27.000,2018-12-14 16:52:25.000,58,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-14 16:48:07.000,2018-12-14 16:48:58.000,51,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-14 16:48:07.000,2018-12-14 16:48:58.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-12-14 16:45:20.000,2018-12-14 16:46:19.000,59,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-12-14 16:45:20.000,2018-12-14 16:46:19.000,59,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-12-14 16:37:06.000,2018-12-14 16:40:43.000,217,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-14 16:36:07.000,2018-12-14 16:40:43.000,276,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-14 16:36:07.000,2018-12-14 16:40:43.000,276,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-14 16:36:07.000,2018-12-14 16:40:43.000,276,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-12-14 16:35:07.000,2018-12-14 16:40:43.000,336,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-12-14 16:35:07.000,2018-12-14 16:40:43.000,336,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-12-14 13:50:20.000,2018-12-14 16:32:38.000,9738,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2018-12-14 13:49:40.000,2018-12-14 16:32:38.000,9778,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-14 13:42:28.000,2018-12-14 16:32:38.000,10210,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-14 13:42:28.000,2018-12-14 16:32:38.000,10210,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-14 13:42:28.000,2018-12-14 16:32:38.000,10210,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-12-14 13:41:48.000,2018-12-14 16:32:38.000,10250,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-12-14 13:36:35.000,2018-12-14 16:35:07.000,10712,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-12-14 13:32:02.000,2018-12-14 16:35:07.000,10985,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-12-14 13:25:32.000,2018-12-14 16:32:38.000,11226,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-14 13:02:53.000,2018-12-14 13:03:43.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-12-14 13:00:24.000,2018-12-14 13:01:14.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-12-14 12:47:59.000,2018-12-14 13:01:14.000,795,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-14 11:58:08.000,2018-12-14 12:04:10.000,362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-14 03:57:22.000,2018-12-14 03:58:03.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 18:03:41.000,2018-12-13 18:04:21.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 18:02:24.000,2018-12-13 18:03:03.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 17:53:49.000,2018-12-13 17:55:07.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-13 17:53:10.000,2018-12-13 17:55:07.000,117,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 17:43:26.000,2018-12-13 17:47:58.000,272,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 13:44:39.000,2018-12-13 13:57:11.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2018-12-13 12:29:52.000,2018-12-13 12:40:38.000,646,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-12-13 12:29:52.000,2018-12-13 12:30:43.000,51,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2018-12-13 11:11:30.000,2018-12-13 12:29:52.000,4702,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-12-13 11:08:30.000,2018-12-13 12:29:52.000,4882,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-13 11:00:10.000,2018-12-13 12:30:43.000,5433,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-12-13 11:00:10.000,2018-12-13 12:30:43.000,5433,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-13 11:00:10.000,2018-12-13 12:30:43.000,5433,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-13 11:00:10.000,2018-12-13 12:30:43.000,5433,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-12-13 10:41:23.000,2018-12-13 10:43:02.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2018-12-13 10:17:55.000,2018-12-13 10:41:23.000,1408,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-12-13 10:15:24.000,2018-12-13 10:41:23.000,1559,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-13 10:04:44.000,2018-12-13 10:43:02.000,2298,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-13 10:04:44.000,2018-12-13 10:43:02.000,2298,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-13 10:04:44.000,2018-12-13 10:43:02.000,2298,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-12-13 10:04:04.000,2018-12-13 10:41:23.000,2239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2018-12-13 10:04:04.000,2018-12-13 10:41:23.000,2239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-12-13 10:04:04.000,2018-12-13 10:43:02.000,2338,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-12-13 09:35:46.000,2018-12-13 12:29:52.000,10446,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-12-13 09:18:38.000,2018-12-13 12:41:27.000,12169,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-12-13 09:17:50.000,2018-12-13 10:41:23.000,5013,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 07:43:44.000,2018-12-13 08:42:57.000,3553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 07:26:35.000,2018-12-13 07:27:19.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 06:53:19.000,2018-12-13 07:05:12.000,713,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 06:51:53.000,2018-12-13 06:52:37.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 06:42:41.000,2018-12-13 06:48:53.000,372,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-13 06:27:01.000,2018-12-13 06:41:52.000,891,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-11 18:01:50.000,2018-12-11 18:05:22.000,212,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-12-11 15:54:21.000,2018-12-11 15:55:00.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-12-11 15:54:21.000,2018-12-11 15:55:00.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-12-11 15:54:21.000,2018-12-11 15:55:00.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-12-11 15:50:27.000,2018-12-11 15:54:21.000,234,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-11 15:39:53.000,2018-12-11 15:54:21.000,868,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-11 09:29:39.000,2018-12-11 09:37:31.000,472,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-12-09 20:55:56.000,2018-12-09 21:07:17.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-09 17:54:34.000,2018-12-09 17:59:08.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-09 15:04:51.000,2018-12-09 15:06:19.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-07 11:02:38.000,2018-12-07 11:07:47.000,309,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-12-05 01:42:15.000,2018-12-05 01:57:11.000,896,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-12-05 01:29:06.000,2018-12-05 01:40:04.000,658,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2018-12-05 01:28:21.000,2018-12-05 01:29:06.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-12-02 16:23:02.000,2018-12-02 16:35:03.000,721,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-12-02 16:23:02.000,2018-12-02 16:23:47.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-11-29 15:00:14.000,2018-11-29 15:12:19.000,725,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-11-28 21:44:41.000,2018-11-28 21:45:21.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-11-15 16:13:22.000,2018-11-15 16:14:06.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2018-11-12 18:23:41.000,2018-11-12 18:24:26.000,45,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-11-10 02:48:45.000,2018-11-10 02:49:24.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-11-08 10:06:22.000,2018-11-08 10:18:00.000,698,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-11-07 04:11:18.000,2018-11-07 04:11:59.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-11-06 14:33:37.000,2018-11-06 16:28:35.000,6898,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-11-06 14:21:45.000,2018-11-06 16:28:35.000,7610,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-11-06 14:20:14.000,2018-11-06 16:28:35.000,7701,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-11-05 03:12:47.000,2018-11-05 03:13:34.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-11-04 22:39:22.000,2018-11-04 22:40:08.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2018-11-02 13:31:50.000,2018-11-02 13:32:28.000,38,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-11-01 15:07:23.000,2018-11-01 15:18:28.000,665,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,6108,变桨紧急事件触发,2018-11-01 14:58:19.000,2018-11-01 15:00:08.000,109,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-11-01 14:56:51.000,2018-11-01 15:19:04.000,1333,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6105,桨叶1BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-11-01 14:56:51.000,2018-11-01 14:57:22.000,31,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,6106,桨叶2BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2018-11-01 14:56:51.000,2018-11-01 15:00:08.000,197,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-11-01 14:56:51.000,2018-11-01 15:18:28.000,1297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5951,变流器网侧过频,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5957,变流器网侧过流,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,7020,电网频率高,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-10-28 14:03:02.000,2018-11-01 15:19:04.000,350162,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5952,变流器网侧欠频,2018-10-28 14:03:02.000,2018-11-01 14:56:51.000,348829,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-10-28 14:03:02.000,2018-11-01 15:19:04.000,350162,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,7021,电网频率低,2018-10-28 14:03:02.000,2018-11-01 15:00:08.000,349026,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-25 07:12:38.000,2018-10-25 08:54:22.000,6104,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-25 06:57:24.000,2018-10-25 07:11:51.000,867,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-25 06:39:13.000,2018-10-25 06:52:57.000,824,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-25 06:10:53.000,2018-10-25 06:14:17.000,204,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-22 12:29:35.000,2018-10-22 12:38:47.000,552,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-10-22 11:22:46.000,2018-10-22 11:25:18.000,152,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-10-17 22:14:57.000,2018-10-17 22:26:08.000,671,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-10-14 16:11:30.000,2018-10-14 16:23:08.000,698,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-10-14 16:10:42.000,2018-10-14 16:11:30.000,48,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-10-14 14:30:02.000,2018-10-14 14:30:51.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-10-13 15:33:31.000,2018-10-13 15:34:18.000,47,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-10-13 15:23:15.000,2018-10-13 15:26:03.000,168,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-10-13 15:23:15.000,2018-10-13 15:34:18.000,663,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2018-10-13 09:23:34.000,2018-10-13 15:23:15.000,21581,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-10-09 12:52:01.000,2018-10-09 12:52:27.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-10-09 12:20:33.000,2018-10-09 12:21:00.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-10-09 12:20:33.000,2018-10-09 12:32:22.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2018-10-08 12:23:19.000,2018-10-08 12:24:07.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-10-08 10:41:09.000,2018-10-08 10:53:07.000,718,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-10-08 10:41:09.000,2018-10-08 10:41:50.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-10-05 07:45:31.000,2018-10-05 07:57:20.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-10-05 07:45:31.000,2018-10-05 07:46:09.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-10-03 14:17:42.000,2018-10-03 14:18:31.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-09-30 16:52:36.000,2018-09-30 16:55:25.000,169,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-09-30 16:49:10.000,2018-09-30 16:51:52.000,162,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-09-30 16:46:27.000,2018-09-30 16:51:52.000,325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-09-30 16:46:27.000,2018-09-30 16:55:25.000,538,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-09-30 16:46:27.000,2018-09-30 16:51:52.000,325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-09-30 16:46:27.000,2018-09-30 16:51:52.000,325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-09-30 16:40:14.000,2018-09-30 16:56:11.000,957,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-09-30 16:40:14.000,2018-09-30 16:45:44.000,330,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-09-30 16:40:14.000,2018-09-30 16:45:01.000,287,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-09-30 16:40:14.000,2018-09-30 16:45:01.000,287,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-09-30 16:40:14.000,2018-09-30 16:56:11.000,957,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-09-30 16:40:14.000,2018-09-30 16:56:11.000,957,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-09-30 16:40:14.000,2018-09-30 16:45:01.000,287,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-27 09:09:00.000,2018-09-27 09:21:00.000,720,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-27 09:09:00.000,2018-09-27 09:09:41.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-21 11:23:16.000,2018-09-21 11:34:34.000,678,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-21 11:23:16.000,2018-09-21 11:23:54.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-09-20 08:39:43.000,2018-09-20 08:40:27.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-09-16 05:02:41.000,2018-09-16 05:03:22.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-09-15 22:47:59.000,2018-09-15 22:48:43.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-09-15 17:36:38.000,2018-09-15 17:37:16.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-09-15 17:33:28.000,2018-09-15 17:36:38.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-09-15 17:19:27.000,2018-09-15 17:33:28.000,841,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-09-15 17:11:40.000,2018-09-15 17:33:28.000,1308,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-09-15 17:11:40.000,2018-09-15 17:33:28.000,1308,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-09-15 17:11:40.000,2018-09-15 17:33:28.000,1308,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2018-09-15 17:10:58.000,2018-09-15 17:36:38.000,1540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-09-15 17:10:58.000,2018-09-15 17:37:16.000,1578,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2018-09-15 17:10:58.000,2018-09-15 17:36:38.000,1540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-09-15 17:10:58.000,2018-09-15 17:36:38.000,1540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2018-09-15 17:10:58.000,2018-09-15 17:36:38.000,1540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2018-09-15 17:10:58.000,2018-09-15 17:36:38.000,1540,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-09-15 17:08:50.000,2018-09-15 17:42:19.000,2009,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-09-15 16:05:21.000,2018-09-15 16:15:04.000,583,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-09-15 15:54:19.000,2018-09-15 15:57:36.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-09-15 15:54:19.000,2018-09-15 15:55:00.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-09-15 15:54:19.000,2018-09-15 17:37:16.000,6177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-09-15 15:54:19.000,2018-09-15 16:15:04.000,1245,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2018-09-15 14:25:43.000,2018-09-15 15:54:19.000,5316,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-14 10:03:19.000,2018-09-14 10:03:57.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-14 10:03:19.000,2018-09-14 10:15:31.000,732,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-12 13:25:56.000,2018-09-12 13:38:02.000,726,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-12 13:25:56.000,2018-09-12 13:27:11.000,75,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-09-11 17:43:05.000,2018-09-11 17:43:33.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-11 13:12:45.000,2018-09-11 13:24:04.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-09-10 17:35:59.000,2018-09-10 17:36:38.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-10 14:56:04.000,2018-09-10 15:07:47.000,703,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-10 14:56:04.000,2018-09-10 14:56:48.000,44,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-09 11:32:22.000,2018-09-09 11:43:24.000,662,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-09-05 17:26:31.000,2018-09-05 17:27:18.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-09-04 10:22:47.000,2018-09-04 10:26:27.000,220,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-09-04 10:22:47.000,2018-09-04 10:26:27.000,220,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5978,变流器网侧其它故障,2018-09-04 10:22:47.000,2018-09-04 10:26:27.000,220,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-09-01 16:44:21.000,2018-09-01 16:45:02.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-09-01 16:44:21.000,2018-09-01 16:55:54.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-09-01 09:23:10.000,2018-09-01 09:23:56.000,46,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-08-31 11:44:48.000,2018-08-31 11:51:05.000,377,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-08-31 11:44:48.000,2018-08-31 11:51:05.000,377,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-31 11:40:52.000,2018-08-31 11:42:50.000,118,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-08-31 11:37:58.000,2018-08-31 11:40:52.000,174,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2018-08-31 11:05:48.000,2018-08-31 11:40:52.000,2104,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-31 11:01:46.000,2018-08-31 11:40:52.000,2346,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-08-31 11:01:46.000,2018-08-31 11:40:52.000,2346,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-31 11:01:08.000,2018-08-31 11:40:52.000,2384,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-31 10:26:25.000,2018-08-31 11:40:52.000,4467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-31 10:23:32.000,2018-08-31 11:42:50.000,4758,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-31 10:23:32.000,2018-08-31 11:42:50.000,4758,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-31 10:20:42.000,2018-08-31 11:37:58.000,4636,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-08-31 10:00:50.000,2018-08-31 11:40:52.000,6002,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-08-29 22:42:18.000,2018-08-29 22:44:15.000,117,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-08-29 22:42:18.000,2018-08-29 22:54:13.000,715,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5447,桨叶2限位开关95度触发,2018-08-29 17:28:43.000,2018-08-29 17:30:24.000,101,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 17:24:41.000,2018-08-29 17:36:12.000,691,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5493,桨叶2 400伏异常,2018-08-29 17:21:13.000,2018-08-29 17:30:24.000,551,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-29 17:21:13.000,2018-08-29 17:30:24.000,551,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2018-08-29 17:21:13.000,2018-08-29 17:30:24.000,551,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2018-08-29 17:21:13.000,2018-08-29 17:30:24.000,551,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5449,桨叶3限位开关95度触发,2018-08-29 17:21:13.000,2018-08-29 17:27:06.000,353,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-29 17:21:13.000,2018-08-29 17:30:24.000,551,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-29 17:21:13.000,2018-08-29 17:22:07.000,54,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-08-29 17:17:51.000,2018-08-29 17:21:13.000,202,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 17:15:16.000,2018-08-29 17:22:07.000,411,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 17:13:44.000,2018-08-29 17:30:24.000,1000,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 17:13:44.000,2018-08-29 17:30:24.000,1000,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 17:13:44.000,2018-08-29 17:17:51.000,247,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 17:13:44.000,2018-08-29 17:30:24.000,1000,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2018-08-29 17:12:03.000,2018-08-29 17:17:51.000,348,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2018-08-29 17:12:03.000,2018-08-29 17:17:51.000,348,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5493,桨叶2 400伏异常,2018-08-29 17:12:03.000,2018-08-29 17:17:51.000,348,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-29 17:11:16.000,2018-08-29 17:17:51.000,395,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5449,桨叶3限位开关95度触发,2018-08-29 17:11:16.000,2018-08-29 17:15:16.000,240,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-29 17:11:16.000,2018-08-29 17:17:51.000,395,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-29 17:11:16.000,2018-08-29 17:12:03.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-29 16:59:14.000,2018-08-29 17:11:16.000,722,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 16:58:33.000,2018-08-29 17:12:50.000,857,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 16:58:33.000,2018-08-29 17:12:50.000,857,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 16:58:33.000,2018-08-29 17:12:03.000,810,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 16:58:33.000,2018-08-29 17:12:50.000,857,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 16:53:52.000,2018-08-29 16:55:11.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-29 16:52:31.000,2018-08-29 16:53:13.000,42,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 16:38:55.000,2018-08-29 16:52:31.000,816,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2018-08-29 16:36:03.000,2018-08-29 16:37:30.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 16:31:12.000,2018-08-29 16:37:30.000,378,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-29 16:31:12.000,2018-08-29 16:37:30.000,378,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 16:23:14.000,2018-08-29 16:37:30.000,856,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 16:23:14.000,2018-08-29 16:37:30.000,856,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 16:23:14.000,2018-08-29 16:23:55.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 16:23:14.000,2018-08-29 16:37:30.000,856,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-08-29 16:18:02.000,2018-08-29 16:21:05.000,183,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-08-29 16:08:17.000,2018-08-29 16:21:05.000,768,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 16:08:17.000,2018-08-29 16:21:05.000,768,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 15:53:50.000,2018-08-29 17:11:16.000,4646,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-29 15:31:17.000,2018-08-29 17:37:06.000,7549,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 15:31:17.000,2018-08-29 16:21:05.000,2988,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 15:28:41.000,2018-08-29 16:21:46.000,3185,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 15:28:41.000,2018-08-29 16:21:46.000,3185,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 15:28:41.000,2018-08-29 16:21:46.000,3185,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-29 15:27:55.000,2018-08-29 15:28:41.000,46,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-29 15:27:55.000,2018-08-29 15:28:41.000,46,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-29 15:22:51.000,2018-08-29 15:23:46.000,55,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-29 15:16:12.000,2018-08-29 15:16:58.000,46,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 15:15:19.000,2018-08-29 15:23:46.000,507,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-29 15:14:32.000,2018-08-29 15:15:19.000,47,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-29 15:14:32.000,2018-08-29 15:15:19.000,47,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,控制器,故障和告警
