风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 15:10:57.000,2018-08-29 15:11:50.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 15:09:16.000,2018-08-29 15:14:32.000,316,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 15:09:16.000,2018-08-29 15:22:51.000,815,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 15:09:16.000,2018-08-29 15:22:51.000,815,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-29 15:03:55.000,2018-08-29 15:07:42.000,227,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-29 14:59:52.000,2018-08-29 15:07:42.000,470,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 14:56:32.000,2018-08-29 15:07:42.000,670,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 14:55:51.000,2018-08-29 15:08:30.000,759,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 14:55:51.000,2018-08-29 15:08:30.000,759,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-29 14:55:51.000,2018-08-29 15:07:42.000,711,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-29 14:55:51.000,2018-08-29 15:07:42.000,711,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 14:55:51.000,2018-08-29 15:08:30.000,759,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 14:49:57.000,2018-08-29 14:55:11.000,314,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 14:49:57.000,2018-08-29 14:55:11.000,314,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 14:49:57.000,2018-08-29 14:55:11.000,314,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-29 14:49:57.000,2018-08-29 14:50:36.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2018-08-29 13:33:28.000,2018-08-29 14:49:57.000,4589,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6104,桨叶3系统错误,2018-08-29 13:22:29.000,2018-08-29 13:33:28.000,659,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-08-29 13:22:29.000,2018-08-29 14:49:57.000,5248,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5426,桨叶3备用限位开关误动作,2018-08-29 13:22:29.000,2018-08-29 14:49:57.000,5248,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2018-08-29 13:22:29.000,2018-08-29 14:49:57.000,5248,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5448,桨叶3限位开关95度触发,2018-08-29 13:22:29.000,2018-08-29 14:49:57.000,5248,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2018-08-29 13:19:19.000,2018-08-29 14:49:57.000,5438,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5461,当前平均桨距角超限,2018-08-29 13:17:46.000,2018-08-29 14:49:57.000,5531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5408,桨叶3编码器信号不一致,2018-08-29 13:17:46.000,2018-08-29 14:49:57.000,5531,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2018-08-29 13:17:46.000,2018-08-29 14:49:57.000,5531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5420,桨叶3限位开关误动作,2018-08-29 13:17:46.000,2018-08-29 14:49:57.000,5531,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-29 11:31:06.000,2018-08-29 13:22:29.000,6683,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2018-08-29 11:30:18.000,2018-08-29 14:49:57.000,11979,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-29 11:29:31.000,2018-08-29 14:50:36.000,12065,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-29 11:23:19.000,2018-08-29 13:22:29.000,7150,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-29 11:23:19.000,2018-08-29 13:22:29.000,7150,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-08-29 11:23:19.000,2018-08-29 14:49:57.000,12398,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-29 11:23:19.000,2018-08-29 14:51:54.000,12515,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-29 11:07:10.000,2018-08-29 13:19:19.000,7929,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-29 11:07:10.000,2018-08-29 13:22:29.000,8119,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-29 10:32:01.000,2018-08-29 13:17:46.000,9945,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-08-29 10:00:44.000,2018-08-29 13:22:29.000,12105,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2018-08-28 21:47:50.000,2018-08-28 22:32:09.000,2659,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6498,紧急顺桨命令自检失败,2018-08-28 21:47:50.000,2018-08-28 22:32:09.000,2659,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-28 21:42:14.000,2018-08-28 21:43:51.000,97,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-28 21:42:14.000,2018-08-28 21:43:02.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-28 21:42:14.000,2018-08-28 21:43:51.000,97,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 21:37:26.000,2018-08-28 21:42:14.000,288,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 21:37:26.000,2018-08-28 21:42:14.000,288,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 21:35:50.000,2018-08-28 21:36:39.000,49,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 21:35:50.000,2018-08-28 21:36:39.000,49,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 21:32:37.000,2018-08-28 21:35:02.000,145,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 21:32:37.000,2018-08-28 21:35:02.000,145,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-28 21:32:37.000,2018-08-28 21:35:02.000,145,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 20:18:26.000,2018-08-28 20:25:26.000,420,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 20:18:26.000,2018-08-28 20:25:26.000,420,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 20:04:08.000,2018-08-28 20:07:40.000,212,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 20:04:08.000,2018-08-28 20:07:40.000,212,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 16:14:43.000,2018-08-28 16:19:01.000,258,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 16:14:43.000,2018-08-28 16:19:01.000,258,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 15:29:21.000,2018-08-28 15:32:29.000,188,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 15:29:21.000,2018-08-28 15:32:29.000,188,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 14:53:00.000,2018-08-28 15:11:01.000,1081,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 14:53:00.000,2018-08-28 15:11:01.000,1081,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-28 12:55:40.000,2018-08-28 13:03:49.000,489,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-08-28 12:45:17.000,2018-08-28 12:48:20.000,183,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-28 12:45:17.000,2018-08-28 13:03:49.000,1112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2018-08-28 09:31:11.000,2018-08-28 12:45:17.000,11646,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 08:38:48.000,2018-08-28 08:40:07.000,79,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 08:38:48.000,2018-08-28 08:40:07.000,79,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-28 08:11:54.000,2018-08-28 08:13:11.000,77,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 05:54:06.000,2018-08-28 07:28:35.000,5669,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 05:54:06.000,2018-08-28 07:28:35.000,5669,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-28 02:48:53.000,2018-08-28 02:51:35.000,162,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-28 02:48:53.000,2018-08-28 02:51:35.000,162,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-26 03:47:31.000,2018-08-26 04:45:10.000,3459,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-26 03:47:31.000,2018-08-26 04:45:10.000,3459,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-26 03:32:39.000,2018-08-26 03:45:31.000,772,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-26 03:32:39.000,2018-08-26 03:45:31.000,772,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-26 02:40:02.000,2018-08-26 02:42:20.000,138,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-26 02:40:02.000,2018-08-26 02:42:20.000,138,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 23:50:16.000,2018-08-25 23:56:20.000,364,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 23:50:16.000,2018-08-25 23:56:20.000,364,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 10:54:21.000,2018-08-25 10:58:55.000,274,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 10:54:21.000,2018-08-25 10:58:55.000,274,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-25 07:47:33.000,2018-08-25 07:59:04.000,691,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-08-25 07:47:33.000,2018-08-25 07:59:04.000,691,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5978,变流器网侧其它故障,2018-08-25 07:47:33.000,2018-08-25 07:59:04.000,691,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 07:38:21.000,2018-08-25 07:45:35.000,434,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 07:38:21.000,2018-08-25 07:45:35.000,434,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 07:36:47.000,2018-08-25 07:37:35.000,48,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 07:36:47.000,2018-08-25 07:37:35.000,48,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 06:52:47.000,2018-08-25 06:54:52.000,125,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 06:52:47.000,2018-08-25 06:54:52.000,125,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-25 04:44:03.000,2018-08-25 04:44:47.000,44,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-25 04:44:03.000,2018-08-25 04:44:47.000,44,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-24 13:28:57.000,2018-08-24 13:44:42.000,945,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-24 13:28:57.000,2018-08-24 13:44:42.000,945,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-24 09:37:56.000,2018-08-24 09:50:12.000,736,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-24 09:37:56.000,2018-08-24 09:50:12.000,736,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-24 05:49:35.000,2018-08-24 07:11:19.000,4904,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-24 05:49:35.000,2018-08-24 07:11:19.000,4904,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-23 03:40:57.000,2018-08-23 07:15:50.000,12893,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-23 03:40:57.000,2018-08-23 07:15:50.000,12893,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-20 16:48:04.000,2018-08-20 16:52:23.000,259,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-20 16:48:04.000,2018-08-20 16:52:23.000,259,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-08-20 11:24:22.000,2018-08-20 11:36:08.000,706,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-20 00:18:53.000,2018-08-20 01:27:48.000,4135,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-19 06:08:16.000,2018-08-19 06:18:13.000,597,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-19 06:08:16.000,2018-08-19 06:18:13.000,597,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-16 00:40:01.000,2018-08-16 00:41:19.000,78,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5420,桨叶3限位开关误动作,2018-08-14 13:52:24.000,2018-08-14 14:44:18.000,3114,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2018-08-14 13:52:24.000,2018-08-14 14:44:18.000,3114,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-14 13:50:00.000,2018-08-14 14:44:18.000,3258,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-14 10:51:03.000,2018-08-14 14:44:18.000,13995,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2018-08-14 10:43:29.000,2018-08-14 14:44:18.000,14449,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-14 10:40:54.000,2018-08-14 14:44:18.000,14604,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-14 10:40:54.000,2018-08-14 14:44:18.000,14604,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-14 10:40:54.000,2018-08-14 14:44:18.000,14604,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-14 10:40:14.000,2018-08-14 14:44:18.000,14644,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-14 10:00:12.000,2018-08-14 14:44:18.000,17046,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-08-14 09:58:08.000,2018-08-14 14:44:18.000,17170,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-08-14 09:48:04.000,2018-08-14 14:44:18.000,17774,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2018-08-14 09:48:04.000,2018-08-14 14:44:18.000,17774,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-14 09:42:42.000,2018-08-14 14:44:18.000,18096,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-08-14 09:33:19.000,2018-08-14 14:44:18.000,18659,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-14 09:33:19.000,2018-08-14 14:44:18.000,18659,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-13 18:35:58.000,2018-08-13 18:37:31.000,93,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-13 17:44:43.000,2018-08-13 17:47:59.000,196,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-12 16:08:55.000,2018-08-12 16:16:10.000,435,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-12 10:34:03.000,2018-08-12 10:36:18.000,135,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-10 20:07:32.000,2018-08-10 20:08:52.000,80,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-08-10 12:35:14.000,2018-08-10 12:46:30.000,676,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-09 18:07:22.000,2018-08-09 18:11:30.000,248,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-09 17:24:15.000,2018-08-09 17:28:58.000,283,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-08-09 16:40:33.000,2018-08-09 16:44:50.000,257,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-09 14:27:31.000,2018-08-09 14:31:28.000,237,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-09 11:34:09.000,2018-08-09 11:52:19.000,1090,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-09 11:34:09.000,2018-08-09 11:52:19.000,1090,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-09 09:48:57.000,2018-08-09 10:04:41.000,944,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-09 09:48:18.000,2018-08-09 09:50:14.000,116,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2018-08-09 09:48:18.000,2018-08-09 09:48:57.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5449,桨叶3限位开关95度触发,2018-08-09 09:48:18.000,2018-08-09 09:48:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-09 09:48:18.000,2018-08-09 09:50:14.000,116,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6106,桨叶2BTB错误,2018-08-09 09:48:18.000,2018-08-09 09:48:57.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-09 09:48:18.000,2018-08-09 09:50:14.000,116,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6105,桨叶1BTB错误,2018-08-09 09:48:18.000,2018-08-09 09:48:57.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-09 09:48:18.000,2018-08-09 09:50:14.000,116,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5455,桨叶3电机ptc触发,2018-08-09 09:48:18.000,2018-08-09 09:48:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-09 09:48:18.000,2018-08-09 09:50:14.000,116,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-09 09:41:08.000,2018-08-09 09:45:40.000,272,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-09 09:32:51.000,2018-08-09 09:50:53.000,1082,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-09 09:32:51.000,2018-08-09 09:50:14.000,1043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2018-08-09 09:32:51.000,2018-08-09 09:48:18.000,927,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-09 09:32:51.000,2018-08-09 09:50:14.000,1043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-09 09:32:51.000,2018-08-09 09:50:14.000,1043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-08-09 09:32:51.000,2018-08-09 09:48:18.000,927,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-09 09:32:51.000,2018-08-09 09:50:53.000,1082,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-09 09:32:51.000,2018-08-09 09:50:53.000,1082,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5478,桨叶1充电器故障,2018-08-09 09:32:51.000,2018-08-09 09:48:18.000,927,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-09 09:32:51.000,2018-08-09 09:50:14.000,1043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5492,桨叶1 400伏异常,2018-08-09 09:32:51.000,2018-08-09 09:48:18.000,927,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5443,桨叶1电机ptc故障,2018-08-09 09:32:51.000,2018-08-09 09:48:57.000,966,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-09 09:27:40.000,2018-08-09 09:48:18.000,1238,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-09 09:16:46.000,2018-08-09 10:04:41.000,2875,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-09 08:37:18.000,2018-08-09 08:39:13.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-09 08:37:18.000,2018-08-09 08:39:13.000,115,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-09 08:37:18.000,2018-08-09 08:39:13.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-09 08:37:18.000,2018-08-09 08:38:34.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-08-09 08:34:08.000,2018-08-09 08:37:18.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-09 02:57:06.000,2018-08-09 02:58:27.000,81,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-09 02:48:53.000,2018-08-09 02:58:27.000,574,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-08 20:47:54.000,2018-08-08 21:19:37.000,1903,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,111,电网电压低,2018-08-08 20:37:26.000,2018-08-08 20:40:18.000,172,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-08 20:37:26.000,2018-08-09 09:50:14.000,47568,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-08-08 20:37:26.000,2018-08-08 20:40:18.000,172,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-08-08 20:37:26.000,2018-08-08 21:21:44.000,2658,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-08-08 20:37:26.000,2018-08-08 21:19:37.000,2531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:37:26.000,222614,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-08-05 22:52:09.000,2018-08-05 22:59:11.000,422,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-08-05 22:52:09.000,2018-08-05 22:59:11.000,422,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-05 22:43:16.000,2018-08-05 22:48:03.000,287,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-05 22:43:16.000,2018-08-05 22:48:03.000,287,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-05 22:43:16.000,2018-08-05 22:48:03.000,287,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2018-08-05 22:41:40.000,2018-08-05 22:47:19.000,339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-08-05 22:40:50.000,2018-08-05 22:47:19.000,389,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-08-05 22:40:50.000,2018-08-05 22:47:19.000,389,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-08-05 22:40:50.000,2018-08-05 22:47:19.000,389,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-08-05 22:37:37.000,2018-08-05 22:40:50.000,193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2018-08-05 16:15:42.000,2018-08-05 22:40:50.000,23108,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-08-05 16:05:36.000,2018-08-05 22:40:50.000,23714,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2018-08-05 16:05:36.000,2018-08-05 22:40:50.000,23714,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-08-05 16:05:36.000,2018-08-05 22:40:50.000,23714,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5417,桨叶3限位开关触发误报,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5448,桨叶3限位开关95度触发,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5461,当前平均桨距角超限,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5423,桨叶3备用限位开关触发误报,2018-08-05 16:04:53.000,2018-08-05 22:40:50.000,23757,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-08-05 16:04:15.000,2018-08-05 22:40:50.000,23795,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-08-05 15:53:49.000,2018-08-05 22:40:50.000,24421,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-05 15:52:31.000,2018-08-05 16:05:36.000,785,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-05 15:51:15.000,2018-08-05 16:15:42.000,1467,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-08-05 15:51:15.000,2018-08-05 16:05:36.000,861,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-08-05 15:48:41.000,2018-08-05 22:37:37.000,24536,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-08-05 15:48:41.000,2018-08-05 16:05:36.000,1015,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 15:02:09.000,2018-08-05 22:40:50.000,27521,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 15:02:09.000,2018-08-05 22:40:50.000,27521,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 14:43:46.000,2018-08-05 14:56:25.000,759,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 14:43:46.000,2018-08-05 14:56:25.000,759,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 14:22:31.000,2018-08-05 14:25:40.000,189,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 14:22:31.000,2018-08-05 14:25:40.000,189,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 13:48:44.000,2018-08-05 14:05:47.000,1023,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 13:48:44.000,2018-08-05 14:05:47.000,1023,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 13:04:38.000,2018-08-05 13:16:07.000,689,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 13:04:38.000,2018-08-05 13:16:07.000,689,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 12:12:07.000,2018-08-05 12:16:50.000,283,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 11:51:04.000,2018-08-05 11:59:03.000,479,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 11:51:04.000,2018-08-05 11:59:03.000,479,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-08-05 11:39:08.000,2018-08-05 11:39:48.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 11:25:15.000,2018-08-05 11:39:48.000,873,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 11:25:15.000,2018-08-05 11:39:48.000,873,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-05 07:32:55.000,2018-08-05 07:39:53.000,418,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-05 07:32:55.000,2018-08-05 07:39:53.000,418,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-04 15:47:59.000,2018-08-04 15:54:22.000,383,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-04 14:49:28.000,2018-08-04 14:52:41.000,193,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-04 14:49:28.000,2018-08-04 14:52:41.000,193,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-08-04 09:47:04.000,2018-08-04 13:40:23.000,13999,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-08-04 09:18:17.000,2018-08-04 13:40:23.000,15726,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-08-04 09:18:17.000,2018-08-04 11:15:52.000,7055,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-04 06:48:23.000,2018-08-04 07:36:07.000,2864,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-04 06:48:23.000,2018-08-04 07:36:07.000,2864,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-08-03 19:28:58.000,2018-08-03 19:40:34.000,696,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-08-03 09:35:05.000,2018-08-03 09:36:39.000,94,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-08-03 09:35:05.000,2018-08-03 09:36:39.000,94,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-30 10:14:46.000,2018-07-30 10:16:05.000,79,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-30 10:14:46.000,2018-07-30 10:16:05.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-30 10:14:46.000,2018-07-30 10:16:05.000,79,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-07-30 10:14:46.000,2018-07-30 10:15:24.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-07-30 10:12:13.000,2018-07-30 10:14:46.000,153,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-07-30 10:12:13.000,2018-07-30 10:14:46.000,153,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-30 09:53:12.000,2018-07-30 09:55:14.000,122,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-30 09:53:12.000,2018-07-30 09:55:14.000,122,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-30 09:11:34.000,2018-07-30 09:16:24.000,290,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-30 09:11:34.000,2018-07-30 09:16:24.000,290,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-30 04:52:30.000,2018-07-30 04:55:01.000,151,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-30 04:52:30.000,2018-07-30 04:55:01.000,151,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-29 16:19:56.000,2018-07-29 16:29:31.000,575,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-29 16:19:56.000,2018-07-29 16:29:31.000,575,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-07-29 15:07:59.000,2018-07-29 15:35:20.000,1641,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-29 14:56:52.000,2018-07-29 15:40:08.000,2596,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-07-29 14:56:52.000,2018-07-29 15:35:20.000,2308,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-29 14:56:52.000,2018-07-29 15:40:08.000,2596,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-07-29 14:56:52.000,2018-07-29 15:40:08.000,2596,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-29 14:56:52.000,2018-07-29 15:40:08.000,2596,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-07-29 14:56:52.000,2018-07-29 15:35:20.000,2308,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-07-29 14:56:52.000,2018-07-29 15:35:20.000,2308,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-29 14:51:00.000,2018-07-29 14:54:41.000,221,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-29 14:51:00.000,2018-07-29 14:54:41.000,221,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-29 11:13:10.000,2018-07-29 11:14:34.000,84,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-29 11:13:10.000,2018-07-29 11:14:34.000,84,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-29 09:50:39.000,2018-07-29 09:56:26.000,347,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-29 09:50:39.000,2018-07-29 09:56:26.000,347,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-07-29 03:39:22.000,2018-07-29 03:40:04.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-29 03:39:22.000,2018-07-29 03:40:04.000,42,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-29 03:39:22.000,2018-07-29 03:40:04.000,42,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-07-26 14:42:27.000,2018-07-26 14:52:01.000,574,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 14:42:27.000,2018-07-26 14:52:01.000,574,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-26 14:40:52.000,2018-07-26 14:52:01.000,669,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-07-26 14:40:05.000,2018-07-26 14:52:01.000,716,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-07-26 14:40:05.000,2018-07-26 14:52:01.000,716,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5608,齿轮箱油泵接触器反馈故障,2018-07-26 13:57:35.000,2018-07-26 14:02:14.000,279,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2018-07-26 12:12:22.000,2018-07-26 14:02:14.000,6592,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-26 11:16:20.000,2018-07-26 14:02:14.000,9954,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-07-26 11:12:51.000,2018-07-26 14:02:14.000,10163,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-07-26 11:12:51.000,2018-07-26 14:10:32.000,10661,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 11:06:19.000,2018-07-26 14:02:14.000,10555,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2018-07-26 11:06:19.000,2018-07-26 14:10:32.000,11053,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5531,偏航电机3-4断路器跳闸,2018-07-26 11:05:35.000,2018-07-26 14:10:32.000,11097,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-07-26 11:05:35.000,2018-07-26 14:10:32.000,11097,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5530,偏航电机1-2断路器跳闸,2018-07-26 11:05:35.000,2018-07-26 14:10:32.000,11097,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-26 10:34:31.000,2018-07-26 14:02:14.000,12463,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-26 10:34:31.000,2018-07-26 14:02:14.000,12463,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-07-26 10:33:36.000,2018-07-26 14:02:14.000,12518,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-07-26 09:59:03.000,2018-07-26 10:08:02.000,539,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-25 02:19:26.000,2018-07-25 02:25:08.000,342,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-25 02:19:26.000,2018-07-25 02:25:08.000,342,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-24 20:29:28.000,2018-07-24 20:31:58.000,150,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-24 20:29:28.000,2018-07-24 20:31:58.000,150,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-07-23 22:00:33.000,2018-07-23 22:22:39.000,1326,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-07-18 19:28:33.000,2018-07-18 19:29:52.000,79,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5404,桨叶1和3的桨距角差值过大,2018-07-18 19:28:33.000,2018-07-18 20:12:52.000,2659,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-07-18 19:28:33.000,2018-07-18 20:12:52.000,2659,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-07-18 17:52:12.000,2018-07-18 17:52:49.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2018-07-18 17:51:35.000,2018-07-18 17:52:12.000,37,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-07-17 01:34:20.000,2018-07-17 01:45:55.000,695,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2018-07-16 11:00:24.000,2018-07-16 11:01:47.000,83,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-07-14 17:18:16.000,2018-07-14 17:26:10.000,474,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-07-14 17:16:52.000,2018-07-14 17:17:33.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-07-14 17:01:10.000,2018-07-14 17:17:33.000,983,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-07-14 17:00:30.000,2018-07-14 17:25:26.000,1496,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-14 16:49:25.000,2018-07-14 16:59:40.000,615,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-14 16:49:25.000,2018-07-14 16:59:40.000,615,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-14 16:49:25.000,2018-07-14 16:59:40.000,615,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-07-14 16:49:25.000,2018-07-14 16:50:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-07-14 16:46:29.000,2018-07-14 16:49:25.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-14 16:44:17.000,2018-07-14 16:45:01.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2018-07-14 15:54:27.000,2018-07-14 15:58:12.000,225,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-14 15:53:49.000,2018-07-14 16:34:45.000,2456,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-14 15:43:07.000,2018-07-14 15:46:55.000,228,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-14 15:20:52.000,2018-07-14 15:38:46.000,1074,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-14 15:09:38.000,2018-07-14 15:20:10.000,632,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-07-14 14:59:04.000,2018-07-14 15:00:33.000,89,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-14 14:58:22.000,2018-07-14 14:59:04.000,42,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-14 14:56:11.000,2018-07-14 14:59:04.000,173,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-07-14 14:56:11.000,2018-07-14 16:42:48.000,6397,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,100,电网故障频繁,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-07-14 14:56:11.000,2018-07-14 16:59:40.000,7409,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-14 14:56:11.000,2018-07-14 14:59:04.000,173,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-07-14 14:56:11.000,2018-07-14 14:58:22.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-07-14 14:56:11.000,2018-07-14 16:59:40.000,7409,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-07-14 13:32:07.000,2018-07-14 14:56:11.000,5044,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:58:22.000,5175,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:56:11.000,5044,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:56:11.000,5044,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2018-07-14 13:32:07.000,2018-07-14 14:58:22.000,5175,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5969,变流器转子侧门极驱动故障,2018-07-14 13:32:07.000,2018-07-14 14:56:11.000,5044,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-07-14 13:29:52.000,2018-07-14 16:42:48.000,11576,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-07-14 13:29:52.000,2018-07-14 14:56:11.000,5179,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5431,轮毂温度低,2018-07-14 13:29:08.000,2018-07-14 14:56:11.000,5223,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2018-07-14 13:29:08.000,2018-07-14 13:32:07.000,179,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,100,电网故障频繁,2018-07-14 13:29:08.000,2018-07-14 13:32:07.000,179,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2018-07-14 13:22:48.000,2018-07-14 14:56:11.000,5603,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-07-14 13:22:48.000,2018-07-14 14:56:11.000,5603,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2018-07-14 13:17:47.000,2018-07-14 13:22:05.000,258,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2018-07-14 13:16:24.000,2018-07-14 13:17:06.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5978,变流器网侧其它故障,2018-07-14 13:15:00.000,2018-07-14 14:56:11.000,6071,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2018-07-14 13:13:37.000,2018-07-14 13:29:52.000,975,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5949,变流器网侧线电压过压,2018-07-14 13:12:12.000,2018-07-14 13:15:00.000,168,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-07-14 13:12:12.000,2018-07-14 13:32:07.000,1195,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,111,电网电压低,2018-07-14 13:12:12.000,2018-07-14 13:32:07.000,1195,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2018-07-14 13:12:12.000,2018-07-14 13:15:00.000,168,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,130,电网相角不平衡,2018-07-14 13:12:12.000,2018-07-14 13:32:07.000,1195,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-07-14 13:12:12.000,2018-07-14 13:32:07.000,1195,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-07-14 13:12:12.000,2018-07-14 14:58:22.000,6370,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-14 13:12:12.000,2018-07-14 14:59:04.000,6412,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5920,机组发电机过转速,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2018-07-14 13:12:12.000,2018-07-14 14:56:11.000,6239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-07-07 10:27:38.000,2018-07-07 10:28:21.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-07-07 10:27:38.000,2018-07-07 10:40:01.000,743,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-07-02 05:49:09.000,2018-07-02 07:20:18.000,5469,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-07-02 05:20:06.000,2018-07-02 05:33:48.000,822,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-07-02 05:09:22.000,2018-07-02 05:33:48.000,1466,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-07-02 05:09:22.000,2018-07-02 07:20:18.000,7856,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-07-02 05:09:22.000,2018-07-02 07:20:18.000,7856,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-07-02 05:09:22.000,2018-07-02 07:20:18.000,7856,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-07-02 05:09:22.000,2018-07-02 07:20:18.000,7856,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-07-02 05:09:22.000,2018-07-02 05:33:48.000,1466,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-07-02 05:09:22.000,2018-07-02 05:33:48.000,1466,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-06-27 09:26:40.000,2018-06-27 09:29:33.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-06-27 09:23:41.000,2018-06-27 09:26:40.000,179,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-06-27 09:13:23.000,2018-06-27 09:30:17.000,1014,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-06-27 09:13:23.000,2018-06-27 09:19:57.000,394,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-06-27 09:13:23.000,2018-06-27 09:30:17.000,1014,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-06-27 09:13:23.000,2018-06-27 09:19:57.000,394,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-06-27 09:13:23.000,2018-06-27 09:19:57.000,394,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-06-27 09:13:23.000,2018-06-27 09:30:17.000,1014,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-06-27 09:13:23.000,2018-06-27 09:19:57.000,394,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-06-24 17:02:19.000,2018-06-24 17:10:47.000,508,变流器,故障和告警
