风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-06-24 16:51:49.000,2018-06-24 16:55:03.000,194,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5443,桨叶1电机ptc故障,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6106,桨叶2BTB错误,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6105,桨叶1BTB错误,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5449,桨叶3限位开关95度触发,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-06-24 16:51:10.000,2018-06-24 17:10:47.000,1177,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5455,桨叶3电机ptc触发,2018-06-24 16:51:10.000,2018-06-24 16:51:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2018-06-24 11:00:37.000,2018-06-24 16:51:10.000,21033,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-06-24 08:31:21.000,2018-06-24 08:42:56.000,695,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-06-24 08:31:21.000,2018-06-24 08:32:01.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-06-22 12:06:15.000,2018-06-22 12:07:03.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-06-21 15:57:55.000,2018-06-21 16:09:42.000,707,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-06-19 15:38:26.000,2018-06-19 15:39:12.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64027,WP-Line模块配置故障(OS),2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64026,WP-Line模块初始化故障(OS),2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-06-17 16:01:18.000,2018-06-17 16:02:42.000,84,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64031,系统软件需要更新,2018-06-17 15:48:58.000,2018-06-17 16:01:18.000,740,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64029,系统告警(OS),2018-06-17 15:48:16.000,2018-06-17 16:01:18.000,782,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-06-17 15:38:07.000,2018-06-17 16:01:18.000,1391,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-06-15 09:35:08.000,2018-06-15 10:15:25.000,2417,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-15 04:43:30.000,2018-06-15 10:15:25.000,19915,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-15 04:24:31.000,2018-06-15 04:37:47.000,796,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-15 04:16:47.000,2018-06-15 04:19:20.000,153,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-15 04:09:50.000,2018-06-15 04:14:15.000,265,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-15 00:06:29.000,2018-06-15 00:10:00.000,211,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-06-14 10:08:19.000,2018-06-14 10:13:19.000,300,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-06-13 16:56:24.000,2018-06-13 16:57:11.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-06-13 03:24:25.000,2018-06-13 03:25:10.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2018-06-11 16:40:40.000,2018-06-11 16:42:12.000,92,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-06-11 16:40:40.000,2018-06-11 16:52:41.000,721,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-06-03 17:46:11.000,2018-06-03 17:57:11.000,660,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-30 13:00:11.000,2018-05-30 13:00:56.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-23 06:34:27.000,2018-05-23 06:35:06.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-22 16:19:51.000,2018-05-22 16:20:33.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-22 15:15:45.000,2018-05-22 15:16:27.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-06 17:45:07.000,2018-05-06 17:45:32.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-06 15:43:52.000,2018-05-06 15:44:13.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-06 14:44:01.000,2018-05-06 14:44:20.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-05-04 15:04:59.000,2018-05-04 15:16:12.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-05-02 16:43:58.000,2018-05-02 16:44:22.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-05-01 08:12:35.000,2018-05-01 08:23:52.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5478,桨叶1充电器故障,2018-05-01 03:33:55.000,2018-05-01 03:35:20.000,85,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-04-29 07:27:47.000,2018-04-29 07:39:56.000,729,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-04-29 07:27:47.000,2018-04-29 07:28:44.000,57,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-27 15:48:51.000,2018-04-27 15:49:17.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-04-26 10:51:59.000,2018-04-26 11:03:03.000,664,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-25 17:04:12.000,2018-04-25 17:33:28.000,1756,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-25 16:50:52.000,2018-04-25 17:03:47.000,775,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-04-25 16:50:02.000,2018-04-25 17:03:47.000,825,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-04-25 16:48:00.000,2018-04-25 17:03:47.000,947,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-25 16:48:00.000,2018-04-25 16:48:26.000,26,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2018-04-25 13:11:49.000,2018-04-25 16:48:00.000,12971,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2018-04-25 11:29:08.000,2018-04-25 16:48:00.000,19132,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-04-25 11:26:47.000,2018-04-25 16:48:00.000,19273,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2018-04-25 11:22:17.000,2018-04-25 16:48:00.000,19543,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2018-04-25 11:21:38.000,2018-04-25 16:48:00.000,19582,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-04-25 11:16:21.000,2018-04-25 11:29:08.000,767,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-04-25 11:16:21.000,2018-04-25 16:48:00.000,19899,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2018-04-25 10:36:55.000,2018-04-25 16:48:00.000,22265,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-04-25 10:34:40.000,2018-04-25 11:26:47.000,3127,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-04-25 10:27:01.000,2018-04-25 16:48:00.000,22859,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-25 10:02:19.000,2018-04-25 13:11:49.000,11370,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-04-25 10:01:44.000,2018-04-25 16:48:00.000,24376,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2018-04-23 11:05:39.000,2018-04-23 11:16:34.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2018-04-23 09:25:44.000,2018-04-23 11:04:19.000,5915,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-23 09:12:21.000,2018-04-23 11:04:19.000,6718,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2018-04-23 09:11:27.000,2018-04-23 11:04:19.000,6772,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-22 17:07:59.000,2018-04-22 17:08:17.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-04-20 17:55:49.000,2018-04-20 18:07:48.000,719,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-04-20 17:55:49.000,2018-04-20 17:56:38.000,49,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-04-18 17:43:43.000,2018-04-18 17:45:14.000,91,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-16 15:11:57.000,2018-04-16 15:12:16.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-12 10:36:36.000,2018-04-12 10:37:01.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5978,变流器网侧其它故障,2018-04-11 04:04:49.000,2018-04-11 04:21:14.000,985,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-04-11 04:04:49.000,2018-04-11 04:21:14.000,985,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2018-04-11 04:04:49.000,2018-04-11 04:21:14.000,985,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-08 18:38:07.000,2018-04-08 18:38:24.000,17,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-08 12:51:39.000,2018-04-08 12:51:59.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-04-07 22:03:25.000,2018-04-07 22:03:43.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-04-07 08:16:47.000,2018-04-07 08:17:09.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-04-05 12:32:29.000,2018-04-05 12:33:18.000,49,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-04-05 12:32:29.000,2018-04-05 12:44:30.000,721,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-04-04 10:16:59.000,2018-04-04 10:45:46.000,1727,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-04-04 09:38:25.000,2018-04-04 10:11:34.000,1989,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-04-04 09:12:15.000,2018-04-04 10:45:46.000,5611,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-04-04 02:28:19.000,2018-04-04 10:11:34.000,27795,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2018-04-03 09:00:34.000,2018-04-03 09:02:29.000,115,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-30 13:22:49.000,2018-03-30 13:34:50.000,721,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-03-30 13:22:49.000,2018-03-30 13:23:38.000,49,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-03-29 22:29:43.000,2018-03-29 22:52:05.000,1342,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-03-29 18:01:59.000,2018-03-29 18:41:41.000,2382,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-03-29 16:32:27.000,2018-03-29 16:47:22.000,895,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-03-29 15:45:25.000,2018-03-29 15:47:45.000,140,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5612,机组运行时齿轮箱油压过低,2018-03-29 14:53:11.000,2018-03-29 14:58:19.000,308,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-28 22:11:04.000,2018-03-28 22:11:15.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-03-26 00:51:08.000,2018-03-26 00:51:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-03-25 15:27:43.000,2018-03-25 15:27:58.000,15,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-25 15:27:43.000,2018-03-25 15:39:06.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-24 14:59:06.000,2018-03-24 14:59:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2018-03-23 20:52:13.000,2018-03-23 21:06:38.000,865,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-03-23 20:41:44.000,2018-03-23 21:06:51.000,1507,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-03-23 20:41:44.000,2018-03-23 20:41:56.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-03-23 20:41:44.000,2018-03-23 21:07:04.000,1520,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-03-23 20:41:44.000,2018-03-23 21:07:04.000,1520,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2018-03-23 20:41:44.000,2018-03-23 20:45:01.000,197,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-03-23 20:41:44.000,2018-03-23 21:06:38.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-17 12:38:52.000,2018-03-17 12:50:41.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-03-17 12:38:52.000,2018-03-17 12:39:44.000,52,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-14 12:48:13.000,2018-03-14 13:00:02.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-03-14 12:48:00.000,2018-03-14 12:48:53.000,53,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-13 15:24:06.000,2018-03-13 15:24:19.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-11 12:32:09.000,2018-03-11 12:32:21.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-09 15:42:35.000,2018-03-09 15:53:54.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-09 15:08:25.000,2018-03-09 15:08:38.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-08 22:21:28.000,2018-03-08 22:21:42.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-03-08 20:07:10.000,2018-03-08 20:07:23.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-06 17:14:13.000,2018-03-06 17:14:26.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-03-06 09:35:02.000,2018-03-06 09:35:15.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2018-03-05 06:16:44.000,2018-03-05 06:16:53.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-03-05 06:16:44.000,2018-03-05 06:28:05.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5405,桨叶2和3的桨距角差值过大,2018-02-22 03:54:56.000,2018-02-22 03:57:41.000,165,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5403,桨叶1和2的桨距角差值过大,2018-02-22 03:54:56.000,2018-02-22 03:57:41.000,165,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-02-22 03:49:30.000,2018-02-22 03:50:32.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2018-02-22 03:47:04.000,2018-02-22 03:49:30.000,146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,6508,UPS保护关机,2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64028,WP-Line配置调整(OS),2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6507,UPS逆变故障,2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-02-21 17:28:47.000,2018-02-21 17:29:02.000,15,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2018-02-21 17:25:51.000,2018-02-21 17:29:29.000,218,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5531,偏航电机3-4断路器跳闸,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5106,机舱手动正常停机,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,6505,机舱手动正常停机,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5530,偏航电机1-2断路器跳闸,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2018-02-21 17:25:51.000,2018-02-21 17:29:29.000,218,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-02-21 17:25:51.000,2018-02-21 17:28:47.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2018-02-21 17:20:22.000,2018-02-21 17:25:51.000,329,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64028,WP-Line配置调整(OS),2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2018-02-21 17:20:08.000,2018-02-21 17:29:29.000,561,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5476,轮毂供电变压器温度高,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,40504,模块3.2虚拟,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5433,轮毂供电断路器跳闸,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2018-02-21 17:20:08.000,2018-02-21 17:20:22.000,14,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,40514,模块3.3虚拟,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,40494,模块3.1虚拟,2018-02-21 17:20:08.000,2018-02-21 17:25:51.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2018-02-21 17:20:08.000,2018-02-21 17:28:47.000,519,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2018-02-21 17:14:05.000,2018-02-21 17:20:08.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6507,UPS逆变故障,2018-02-21 17:07:04.000,2018-02-21 17:20:08.000,784,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,6508,UPS保护关机,2018-02-21 16:36:09.000,2018-02-21 17:20:08.000,2639,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-02-19 12:45:43.000,2018-02-19 12:56:46.000,663,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2018-02-19 12:45:34.000,2018-02-19 12:45:43.000,9,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-02-15 15:22:47.000,2018-02-15 15:34:02.000,675,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2018-02-11 12:33:05.000,2018-02-11 12:44:59.000,714,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2018-02-11 12:33:05.000,2018-02-11 12:33:54.000,49,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-02-05 14:24:20.000,2018-02-05 14:24:32.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-02-03 22:38:11.000,2018-02-03 22:38:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-02-01 09:07:05.000,2018-02-01 09:07:18.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-29 06:18:30.000,2018-01-29 06:18:38.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2018-01-28 17:57:17.000,2018-01-28 17:59:43.000,146,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2018-01-28 17:45:59.000,2018-01-28 17:57:05.000,666,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-28 07:17:20.000,2018-01-28 07:17:34.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-01-27 04:08:48.000,2018-01-27 04:09:01.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-01-26 22:34:12.000,2018-01-26 22:34:22.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-23 15:22:56.000,2018-01-23 15:23:12.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2018-01-23 03:20:25.000,2018-01-23 03:20:39.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-18 03:34:55.000,2018-01-18 03:35:04.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-16 02:47:27.000,2018-01-16 02:47:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-10 00:05:47.000,2018-01-10 00:05:59.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2018-01-05 17:24:57.000,2018-01-05 17:25:10.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-12-27 13:18:22.000,2017-12-27 15:40:39.000,8537,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-12-27 13:01:47.000,2017-12-27 15:40:39.000,9532,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-12-27 13:01:06.000,2017-12-27 15:40:39.000,9573,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-26 15:04:15.000,2017-12-26 15:04:25.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2017-12-25 00:09:47.000,2017-12-25 00:10:00.000,13,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-12-25 00:09:47.000,2017-12-25 00:21:08.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-12-19 19:53:09.000,2017-12-19 19:53:17.000,8,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-12-19 19:53:09.000,2017-12-19 20:04:22.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-12-19 05:15:38.000,2017-12-19 05:22:58.000,440,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-12-18 20:38:21.000,2017-12-18 20:38:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-12-15 13:39:51.000,2017-12-15 13:51:23.000,692,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-12-15 13:39:42.000,2017-12-15 13:40:09.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-13 09:02:47.000,2017-12-13 09:02:57.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-12-08 16:18:40.000,2017-12-08 16:35:38.000,1018,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-12-08 16:16:45.000,2017-12-08 16:35:38.000,1133,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-12-08 16:08:30.000,2017-12-08 16:35:38.000,1628,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-12-08 15:45:22.000,2017-12-08 16:35:38.000,3016,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-12-08 15:43:12.000,2017-12-08 16:35:38.000,3146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-12-08 14:49:31.000,2017-12-08 14:50:26.000,55,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-12-08 14:43:03.000,2017-12-08 14:47:24.000,261,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-12-08 13:17:09.000,2017-12-08 13:24:41.000,452,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-07 16:03:12.000,2017-12-07 16:03:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-12-06 10:44:58.000,2017-12-06 10:46:40.000,102,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2017-12-05 22:45:49.000,2017-12-05 22:46:28.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-12-05 22:45:49.000,2017-12-05 22:57:38.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-05 12:01:15.000,2017-12-05 12:01:24.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-05 09:25:15.000,2017-12-05 09:25:29.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-04 10:35:49.000,2017-12-04 10:35:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-12-04 09:20:40.000,2017-12-04 09:32:07.000,687,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2017-12-04 09:20:40.000,2017-12-04 09:20:58.000,18,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-12-03 20:49:51.000,2017-12-03 20:50:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-12-01 19:45:17.000,2017-12-01 19:45:26.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-30 05:41:50.000,2017-11-30 05:41:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-29 22:46:39.000,2017-11-29 22:46:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-11-28 16:15:02.000,2017-11-28 16:26:21.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-11-28 16:14:48.000,2017-11-28 16:15:02.000,14,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-19 05:52:52.000,2017-11-19 05:53:00.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-18 21:38:17.000,2017-11-18 21:38:25.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-11-18 11:20:23.000,2017-11-18 11:20:36.000,13,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-17 13:00:08.000,2017-11-17 13:00:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-15 04:59:18.000,2017-11-15 04:59:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-11-11 13:07:46.000,2017-11-11 13:18:58.000,672,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-08 02:29:51.000,2017-11-08 02:30:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-07 20:01:23.000,2017-11-07 20:01:31.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-07 17:20:03.000,2017-11-07 17:20:16.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-07 06:26:12.000,2017-11-07 06:26:22.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-06 00:34:08.000,2017-11-06 00:34:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-11-05 15:36:38.000,2017-11-05 15:37:12.000,34,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-11-05 15:36:38.000,2017-11-05 15:48:25.000,707,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-11-04 08:12:59.000,2017-11-04 08:13:16.000,17,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-03 15:19:52.000,2017-11-03 15:20:05.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-11-03 13:30:54.000,2017-11-03 13:31:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-11-02 13:50:23.000,2017-11-02 13:52:40.000,137,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-10-31 17:15:11.000,2017-10-31 17:27:06.000,715,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-10-31 17:15:11.000,2017-10-31 17:16:35.000,84,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-10-30 20:27:53.000,2017-10-30 20:28:02.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-28 13:58:53.000,2017-10-28 13:59:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-28 05:13:54.000,2017-10-28 05:14:06.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-10-27 08:14:53.000,2017-10-27 08:27:49.000,776,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-10-27 08:04:22.000,2017-10-27 08:27:57.000,1415,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-10-27 08:04:22.000,2017-10-27 08:27:57.000,1415,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-10-27 08:04:22.000,2017-10-27 08:27:49.000,1407,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-10-27 08:04:22.000,2017-10-27 08:27:49.000,1407,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-10-27 07:43:46.000,2017-10-27 08:04:22.000,1236,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2017-10-27 07:33:15.000,2017-10-27 08:27:49.000,3274,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2017-10-27 07:33:15.000,2017-10-27 08:27:49.000,3274,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-10-27 07:33:15.000,2017-10-27 08:04:22.000,1867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2017-10-27 07:30:48.000,2017-10-27 07:33:15.000,147,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-10-27 07:26:50.000,2017-10-27 07:33:15.000,385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-10-27 07:26:50.000,2017-10-27 07:33:15.000,385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-10-27 07:26:50.000,2017-10-27 07:43:46.000,1016,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-10-27 07:26:50.000,2017-10-27 07:33:15.000,385,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-10-27 03:25:46.000,2017-10-27 07:26:50.000,14464,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-10-27 03:15:20.000,2017-10-27 03:25:46.000,626,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2017-10-27 03:15:08.000,2017-10-27 03:15:20.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2017-10-27 03:15:08.000,2017-10-27 07:30:06.000,15298,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-10-27 03:15:08.000,2017-10-27 08:27:49.000,18761,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-10-27 03:15:08.000,2017-10-27 07:26:50.000,15102,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-10-26 19:45:27.000,2017-10-27 03:15:08.000,26981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-10-23 04:38:24.000,2017-10-23 04:38:32.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-10-20 14:13:50.000,2017-10-20 14:25:23.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-10-20 14:13:50.000,2017-10-20 14:14:15.000,25,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-20 03:04:05.000,2017-10-20 03:04:14.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-18 12:06:33.000,2017-10-18 12:06:46.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-10-16 10:21:31.000,2017-10-16 10:35:53.000,862,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-13 21:38:31.000,2017-10-13 21:38:40.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-13 19:13:56.000,2017-10-13 19:14:09.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-11 08:04:54.000,2017-10-11 08:05:02.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-10-10 08:52:24.000,2017-10-10 08:52:33.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-10-08 04:13:39.000,2017-10-08 04:24:01.000,622,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-10-07 22:31:44.000,2017-10-07 22:31:53.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-10-07 12:16:23.000,2017-10-07 12:16:35.000,12,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-10-03 14:34:03.000,2017-10-03 14:34:12.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-03 13:27:06.000,2017-10-03 13:27:18.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-03 13:01:46.000,2017-10-03 13:01:54.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-10-01 06:34:01.000,2017-10-01 06:34:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-30 23:54:00.000,2017-09-30 23:54:09.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-29 14:40:52.000,2017-09-29 14:41:00.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-28 20:22:29.000,2017-09-28 20:22:46.000,17,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-28 11:45:51.000,2017-09-28 11:46:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-27 13:15:52.000,2017-09-27 13:16:04.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-27 05:31:53.000,2017-09-27 05:32:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-09-24 06:23:44.000,2017-09-24 06:23:56.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-22 14:53:21.000,2017-09-22 14:53:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-22 14:40:59.000,2017-09-22 14:41:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-22 02:42:34.000,2017-09-22 02:42:43.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-20 17:21:37.000,2017-09-20 17:21:48.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-09-18 16:37:59.000,2017-09-18 16:38:51.000,52,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-09-18 16:37:18.000,2017-09-18 16:39:08.000,110,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-09-18 16:29:35.000,2017-09-18 16:36:27.000,412,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5854,发电机轴承润滑故障,2017-09-18 16:29:26.000,2017-09-18 16:38:51.000,565,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-09-18 16:29:26.000,2017-09-18 16:32:43.000,197,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-09-18 16:29:26.000,2017-09-18 16:32:43.000,197,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-09-18 16:29:26.000,2017-09-18 16:32:11.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-09-18 16:25:05.000,2017-09-18 16:29:26.000,261,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2017-09-18 15:58:51.000,2017-09-18 16:11:03.000,732,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-09-18 15:02:47.000,2017-09-18 16:29:26.000,5199,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-09-18 14:52:46.000,2017-09-18 16:29:26.000,5800,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-09-18 14:29:50.000,2017-09-18 16:32:11.000,7341,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5531,偏航电机3-4断路器跳闸,2017-09-18 13:21:53.000,2017-09-18 16:11:03.000,10150,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5530,偏航电机1-2断路器跳闸,2017-09-18 13:21:53.000,2017-09-18 16:11:03.000,10150,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-09-18 13:03:47.000,2017-09-18 13:20:54.000,1027,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-09-18 13:03:47.000,2017-09-18 13:04:05.000,18,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-09-16 23:52:45.000,2017-09-16 23:52:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-15 15:17:00.000,2017-09-15 15:17:11.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-14 13:59:30.000,2017-09-14 13:59:38.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-09-14 12:29:45.000,2017-09-14 12:46:33.000,1008,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-09-14 12:29:45.000,2017-09-14 12:29:56.000,11,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-11 14:00:31.000,2017-09-11 14:00:40.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-11 12:36:20.000,2017-09-11 12:36:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-11 11:39:38.000,2017-09-11 11:39:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-11 04:17:12.000,2017-09-11 04:17:23.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-10 15:44:22.000,2017-09-10 15:44:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-10 11:58:33.000,2017-09-10 11:58:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-07 14:01:01.000,2017-09-07 14:01:09.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5604,齿轮箱高速轴前端轴承过热,2017-09-03 10:05:21.000,2017-09-03 10:17:20.000,719,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-09-03 09:49:53.000,2017-09-03 10:17:20.000,1647,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5605,齿轮箱高速轴后端轴承过热,2017-09-03 09:40:25.000,2017-09-03 10:17:20.000,2215,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-09-03 09:40:17.000,2017-09-03 10:17:20.000,2223,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-09-03 09:39:49.000,2017-09-03 10:17:20.000,2251,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-09-03 09:39:49.000,2017-09-03 10:17:20.000,2251,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-09-03 09:32:45.000,2017-09-03 10:25:07.000,3142,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-09-03 09:32:35.000,2017-09-03 10:17:20.000,2685,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-09-02 18:22:18.000,2017-09-02 18:29:29.000,431,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-01 14:37:10.000,2017-09-01 14:37:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-09-01 02:52:52.000,2017-09-01 02:53:01.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-09-01 01:22:05.000,2017-09-01 01:22:16.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-08-31 05:06:23.000,2017-08-31 05:06:38.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-27 13:01:18.000,2017-08-27 13:01:28.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2017-08-27 08:53:39.000,2017-08-27 08:53:47.000,8,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-08-27 08:53:39.000,2017-08-27 09:10:36.000,1017,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-25 13:29:45.000,2017-08-25 13:29:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-21 21:47:18.000,2017-08-21 21:47:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-08-21 07:04:57.000,2017-08-21 07:05:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2017-08-19 10:05:20.000,2017-08-19 14:12:55.000,14855,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2017-08-19 10:00:31.000,2017-08-19 14:12:55.000,15144,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2017-08-19 09:46:36.000,2017-08-19 14:12:55.000,15979,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-19 09:30:44.000,2017-08-19 14:12:55.000,16931,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-08-19 09:22:28.000,2017-08-19 14:12:55.000,17427,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-08-19 09:22:18.000,2017-08-19 14:12:55.000,17437,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-08-19 09:17:09.000,2017-08-19 14:12:55.000,17746,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-08-19 09:12:08.000,2017-08-19 14:12:55.000,18047,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-08-19 08:54:03.000,2017-08-19 14:12:55.000,19132,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-08-19 08:53:38.000,2017-08-19 14:12:55.000,19157,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-08-19 08:48:10.000,2017-08-19 14:24:36.000,20186,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-08-19 08:41:17.000,2017-08-19 14:12:55.000,19898,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-08-17 17:17:42.000,2017-08-17 17:17:49.000,7,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5504,风向突变,2017-08-17 12:55:34.000,2017-08-17 12:55:44.000,10,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5607,齿轮箱冷却风扇接触器反馈故障,2017-08-17 11:30:07.000,2017-08-17 11:33:07.000,180,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-08-17 11:27:46.000,2017-08-17 11:33:07.000,321,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-08-17 11:27:38.000,2017-08-17 11:33:07.000,329,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-08-17 10:43:34.000,2017-08-17 11:24:27.000,2453,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5605,齿轮箱高速轴后端轴承过热,2017-08-17 10:40:36.000,2017-08-17 11:24:27.000,2631,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-08-17 10:37:39.000,2017-08-17 11:24:27.000,2808,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-08-17 10:37:28.000,2017-08-17 11:24:27.000,2819,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-08-17 10:25:28.000,2017-08-17 11:44:02.000,4714,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-08-17 10:25:06.000,2017-08-17 11:24:27.000,3561,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-17 09:42:29.000,2017-08-17 11:24:27.000,6118,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-17 03:43:43.000,2017-08-17 08:10:00.000,15977,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-17 02:42:32.000,2017-08-17 03:34:45.000,3133,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-17 01:09:15.000,2017-08-17 02:21:09.000,4314,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-17 00:09:04.000,2017-08-17 00:59:21.000,3017,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-16 17:40:37.000,2017-08-16 17:45:17.000,280,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-16 09:40:12.000,2017-08-16 09:53:08.000,776,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-08-16 08:59:00.000,2017-08-16 09:13:05.000,845,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-16 08:33:37.000,2017-08-16 09:16:26.000,2569,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-08-15 22:28:52.000,2017-08-15 22:30:52.000,120,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-08-15 21:09:28.000,2017-08-15 21:46:03.000,2195,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-15 19:54:32.000,2017-08-15 20:22:05.000,1653,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-15 16:26:39.000,2017-08-15 16:26:49.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-15 15:41:28.000,2017-08-15 15:41:40.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-15 13:26:06.000,2017-08-15 14:45:27.000,4761,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-15 07:58:41.000,2017-08-15 07:58:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-15 05:07:56.000,2017-08-15 05:08:06.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-14 23:13:43.000,2017-08-15 00:51:57.000,5894,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-14 21:57:13.000,2017-08-14 22:49:36.000,3143,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-14 21:10:01.000,2017-08-14 21:33:23.000,1402,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-14 13:29:30.000,2017-08-14 13:29:44.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-08-14 02:31:36.000,2017-08-14 02:31:45.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-08-13 12:45:48.000,2017-08-13 12:45:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2017-08-12 17:40:21.000,2017-08-12 17:43:14.000,173,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-08-12 17:40:21.000,2017-08-12 17:43:43.000,202,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2017-08-12 17:40:21.000,2017-08-12 17:43:14.000,173,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,6507,UPS逆变故障,2017-08-12 17:40:21.000,2017-08-12 17:40:42.000,21,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2017-08-12 17:40:21.000,2017-08-12 17:43:14.000,173,控制器,故障和告警
