风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-08-12 17:40:21.000,2017-08-12 17:49:58.000,577,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-08-12 17:40:21.000,2017-08-12 17:43:43.000,202,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:43:14.000,173,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-08-12 17:40:21.000,2017-08-12 17:43:33.000,192,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-08-12 17:40:21.000,2017-08-12 17:43:14.000,173,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-08-12 17:40:21.000,2017-08-12 17:41:25.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,45,主控制器失电,2017-08-12 17:40:21.000,2017-08-12 17:40:42.000,21,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-08-07 07:07:20.000,2017-08-11 10:16:52.000,356972,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-08-07 07:04:37.000,2017-08-11 10:16:52.000,357135,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-08-07 06:54:18.000,2017-08-11 10:16:52.000,357754,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2017-08-07 06:51:39.000,2017-08-07 06:54:18.000,159,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-07 06:54:18.000,1082,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-06 16:16:28.000,2017-08-06 16:40:19.000,1431,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-08-05 08:51:05.000,2017-08-05 09:07:47.000,1002,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-05 06:42:13.000,2017-08-05 07:13:44.000,1891,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-08-02 14:27:23.000,2017-08-02 14:51:42.000,1459,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-08-02 14:17:24.000,2017-08-02 14:51:42.000,2058,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-02 14:16:08.000,2017-08-02 14:51:42.000,2134,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-08-02 14:10:32.000,2017-08-02 14:51:42.000,2470,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5607,齿轮箱冷却风扇接触器反馈故障,2017-08-02 14:09:47.000,2017-08-02 14:51:42.000,2515,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-08-02 14:09:12.000,2017-08-02 14:51:42.000,2550,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-08-02 14:02:11.000,2017-08-02 14:51:42.000,2971,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-08-02 14:01:50.000,2017-08-02 14:51:42.000,2992,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-08-01 17:42:53.000,2017-08-01 17:43:36.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-08-01 17:42:53.000,2017-08-01 18:00:15.000,1042,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-08-01 15:04:17.000,2017-08-01 16:22:44.000,4707,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-07-31 09:15:56.000,2017-07-31 14:34:17.000,19101,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-31 02:17:38.000,2017-07-31 04:30:22.000,7964,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-30 22:29:24.000,2017-07-30 23:14:41.000,2717,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-30 21:58:26.000,2017-07-30 22:24:05.000,1539,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-07-25 16:35:48.000,2017-07-25 16:53:00.000,1032,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-07-25 16:35:48.000,2017-07-25 16:36:09.000,21,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 18:37:08.000,2017-07-21 19:02:07.000,1499,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 18:17:35.000,2017-07-21 18:30:44.000,789,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 17:37:30.000,2017-07-21 17:52:32.000,902,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 17:10:09.000,2017-07-21 17:21:05.000,656,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 16:48:46.000,2017-07-21 16:52:42.000,236,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 16:27:51.000,2017-07-21 16:32:42.000,291,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-21 16:02:12.000,2017-07-21 16:04:03.000,111,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-20 17:42:31.000,2017-07-20 18:26:29.000,2638,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-20 17:12:46.000,2017-07-20 17:25:47.000,781,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-07-20 11:22:48.000,2017-07-20 11:28:34.000,346,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-07-20 11:22:48.000,2017-07-20 11:28:34.000,346,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-07-20 11:02:35.000,2017-07-20 11:22:26.000,1191,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-07-20 10:58:18.000,2017-07-20 11:28:34.000,1816,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-07-20 10:52:43.000,2017-07-20 11:22:26.000,1783,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-07-20 10:36:58.000,2017-07-20 11:22:26.000,2728,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-07-20 09:51:38.000,2017-07-20 11:22:26.000,5448,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-07-20 09:51:38.000,2017-07-20 10:50:12.000,3514,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-20 08:46:02.000,2017-07-20 09:10:42.000,1480,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-20 07:31:00.000,2017-07-20 07:44:40.000,820,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-20 04:20:14.000,2017-07-20 06:28:49.000,7715,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-20 04:14:03.000,2017-07-20 04:15:11.000,68,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-18 08:25:15.000,2017-07-18 08:29:20.000,245,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-18 05:33:08.000,2017-07-18 05:36:14.000,186,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-17 23:59:20.000,2017-07-18 00:21:25.000,1325,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-17 14:47:35.000,2017-07-17 14:56:58.000,563,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-17 13:18:37.000,2017-07-17 13:19:41.000,64,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-17 12:26:28.000,2017-07-17 12:31:13.000,285,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-17 11:59:57.000,2017-07-17 12:03:48.000,231,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-15 22:13:16.000,2017-07-15 22:21:29.000,493,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-07-15 21:50:16.000,2017-07-15 22:11:44.000,1288,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-07-15 06:29:15.000,2017-07-15 06:45:56.000,1001,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-07-14 14:54:17.000,2017-07-14 15:20:59.000,1602,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-12 22:08:40.000,2017-07-13 03:29:02.000,19222,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-07-12 11:33:11.000,2017-07-12 11:37:03.000,232,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-07-12 11:33:11.000,2017-07-12 11:35:43.000,152,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-07-12 11:33:11.000,2017-07-12 11:37:03.000,232,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-07-12 11:33:11.000,2017-07-12 11:37:03.000,232,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-07-12 11:33:11.000,2017-07-12 11:37:03.000,232,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-07-12 11:33:11.000,2017-07-12 11:35:43.000,152,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-07-12 11:33:11.000,2017-07-12 11:35:43.000,152,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-07-12 11:26:37.000,2017-07-12 11:28:29.000,112,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-07-12 11:26:37.000,2017-07-12 11:28:29.000,112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-07-12 11:26:37.000,2017-07-12 11:27:51.000,74,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-07-12 11:26:37.000,2017-07-12 11:27:51.000,74,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-07-12 11:26:37.000,2017-07-12 11:28:29.000,112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-07-12 11:26:37.000,2017-07-12 11:27:51.000,74,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-07-12 11:26:37.000,2017-07-12 11:27:51.000,74,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-07-11 18:06:32.000,2017-07-11 18:07:15.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-07-11 11:42:32.000,2017-07-11 12:33:49.000,3077,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5605,齿轮箱高速轴后端轴承过热,2017-07-11 11:39:24.000,2017-07-11 11:49:02.000,578,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-07-11 11:34:41.000,2017-07-11 12:33:49.000,3548,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-07-11 11:34:41.000,2017-07-11 11:35:13.000,32,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5007,塔底紧停按钮触发,2017-07-11 11:33:34.000,2017-07-11 11:34:17.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5008,塔底安全停按钮触发,2017-07-11 11:33:34.000,2017-07-11 11:34:17.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-07-11 11:31:53.000,2017-07-11 11:34:17.000,144,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-07-11 11:31:53.000,2017-07-11 12:33:27.000,3694,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-07-11 11:31:53.000,2017-07-11 11:34:17.000,144,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-07-11 11:31:53.000,2017-07-11 12:33:49.000,3716,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64037,非正常关机(OS),2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-07-11 11:31:31.000,2017-07-11 11:34:17.000,166,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-07-11 11:31:31.000,2017-07-11 11:31:53.000,22,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2017-07-11 11:27:00.000,2017-07-11 11:31:31.000,271,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1513,振动模块通讯故障,2017-07-11 11:26:21.000,2017-07-11 11:31:31.000,310,振动,故障和告警
五里坡公司2号一期风电场,HFJ013,40503,模块3.2正常运行时间未发送,2017-07-11 11:00:27.000,2017-07-11 11:31:31.000,1864,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-07-11 11:00:27.000,2017-07-11 11:26:21.000,1554,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,40493,模块3.1正常运行时间未发送,2017-07-11 11:00:27.000,2017-07-11 11:31:31.000,1864,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40513,模块3.3正常运行时间未发送,2017-07-11 11:00:27.000,2017-07-11 11:31:31.000,1864,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40653,模块4.1正常运行时间未发送,2017-07-11 11:00:27.000,2017-07-11 11:31:31.000,1864,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5309,风向仪无摆动,2017-07-11 10:59:50.000,2017-07-11 11:31:31.000,1901,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ013,5480,桨叶3充电器故障,2017-07-11 10:49:59.000,2017-07-11 11:26:21.000,2182,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1513,振动模块通讯故障,2017-07-11 10:49:59.000,2017-07-11 11:00:27.000,628,振动,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-07-11 10:49:59.000,2017-07-11 11:34:17.000,2658,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-07-11 10:49:59.000,2017-07-11 11:31:31.000,2492,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,40650,模块4.1故障,2017-07-11 10:49:36.000,2017-07-11 11:31:31.000,2515,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-07-11 10:49:36.000,2017-07-11 11:31:53.000,2537,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,40510,模块3.3故障,2017-07-11 10:49:36.000,2017-07-11 11:31:31.000,2515,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40490,模块3.1故障,2017-07-11 10:49:36.000,2017-07-11 11:31:31.000,2515,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40500,模块3.2故障,2017-07-11 10:49:36.000,2017-07-11 11:31:31.000,2515,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5605,齿轮箱高速轴后端轴承过热,2017-07-11 10:35:17.000,2017-07-11 11:26:21.000,3064,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-07-11 10:32:29.000,2017-07-11 11:31:31.000,3542,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-07-11 10:32:29.000,2017-07-11 11:31:31.000,3542,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 10:23:39.000,2017-07-11 11:26:21.000,3762,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-07-11 10:20:52.000,2017-07-11 11:31:31.000,4239,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-07-11 10:19:38.000,2017-07-11 11:26:21.000,4003,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 09:20:40.000,2017-07-11 09:26:25.000,345,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 08:48:07.000,2017-07-11 08:56:03.000,476,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 07:36:02.000,2017-07-11 07:42:59.000,417,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 07:09:13.000,2017-07-11 07:13:24.000,251,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 06:43:08.000,2017-07-11 06:46:13.000,185,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-11 06:02:40.000,2017-07-11 06:05:39.000,179,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-10 20:05:09.000,2017-07-10 20:18:00.000,771,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-10 14:52:54.000,2017-07-10 14:55:24.000,150,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-07-10 11:33:45.000,2017-07-10 11:34:05.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-07-08 14:42:52.000,2017-07-08 16:04:34.000,4902,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-07-07 14:15:26.000,2017-07-07 14:32:11.000,1005,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-07-02 13:45:22.000,2017-07-02 14:02:10.000,1008,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-07-02 03:59:19.000,2017-07-02 07:36:03.000,13004,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-07-01 18:39:05.000,2017-07-01 18:52:18.000,793,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-07-01 17:37:30.000,2017-07-01 17:55:43.000,1093,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-07-01 16:49:20.000,2017-07-01 16:56:19.000,419,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-07-01 10:19:36.000,2017-07-01 10:20:41.000,65,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-30 18:25:48.000,2017-06-30 18:26:09.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-06-29 20:53:57.000,2017-06-29 20:56:07.000,130,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-29 10:33:28.000,2017-06-29 10:34:04.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5504,风向突变,2017-06-26 09:58:30.000,2017-06-26 09:59:05.000,35,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-25 11:12:37.000,2017-06-25 11:13:10.000,33,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-06-23 14:25:15.000,2017-06-23 16:52:01.000,8806,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-06-23 08:58:17.000,2017-06-23 13:08:16.000,14999,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-22 11:45:14.000,2017-06-22 11:45:35.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-20 14:35:35.000,2017-06-20 14:35:55.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-19 07:52:14.000,2017-06-19 07:52:35.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-06-18 12:05:22.000,2017-06-18 12:22:14.000,1012,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-06-18 12:04:59.000,2017-06-18 12:05:22.000,23,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-06-18 10:11:52.000,2017-06-18 10:37:15.000,1523,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2017-06-18 10:11:52.000,2017-06-18 10:37:15.000,1523,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5969,变流器转子侧门极驱动故障,2017-06-18 10:11:52.000,2017-06-18 10:37:15.000,1523,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-06-18 10:11:52.000,2017-06-18 10:37:15.000,1523,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-06-18 10:11:52.000,2017-06-18 10:37:37.000,1545,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-06-18 10:11:52.000,2017-06-18 10:37:37.000,1545,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2017-06-18 10:11:52.000,2017-06-18 10:37:15.000,1523,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-06-18 10:09:22.000,2017-06-18 10:37:15.000,1673,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-06-18 10:08:38.000,2017-06-18 10:37:15.000,1717,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-16 03:42:57.000,2017-06-16 03:43:23.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-06-14 16:23:25.000,2017-06-14 16:25:03.000,98,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-06-14 16:23:25.000,2017-06-14 16:25:03.000,98,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-06-14 16:23:25.000,2017-06-14 16:25:03.000,98,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-06-13 18:58:41.000,2017-06-13 18:59:20.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-06-13 18:58:41.000,2017-06-13 18:59:20.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-06-13 18:58:41.000,2017-06-13 18:59:20.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-06-12 13:34:35.000,2017-06-12 13:37:34.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-06-12 13:34:35.000,2017-06-12 13:37:34.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-06-12 13:34:35.000,2017-06-12 13:37:34.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-10 19:00:09.000,2017-06-10 19:00:50.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-07 15:01:27.000,2017-06-07 15:01:47.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-07 11:50:38.000,2017-06-07 11:51:15.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-06-05 15:01:20.000,2017-06-05 15:02:20.000,60,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-06-05 15:01:20.000,2017-06-05 15:19:39.000,1099,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-06-03 15:39:16.000,2017-06-03 15:39:41.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-06-01 16:22:58.000,2017-06-01 16:25:57.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-06-01 16:22:58.000,2017-06-01 16:25:57.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-06-01 16:22:58.000,2017-06-01 16:25:57.000,179,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2017-05-30 11:32:07.000,2017-05-30 13:22:04.000,6597,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-05-30 10:36:02.000,2017-05-30 13:22:04.000,9962,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-05-30 10:25:46.000,2017-05-30 13:22:04.000,10578,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-05-30 10:04:00.000,2017-05-30 13:22:04.000,11884,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-05-30 10:03:29.000,2017-05-30 13:22:04.000,11915,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-05-30 10:03:29.000,2017-05-30 13:22:04.000,11915,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-05-30 09:34:25.000,2017-05-30 13:22:04.000,13659,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5969,变流器转子侧门极驱动故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5978,变流器网侧其它故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-05-30 09:34:04.000,2017-05-30 13:22:04.000,13680,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-05-30 09:17:58.000,2017-05-30 13:22:04.000,14646,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-05-29 14:35:32.000,2017-05-29 14:36:12.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-28 14:16:27.000,2017-05-28 14:26:26.000,599,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-28 14:00:05.000,2017-05-28 14:00:47.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-05-27 17:02:54.000,2017-05-27 17:03:18.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-27 17:02:54.000,2017-05-27 17:03:18.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-27 17:02:54.000,2017-05-27 17:03:18.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-27 13:44:28.000,2017-05-27 13:55:17.000,649,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-26 14:10:43.000,2017-05-26 14:45:41.000,2098,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-26 14:10:43.000,2017-05-26 14:45:41.000,2098,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-05-26 14:10:43.000,2017-05-26 14:45:41.000,2098,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-05-26 11:31:09.000,2017-05-26 12:06:03.000,2094,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-05-26 11:26:01.000,2017-05-26 12:06:03.000,2402,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-05-26 11:25:21.000,2017-05-26 12:06:03.000,2442,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-05-25 16:36:49.000,2017-05-25 16:37:10.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 12:35:45.000,2017-05-21 12:51:31.000,946,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 12:29:12.000,2017-05-21 12:32:56.000,224,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 12:14:54.000,2017-05-21 12:27:15.000,741,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 12:03:27.000,2017-05-21 12:11:01.000,454,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 11:28:15.000,2017-05-21 12:00:40.000,1945,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5121,能量管理平台停机,2017-05-21 10:55:17.000,2017-05-21 11:24:28.000,1751,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-18 05:28:46.000,2017-05-18 05:38:02.000,556,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-05-18 05:26:00.000,2017-05-18 05:38:02.000,722,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-05-18 05:26:00.000,2017-05-18 05:38:57.000,777,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-05-18 05:26:00.000,2017-05-18 05:38:02.000,722,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-05-18 05:26:00.000,2017-05-18 05:38:02.000,722,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-18 05:26:00.000,2017-05-18 05:38:57.000,777,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-05-18 05:26:00.000,2017-05-18 05:38:02.000,722,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-05-18 05:26:00.000,2017-05-18 05:38:57.000,777,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-05-18 05:19:26.000,2017-05-18 05:23:10.000,224,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-05-18 05:19:26.000,2017-05-18 05:23:10.000,224,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-05-18 05:19:26.000,2017-05-18 05:25:03.000,337,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-18 05:19:26.000,2017-05-18 05:25:03.000,337,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-05-18 05:19:26.000,2017-05-18 05:25:03.000,337,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-05-18 05:19:26.000,2017-05-18 05:23:10.000,224,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-05-18 05:19:26.000,2017-05-18 05:23:10.000,224,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-05-16 17:20:29.000,2017-05-16 17:28:26.000,477,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-16 17:16:06.000,2017-05-16 17:20:29.000,263,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-05-16 17:09:10.000,2017-05-16 17:16:06.000,416,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-05-16 17:09:10.000,2017-05-16 17:20:29.000,679,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2017-05-16 12:12:08.000,2017-05-16 17:09:10.000,17822,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2017-05-16 12:12:08.000,2017-05-16 17:09:10.000,17822,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,111,电网电压低,2017-05-16 12:12:08.000,2017-05-16 17:09:10.000,17822,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-16 12:12:08.000,2017-05-16 17:09:10.000,17822,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-05-16 12:07:16.000,2017-05-16 17:09:10.000,18114,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-05-16 10:56:26.000,2017-05-16 10:57:26.000,60,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-15 14:11:51.000,2017-05-15 14:32:30.000,1239,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-05-15 14:11:51.000,2017-05-15 14:32:30.000,1239,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-15 14:11:51.000,2017-05-15 14:32:30.000,1239,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5506,左扭缆超限,2017-05-13 22:00:25.000,2017-05-13 22:01:22.000,57,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-05-13 22:00:25.000,2017-05-13 22:17:42.000,1037,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-05-12 11:39:30.000,2017-05-12 11:40:25.000,55,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-05-12 11:39:30.000,2017-05-12 11:57:04.000,1054,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-07 19:00:36.000,2017-05-07 19:21:47.000,1271,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2017-05-07 18:43:33.000,2017-05-07 18:48:03.000,270,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-05-07 18:41:43.000,2017-05-07 19:26:58.000,2715,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-07 18:41:43.000,2017-05-07 19:21:47.000,2404,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-05-07 18:41:43.000,2017-05-07 19:21:47.000,2404,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-05-07 18:41:43.000,2017-05-07 19:21:47.000,2404,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-05-07 18:41:43.000,2017-05-07 19:21:47.000,2404,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-07 18:27:17.000,2017-05-07 18:41:43.000,866,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-05-07 18:16:53.000,2017-05-07 18:41:43.000,1490,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-05-07 18:16:53.000,2017-05-07 19:21:47.000,3894,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-05-07 18:16:53.000,2017-05-07 18:27:17.000,624,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-06 17:34:26.000,2017-05-06 18:29:16.000,3290,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-05-06 17:23:33.000,2017-05-06 18:32:03.000,4110,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-05-06 17:23:33.000,2017-05-06 18:29:16.000,3943,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-05-06 17:23:33.000,2017-05-06 18:29:16.000,3943,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-06 17:23:33.000,2017-05-06 18:29:16.000,3943,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-05-06 17:23:33.000,2017-05-06 18:29:16.000,3943,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-05-06 17:19:20.000,2017-05-06 17:23:33.000,253,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-05-06 17:11:01.000,2017-05-06 18:29:16.000,4695,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-05-06 17:11:01.000,2017-05-06 17:23:33.000,752,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-05-06 09:46:42.000,2017-05-06 17:19:20.000,27158,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5969,变流器转子侧门极驱动故障,2017-05-06 09:46:42.000,2017-05-06 17:11:01.000,26659,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2017-05-06 09:46:42.000,2017-05-06 17:11:01.000,26659,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-05-06 09:46:42.000,2017-05-06 17:23:33.000,27411,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2017-05-06 09:46:42.000,2017-05-06 17:11:01.000,26659,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-06 09:46:42.000,2017-05-06 17:11:01.000,26659,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6508,UPS保护关机,2017-05-06 09:44:44.000,2017-05-06 09:46:42.000,118,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,6401,系统初始化超时待机,2017-05-06 09:44:44.000,2017-05-06 09:46:42.000,118,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5498,桨叶1系统错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-05-06 09:43:44.000,2017-05-06 17:23:33.000,27589,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2017-05-06 09:43:44.000,2017-05-06 09:46:42.000,178,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5431,轮毂温度低,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6105,桨叶1BTB错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,6106,桨叶2BTB错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5499,桨叶2系统错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2017-05-06 09:43:44.000,2017-05-06 09:46:42.000,178,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5500,桨叶3系统错误,2017-05-06 09:43:44.000,2017-05-06 17:11:01.000,26837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-06 09:43:44.000,2017-05-06 09:46:42.000,178,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-05-06 09:20:11.000,2017-05-06 09:46:42.000,1591,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-05-02 19:11:36.000,2017-05-02 19:29:46.000,1090,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-05-01 12:09:16.000,2017-05-01 12:15:10.000,354,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-05-01 12:09:16.000,2017-05-01 12:15:10.000,354,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-05-01 01:43:31.000,2017-05-01 01:44:28.000,57,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-04-29 16:14:22.000,2017-04-29 16:26:25.000,723,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-29 16:14:22.000,2017-04-29 16:16:24.000,122,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,1029,以太网接收故障,2017-04-29 16:14:22.000,2017-04-29 16:18:24.000,242,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-29 16:09:17.000,2017-04-29 16:18:24.000,547,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-29 16:09:17.000,2017-04-29 16:14:22.000,305,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-04-29 15:49:27.000,2017-04-29 16:18:24.000,1737,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-04-29 15:49:27.000,2017-04-29 16:18:24.000,1737,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 15:49:27.000,2017-04-29 16:09:17.000,1190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2017-04-29 15:49:27.000,2017-04-29 16:09:17.000,1190,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2017-04-29 15:49:27.000,2017-04-29 16:09:17.000,1190,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5498,桨叶1系统错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5487,桨叶2 24V电压故障,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6107,桨叶3BTB错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5488,桨叶3 24V电压故障,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5499,桨叶2系统错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5486,桨叶1 24V电压故障,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5431,轮毂温度低,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 15:46:35.000,2017-04-29 15:49:27.000,172,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2017-04-29 15:46:35.000,2017-04-29 15:49:27.000,172,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5482,桨叶2充电传感器故障,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6106,桨叶2BTB错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2017-04-29 15:46:35.000,2017-04-29 15:49:27.000,172,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,5494,桨叶3 400伏异常,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5500,桨叶3系统错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-04-29 15:46:35.000,2017-04-29 16:14:22.000,1667,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,6105,桨叶1BTB错误,2017-04-29 15:46:35.000,2017-04-29 16:09:17.000,1362,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-29 14:49:59.000,2017-04-29 15:49:27.000,3568,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-29 14:46:09.000,2017-04-29 15:49:27.000,3798,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 14:09:02.000,2017-04-29 14:12:36.000,214,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 14:09:02.000,2017-04-29 14:12:36.000,214,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-04-29 13:44:44.000,2017-04-29 14:01:10.000,986,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 13:34:03.000,2017-04-29 13:37:55.000,232,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 13:34:03.000,2017-04-29 13:37:55.000,232,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 12:56:33.000,2017-04-29 13:01:33.000,300,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 12:56:33.000,2017-04-29 13:01:33.000,300,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 12:25:48.000,2017-04-29 12:41:11.000,923,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 12:25:48.000,2017-04-29 12:41:11.000,923,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-04-29 11:26:07.000,2017-04-29 11:27:48.000,101,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 11:24:25.000,2017-04-29 11:27:48.000,203,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 11:24:25.000,2017-04-29 11:27:48.000,203,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 09:41:21.000,2017-04-29 09:47:13.000,352,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 09:41:21.000,2017-04-29 09:47:13.000,352,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-29 09:24:52.000,2017-04-29 09:28:46.000,234,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-29 09:24:52.000,2017-04-29 09:28:46.000,234,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-26 13:36:42.000,2017-04-27 01:48:17.000,43895,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-26 13:36:42.000,2017-04-27 01:48:17.000,43895,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-04-24 14:26:09.000,2017-04-24 14:27:07.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-04-20 14:30:09.000,2017-04-20 15:06:13.000,2164,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-04-20 14:22:25.000,2017-04-20 15:05:14.000,2569,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-04-20 14:06:41.000,2017-04-20 14:20:26.000,825,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-20 14:01:50.000,2017-04-20 14:20:26.000,1116,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-20 13:57:02.000,2017-04-20 13:58:55.000,113,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-04-20 13:32:38.000,2017-04-20 13:50:27.000,1069,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5476,轮毂供电变压器温度高,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-04-20 13:31:41.000,2017-04-20 13:32:38.000,57,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5006,机舱紧停按钮触发,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,40511,模块3.3状态故障,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,40501,模块3.2状态故障,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5433,轮毂供电断路器跳闸,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,40510,模块3.3故障,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40500,模块3.2故障,2017-04-20 13:31:41.000,2017-04-20 13:43:50.000,729,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-20 13:29:48.000,2017-04-20 13:43:50.000,842,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5929,高、低速轴转速不匹配,2017-04-20 13:23:07.000,2017-04-20 13:43:50.000,1243,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-04-20 13:08:26.000,2017-04-20 13:16:15.000,469,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-04-20 12:50:21.000,2017-04-20 13:08:26.000,1085,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5713,发电机PTC故障,2017-04-20 12:46:34.000,2017-04-20 12:50:21.000,227,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5929,高、低速轴转速不匹配,2017-04-20 12:42:48.000,2017-04-20 12:49:24.000,396,变流器（控制器部分）,故障和告警
