风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ013,5713,发电机PTC故障,2017-04-20 12:33:22.000,2017-04-20 12:40:55.000,453,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5929,高、低速轴转速不匹配,2017-04-20 12:22:53.000,2017-04-20 12:40:55.000,1082,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-04-20 11:41:30.000,2017-04-20 12:19:57.000,2307,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-20 11:35:52.000,2017-04-20 12:19:57.000,2645,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-04-20 11:35:52.000,2017-04-20 12:20:56.000,2704,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-20 11:32:28.000,2017-04-20 12:19:57.000,2849,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-04-20 10:52:53.000,2017-04-20 11:23:33.000,1840,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-20 10:43:29.000,2017-04-20 11:23:33.000,2404,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-04-20 10:25:41.000,2017-04-20 11:23:33.000,3472,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-04-20 10:19:49.000,2017-04-20 11:23:33.000,3824,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-04-20 10:19:49.000,2017-04-20 11:23:33.000,3824,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-04-20 10:19:49.000,2017-04-20 11:23:33.000,3824,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-20 10:13:58.000,2017-04-20 11:23:33.000,4175,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-04-20 09:53:51.000,2017-04-20 10:02:20.000,509,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-20 09:48:11.000,2017-04-20 10:02:20.000,849,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-20 09:43:27.000,2017-04-20 09:46:17.000,170,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5929,高、低速轴转速不匹配,2017-04-20 09:25:15.000,2017-04-20 09:46:17.000,1262,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-20 09:08:39.000,2017-04-20 09:46:17.000,2258,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-20 09:08:39.000,2017-04-20 09:46:17.000,2258,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-20 07:59:32.000,2017-04-20 09:46:17.000,6405,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-20 07:51:02.000,2017-04-20 07:55:45.000,283,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-20 03:13:46.000,2017-04-20 03:48:07.000,2061,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-19 13:32:07.000,2017-04-19 13:33:38.000,91,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-19 11:10:30.000,2017-04-19 11:13:34.000,184,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-19 06:00:19.000,2017-04-19 06:40:22.000,2403,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-19 04:27:42.000,2017-04-19 05:07:58.000,2416,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 17:31:23.000,2017-04-17 17:33:20.000,117,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 16:23:43.000,2017-04-17 16:26:38.000,175,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 16:13:39.000,2017-04-17 16:20:07.000,388,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 15:53:24.000,2017-04-17 15:55:17.000,113,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 15:30:09.000,2017-04-17 15:33:17.000,188,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 14:46:30.000,2017-04-17 14:48:22.000,112,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 14:12:50.000,2017-04-17 14:15:30.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 13:30:35.000,2017-04-17 13:33:24.000,169,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 13:18:56.000,2017-04-17 13:19:55.000,59,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 13:11:06.000,2017-04-17 13:12:04.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 12:49:15.000,2017-04-17 12:51:06.000,111,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-17 11:29:02.000,2017-04-17 11:29:57.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-16 15:37:35.000,2017-04-16 15:42:12.000,277,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-16 14:54:23.000,2017-04-16 15:05:34.000,671,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-16 13:05:19.000,2017-04-16 13:16:38.000,679,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5965,变流器接口模块通讯故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5950,变流器网侧线电压欠压,2017-04-14 17:19:03.000,2017-04-14 17:24:52.000,349,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,102,电网电压跌落,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,电网,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5969,变流器转子侧门极驱动故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5905,变流器通讯故障,2017-04-14 17:19:03.000,2017-04-14 17:25:49.000,406,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-14 17:17:24.000,2017-04-14 17:25:49.000,505,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-14 17:00:09.000,2017-04-14 17:10:49.000,640,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-14 16:21:07.000,2017-04-14 17:10:49.000,2982,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5958,变流器转子侧过温,2017-04-14 16:21:07.000,2017-04-14 17:10:49.000,2982,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5941,变流器跳闸,2017-04-14 16:21:07.000,2017-04-14 17:10:49.000,2982,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5928,运行时高、低速轴转速不匹配,2017-04-14 16:08:41.000,2017-04-14 16:12:31.000,230,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-14 12:17:15.000,2017-04-14 12:25:09.000,474,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5613,齿轮箱油泵启动失败,2017-04-14 10:08:23.000,2017-04-14 12:15:15.000,7612,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-04-14 09:13:03.000,2017-04-14 12:15:15.000,10932,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-04-14 09:10:20.000,2017-04-14 12:15:15.000,11095,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5531,偏航电机3-4断路器跳闸,2017-04-14 09:02:46.000,2017-04-14 12:15:15.000,11549,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5530,偏航电机1-2断路器跳闸,2017-04-14 09:02:46.000,2017-04-14 12:15:15.000,11549,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-04-14 09:02:46.000,2017-04-14 12:15:15.000,11549,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5620,齿轮箱冷却风扇断路器跳闸,2017-04-14 08:57:58.000,2017-04-14 12:15:15.000,11837,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5712,发电机冷却风扇断路器跳闸,2017-04-14 08:57:58.000,2017-04-14 12:15:15.000,11837,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-14 08:51:22.000,2017-04-14 12:15:15.000,12233,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-14 08:49:29.000,2017-04-14 12:15:15.000,12346,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-12 19:28:13.000,2017-04-12 20:04:38.000,2185,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-12 19:27:15.000,2017-04-12 20:04:38.000,2243,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-04-12 19:04:20.000,2017-04-12 20:04:38.000,3618,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-12 18:38:08.000,2017-04-12 18:45:35.000,447,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-04-12 18:35:20.000,2017-04-12 18:45:35.000,615,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-04-12 18:35:20.000,2017-04-12 18:36:15.000,55,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5605,齿轮箱高速轴后端轴承过热,2017-04-12 18:26:06.000,2017-04-12 18:33:27.000,441,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-04-12 18:23:29.000,2017-04-12 18:32:30.000,541,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,6501,HMI手动停机,2017-04-12 18:13:16.000,2017-04-12 18:23:29.000,613,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5615,齿轮箱油温高,2017-04-12 18:01:55.000,2017-04-12 18:23:29.000,1294,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5603,齿轮箱油温过高,2017-04-12 17:31:12.000,2017-04-12 18:33:27.000,3735,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2017-04-12 12:55:39.000,2017-04-12 17:31:12.000,16533,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5710,发电机定转子防雷故障,2017-04-12 12:01:57.000,2017-04-12 18:01:55.000,21598,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,6502,发电机浪涌保护故障,2017-04-12 12:01:57.000,2017-04-12 18:13:16.000,22279,发电机,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-04-12 11:20:52.000,2017-04-12 18:13:16.000,24744,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5475,5min平均桨距角3超限,2017-04-12 10:57:13.000,2017-04-12 18:13:16.000,26163,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5464,桨叶 3 0.5s平均桨距角超限,2017-04-12 10:54:27.000,2017-04-12 18:13:16.000,26329,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5491,变桨3电机电流大,2017-04-12 10:39:46.000,2017-04-12 18:13:16.000,27210,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-04-12 10:37:00.000,2017-04-12 18:13:16.000,27376,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-04-12 10:26:22.000,2017-04-12 18:13:16.000,28014,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5530,偏航电机1-2断路器跳闸,2017-04-12 10:22:29.000,2017-04-12 18:13:16.000,28247,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5531,偏航电机3-4断路器跳闸,2017-04-12 10:22:29.000,2017-04-12 18:13:16.000,28247,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-04-12 10:02:56.000,2017-04-12 12:55:39.000,10363,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5602,齿轮箱油压低,2017-04-12 10:00:09.000,2017-04-12 18:13:16.000,29587,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5621,齿轮箱润滑泵断路器跳闸,2017-04-12 09:50:04.000,2017-04-12 18:13:16.000,30192,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-04-12 09:38:05.000,2017-04-12 18:13:16.000,30911,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-04-12 09:36:15.000,2017-04-12 18:13:16.000,31021,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-04-10 11:00:26.000,2017-04-10 11:01:22.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-04-09 15:00:09.000,2017-04-09 15:01:07.000,58,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6508,UPS保护关机,2017-04-08 18:12:48.000,2017-04-08 18:14:27.000,99,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-03-30 10:57:31.000,2017-03-30 10:58:25.000,54,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-03-30 10:57:31.000,2017-03-30 11:15:06.000,1055,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-03-25 11:49:24.000,2017-03-25 12:05:54.000,990,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-03-22 18:53:42.000,2017-03-22 19:07:21.000,819,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-03-22 18:43:15.000,2017-03-22 19:23:19.000,2404,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5119,机舱手动偏航使能,2017-03-22 18:43:15.000,2017-03-22 19:07:21.000,1446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5970,变流器系统故障,2017-03-22 18:43:15.000,2017-03-22 19:07:21.000,1446,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-03-22 18:43:15.000,2017-03-22 19:07:21.000,1446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5977,变流器转子侧其它故障,2017-03-22 18:43:15.000,2017-03-22 19:07:21.000,1446,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5902,变流器复位超时,2017-03-22 17:42:26.000,2017-03-22 18:43:15.000,3649,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5005,过振动(H),2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5012,安全链1触发,2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5010,安全继电器触发,2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5004,发电机过转速(H),2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,1019,EtherCan模块CANopen通讯故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,其他,故障和告警
五里坡公司2号一期风电场,HFJ013,5445,桨叶1备用电源电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5011,主断路器跳闸,2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5437,变桨系统内部硬件连接故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5432,变桨系统通讯故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,1023,变频器CANopen通讯故障,2017-03-22 17:35:54.000,2017-03-22 17:42:26.000,392,变流器,故障和告警
五里坡公司2号一期风电场,HFJ013,5483,桨叶1刹车电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5484,桨叶2刹车电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5485,桨叶3刹车电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5442,桨叶1电机冷却风扇跳闸,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5003,风轮过转速(H),2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5002,安全链2触发,2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5457,变桨3备份电源电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5451,桨叶2备用电源电压故障,2017-03-22 17:35:54.000,2017-03-22 18:43:15.000,4041,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,64025,主控制器安全链输入丢失(OS),2017-03-22 17:35:54.000,2017-03-22 19:10:25.000,5671,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5001,硬件看门狗触发安全链,2017-03-22 17:35:54.000,2017-03-22 19:07:21.000,5487,安全链,故障和告警
五里坡公司2号一期风电场,HFJ013,5109,SCADA停机,2017-03-22 12:37:47.000,2017-03-22 17:35:54.000,17887,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-03-08 03:10:24.000,2017-03-08 03:11:20.000,56,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5801,高速轴刹车非正常动作,2017-03-06 13:50:20.000,2017-03-06 14:00:58.000,638,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5107,塔基手动正常停机,2017-03-06 13:17:30.000,2017-03-06 14:00:58.000,2608,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5108,维护模式,2017-03-06 13:17:30.000,2017-03-06 14:00:58.000,2608,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-02-26 01:15:51.000,2017-02-26 01:33:38.000,1067,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-02-26 01:15:51.000,2017-02-26 01:16:45.000,54,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5479,桨叶2充电器故障,2017-02-24 04:55:57.000,2017-02-24 05:33:16.000,2239,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-02-23 21:15:37.000,2017-02-23 21:16:31.000,54,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5509,机舱位置标定中,2017-02-21 21:47:36.000,2017-02-21 21:52:56.000,320,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,64011,手动重启(OS),2017-02-21 21:42:17.000,2017-02-21 21:47:36.000,319,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40490,模块3.1故障,2017-02-21 21:42:17.000,2017-02-21 21:47:36.000,319,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,40170,模块1.1故障,2017-02-21 21:42:17.000,2017-02-21 21:47:36.000,319,控制器,故障和告警
五里坡公司2号一期风电场,HFJ013,5853,主轴轴承润滑故障,2017-02-21 21:30:45.000,2017-02-21 22:01:53.000,1868,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-02-09 08:17:43.000,2017-02-09 08:18:36.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-02-07 20:02:37.000,2017-02-07 20:03:27.000,50,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-02-07 20:02:37.000,2017-02-07 20:21:01.000,1104,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-01-31 09:07:04.000,2017-01-31 09:07:57.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-01-24 01:45:52.000,2017-01-24 02:02:38.000,1006,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-01-22 15:11:54.000,2017-01-22 15:12:51.000,57,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-01-20 14:58:13.000,2017-01-20 14:59:03.000,50,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5922,小风正常停机,2017-01-15 07:49:17.000,2017-01-15 07:50:08.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-01-10 12:43:11.000,2017-01-10 13:00:07.000,1016,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5505,右扭缆超限,2017-01-10 12:43:11.000,2017-01-10 12:44:05.000,54,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-01-08 11:51:14.000,2017-01-08 11:59:07.000,473,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-01-08 11:41:37.000,2017-01-08 11:42:30.000,53,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-01-08 11:32:53.000,2017-01-08 11:33:45.000,52,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5807,液压油位低,2017-01-08 10:16:34.000,2017-01-08 10:28:47.000,733,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ013,5507,偏航自动解缆中,2017-01-05 01:52:52.000,2017-01-05 02:10:26.000,1054,偏航,故障和告警
五里坡公司2号一期风电场,HFJ013,6411,启机等风超时待机,2017-01-04 05:46:46.000,2017-01-04 05:47:39.000,53,超时,故障和告警
五里坡公司2号一期风电场,HFJ013,5924,风机欠功率,2017-01-01 09:49:04.000,2017-01-01 09:49:55.000,51,变流器（控制器部分）,故障和告警
