风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2019-02-28 11:57:10.000,2019-02-28 12:08:31.000,681,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2019-02-28 08:40:23.000,2019-02-28 08:41:03.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2019-02-25 18:41:28.000,2019-02-25 18:54:06.000,758,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2019-02-25 17:21:38.000,2019-02-25 17:53:10.000,1892,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-25 17:15:16.000,2019-02-25 17:53:10.000,2274,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2019-02-25 16:17:35.000,2019-02-25 17:15:16.000,3461,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-25 16:02:04.000,2019-02-25 16:06:12.000,248,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-25 16:01:26.000,2019-02-25 16:02:04.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-25 15:47:58.000,2019-02-25 16:17:35.000,1777,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-25 15:47:58.000,2019-02-25 15:52:26.000,268,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-25 15:47:58.000,2019-02-25 17:15:16.000,5238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40654,模块4.1虚拟,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-25 15:47:18.000,2019-02-25 15:47:58.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-25 15:47:18.000,2019-02-25 17:15:16.000,5278,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-25 13:38:23.000,2019-02-25 15:47:18.000,7735,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2019-02-25 13:02:26.000,2019-02-25 15:47:18.000,9892,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-25 12:52:29.000,2019-02-25 17:15:16.000,15767,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-25 12:52:29.000,2019-02-25 15:47:18.000,10489,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-02-25 12:52:29.000,2019-02-25 15:47:18.000,10489,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-25 12:52:29.000,2019-02-25 15:47:18.000,10489,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-25 12:51:49.000,2019-02-25 15:47:58.000,10569,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-25 12:51:49.000,2019-02-25 15:47:58.000,10569,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-02-25 12:51:49.000,2019-02-25 15:47:18.000,10529,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-25 12:51:49.000,2019-02-25 12:52:29.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-24 17:12:00.000,2019-02-25 12:51:49.000,70789,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 17:08:39.000,2019-02-24 17:12:00.000,201,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-24 17:07:49.000,2019-02-25 12:51:49.000,71040,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-24 17:07:49.000,2019-02-25 12:51:49.000,71040,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 17:07:49.000,2019-02-25 12:51:49.000,71040,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-24 15:33:12.000,2019-02-24 15:34:04.000,52,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64027,WP-Line模块配置故障(OS),2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64026,WP-Line模块初始化故障(OS),2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-24 15:28:17.000,2019-02-24 15:29:56.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 14:09:16.000,2019-02-24 15:28:17.000,4741,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-24 14:01:02.000,2019-02-24 15:29:56.000,5334,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2019-02-24 12:48:12.000,2019-02-24 15:28:17.000,9605,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 12:36:29.000,2019-02-24 14:07:32.000,5463,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-24 12:35:12.000,2019-02-24 15:28:17.000,10385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 12:35:12.000,2019-02-24 12:47:33.000,741,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-24 12:34:26.000,2019-02-24 15:29:56.000,10530,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-24 12:32:45.000,2019-02-24 12:33:35.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2019-02-24 12:15:15.000,2019-02-24 12:32:45.000,1050,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 12:15:15.000,2019-02-24 12:24:27.000,552,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-24 12:14:23.000,2019-02-24 12:32:45.000,1102,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 12:14:23.000,2019-02-24 12:32:45.000,1102,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-24 12:14:23.000,2019-02-24 12:33:35.000,1152,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2019-02-24 11:22:02.000,2019-02-24 11:25:30.000,208,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2019-02-24 11:22:02.000,2019-02-24 11:25:30.000,208,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-24 10:25:36.000,2019-02-24 10:30:27.000,291,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2019-02-24 10:25:36.000,2019-02-24 11:19:31.000,3235,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-24 10:25:36.000,2019-02-24 11:19:31.000,3235,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-24 10:19:50.000,2019-02-24 10:25:36.000,346,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 10:19:50.000,2019-02-24 10:25:36.000,346,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-24 10:00:56.000,2019-02-24 10:05:49.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-24 10:00:56.000,2019-02-24 10:19:50.000,1134,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-24 10:00:56.000,2019-02-24 10:19:50.000,1134,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-24 10:00:56.000,2019-02-24 11:19:31.000,4715,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-02-24 09:35:47.000,2019-02-24 10:00:56.000,1509,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-24 09:35:47.000,2019-02-24 10:00:56.000,1509,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2019-02-24 09:29:54.000,2019-02-24 10:00:56.000,1862,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-02-24 09:22:26.000,2019-02-24 10:00:56.000,2310,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2019-02-24 09:19:58.000,2019-02-24 10:00:56.000,2458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2019-02-24 09:19:58.000,2019-02-24 11:19:31.000,7173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 08:45:48.000,2019-02-24 10:00:56.000,4508,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 08:35:55.000,2019-02-24 08:45:08.000,553,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 08:20:27.000,2019-02-24 08:35:15.000,888,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 02:15:02.000,2019-02-24 08:19:37.000,21875,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 00:42:28.000,2019-02-24 02:14:11.000,5503,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2019-02-24 00:41:48.000,2019-02-24 00:42:28.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 00:40:30.000,2019-02-24 01:28:02.000,2852,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 00:33:41.000,2019-02-24 00:39:52.000,371,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 00:32:50.000,2019-02-24 00:39:52.000,422,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 00:29:34.000,2019-02-24 00:30:23.000,49,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5480,桨叶3充电器故障,2019-02-24 00:27:55.000,2019-02-24 10:00:56.000,34381,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 00:23:50.000,2019-02-24 00:27:06.000,196,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-24 00:19:40.000,2019-02-24 00:22:59.000,199,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-24 00:18:51.000,2019-02-24 00:27:06.000,495,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-24 00:18:51.000,2019-02-24 11:19:31.000,39640,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-24 00:18:51.000,2019-02-24 10:00:56.000,34925,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-23 23:13:06.000,2019-02-23 23:13:58.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-23 23:13:06.000,2019-02-23 23:13:58.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-23 23:13:06.000,2019-02-23 23:13:58.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2019-02-23 18:54:58.000,2019-02-23 23:13:06.000,15488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-23 18:44:23.000,2019-02-23 23:09:47.000,15924,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-23 18:43:04.000,2019-02-23 18:43:42.000,38,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-23 18:42:24.000,2019-02-23 18:46:20.000,236,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-23 18:41:44.000,2019-02-23 23:13:06.000,16282,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-23 18:41:44.000,2019-02-23 23:13:06.000,16282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-23 18:39:45.000,2019-02-23 18:40:25.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-23 18:39:45.000,2019-02-23 18:40:25.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-23 18:39:45.000,2019-02-23 18:40:25.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-23 18:37:33.000,2019-02-23 18:39:45.000,132,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-23 18:37:33.000,2019-02-23 18:39:45.000,132,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-23 18:35:53.000,2019-02-23 18:39:45.000,232,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-23 18:35:53.000,2019-02-23 18:39:45.000,232,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-23 18:35:53.000,2019-02-23 18:39:45.000,232,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-23 18:33:25.000,2019-02-23 18:34:15.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-23 18:32:36.000,2019-02-23 18:33:25.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-23 17:55:36.000,2019-02-23 18:18:58.000,1402,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-23 17:54:16.000,2019-02-23 18:18:58.000,1482,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2019-02-21 18:34:21.000,2019-02-21 18:39:41.000,320,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-02-21 16:39:40.000,2019-02-21 16:40:35.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2019-02-21 15:32:14.000,2019-02-21 15:35:25.000,191,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-21 15:31:24.000,2019-02-21 15:32:14.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-02-21 15:31:24.000,2019-02-21 15:32:14.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-21 15:31:24.000,2019-02-21 15:32:14.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-21 15:31:24.000,2019-02-21 15:32:14.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-21 15:29:46.000,2019-02-21 15:31:24.000,98,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 15:16:57.000,2019-02-21 15:31:24.000,867,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-21 15:16:57.000,2019-02-21 15:29:46.000,769,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-21 15:15:45.000,2019-02-21 15:31:24.000,939,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-21 15:15:45.000,2019-02-21 15:16:57.000,72,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-21 15:12:44.000,2019-02-21 15:16:57.000,253,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2019-02-21 14:54:48.000,2019-02-21 15:31:24.000,2196,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 14:54:48.000,2019-02-21 15:32:14.000,2246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-21 14:49:27.000,2019-02-21 14:54:48.000,321,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-02-21 14:49:27.000,2019-02-21 14:53:27.000,240,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 14:48:45.000,2019-02-21 14:49:27.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-21 14:48:45.000,2019-02-21 14:49:27.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-21 14:45:40.000,2019-02-21 14:48:45.000,185,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-02-21 14:44:53.000,2019-02-21 14:45:40.000,47,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-21 14:44:53.000,2019-02-21 14:48:45.000,232,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-21 14:44:53.000,2019-02-21 14:54:48.000,595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-21 14:43:14.000,2019-02-21 15:29:46.000,2792,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-21 14:43:14.000,2019-02-21 14:54:48.000,694,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-21 14:43:14.000,2019-02-21 15:21:15.000,2281,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-21 14:43:14.000,2019-02-21 14:54:48.000,694,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-21 14:43:14.000,2019-02-21 15:15:45.000,1951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-21 14:43:14.000,2019-02-21 14:44:53.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 14:28:28.000,2019-02-21 15:15:45.000,2837,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-21 14:28:28.000,2019-02-21 14:44:53.000,985,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-21 14:28:28.000,2019-02-21 14:44:53.000,985,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-21 14:28:28.000,2019-02-21 14:43:14.000,886,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2019-02-21 14:20:20.000,2019-02-21 14:43:14.000,1374,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2019-02-21 11:26:22.000,2019-02-21 11:55:51.000,1769,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2019-02-21 11:26:22.000,2019-02-21 11:55:51.000,1769,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-21 11:09:08.000,2019-02-21 11:11:38.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2019-02-21 10:21:05.000,2019-02-21 11:09:08.000,2883,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-21 10:21:05.000,2019-02-21 11:11:38.000,3033,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5612,机组运行时齿轮箱油压过低,2019-02-21 10:20:15.000,2019-02-21 10:21:05.000,50,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2019-02-21 10:20:15.000,2019-02-21 10:21:05.000,50,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2019-02-21 09:36:57.000,2019-02-21 11:09:08.000,5531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-21 09:33:08.000,2019-02-21 10:21:05.000,2877,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-21 09:29:50.000,2019-02-21 09:32:16.000,146,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-21 09:29:01.000,2019-02-21 09:39:05.000,604,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 09:29:01.000,2019-02-21 11:11:38.000,6157,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-21 09:29:01.000,2019-02-21 11:09:08.000,6007,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 09:22:03.000,2019-02-21 09:22:55.000,52,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-21 09:22:03.000,2019-02-21 09:22:55.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-21 09:22:03.000,2019-02-21 09:22:55.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2019-02-21 09:21:08.000,2019-02-21 09:22:03.000,55,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2019-02-21 09:21:08.000,2019-02-21 09:22:03.000,55,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-21 09:21:08.000,2019-02-21 09:22:55.000,107,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-21 09:21:08.000,2019-02-21 09:22:55.000,107,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-21 09:21:08.000,2019-02-21 09:22:55.000,107,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 09:21:08.000,2019-02-21 09:22:55.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-02-21 09:21:08.000,2019-02-21 09:22:03.000,55,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-21 09:18:29.000,2019-02-21 09:21:08.000,159,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-21 09:17:36.000,2019-02-21 09:18:29.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-21 09:16:45.000,2019-02-21 09:22:55.000,370,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-21 09:15:53.000,2019-02-21 09:22:55.000,422,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-21 09:15:53.000,2019-02-21 09:22:55.000,422,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-21 09:15:53.000,2019-02-21 09:22:55.000,422,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-21 09:15:53.000,2019-02-21 09:16:45.000,52,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-21 09:15:53.000,2019-02-21 09:17:36.000,103,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-21 09:15:53.000,2019-02-21 09:22:03.000,370,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-21 09:15:53.000,2019-02-21 09:22:03.000,370,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-21 09:15:53.000,2019-02-21 09:21:08.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-21 09:15:53.000,2019-02-21 09:22:03.000,370,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-21 09:15:53.000,2019-02-21 09:22:55.000,422,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-21 09:15:53.000,2019-02-21 09:22:55.000,422,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-21 09:13:12.000,2019-02-21 09:15:53.000,161,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-21 09:08:49.000,2019-02-21 09:15:53.000,424,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-21 09:07:56.000,2019-02-21 09:21:08.000,792,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-21 09:07:56.000,2019-02-21 09:21:08.000,792,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 09:07:56.000,2019-02-21 09:21:08.000,792,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-21 08:08:56.000,2019-02-21 08:14:12.000,316,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-21 08:08:04.000,2019-02-21 08:16:52.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-21 08:08:04.000,2019-02-21 08:16:52.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-21 08:08:04.000,2019-02-21 08:16:52.000,528,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-02-19 09:58:40.000,2019-02-19 09:59:07.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2019-02-17 13:27:31.000,2019-02-17 13:27:58.000,27,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2019-02-13 04:18:12.000,2019-02-13 04:18:44.000,32,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-02-09 09:06:52.000,2019-02-09 09:07:25.000,33,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2019-02-07 12:20:19.000,2019-02-07 12:22:14.000,115,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2019-02-02 13:05:36.000,2019-02-02 13:06:27.000,51,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2019-02-02 13:05:36.000,2019-02-02 13:06:27.000,51,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-02 13:02:01.000,2019-02-02 13:05:36.000,215,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-02 13:02:01.000,2019-02-02 13:05:36.000,215,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-02 13:02:01.000,2019-02-02 13:08:58.000,417,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2019-02-02 13:02:01.000,2019-02-02 13:02:45.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2019-02-02 12:51:26.000,2019-02-02 12:52:07.000,41,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-02-02 12:47:28.000,2019-02-02 12:50:47.000,199,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2019-02-02 12:47:28.000,2019-02-02 12:52:07.000,279,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-02 12:47:28.000,2019-02-02 12:51:26.000,238,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-02 12:47:28.000,2019-02-02 12:50:47.000,199,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2019-02-02 12:47:28.000,2019-02-02 12:48:08.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-02 12:47:28.000,2019-02-02 12:51:26.000,238,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-02 12:47:28.000,2019-02-02 13:10:40.000,1392,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-02-02 11:57:34.000,2019-02-02 12:47:28.000,2994,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-02 11:57:34.000,2019-02-02 12:50:47.000,3193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-02 11:30:53.000,2019-02-02 12:47:28.000,4595,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2019-02-02 11:30:00.000,2019-02-02 11:30:53.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-02 11:30:00.000,2019-02-02 11:57:34.000,1654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-02 11:23:22.000,2019-02-02 12:50:47.000,5245,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-02 11:20:05.000,2019-02-02 11:23:22.000,197,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-02 11:17:35.000,2019-02-02 11:30:53.000,798,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-02-02 11:17:35.000,2019-02-02 11:30:00.000,745,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-02-02 11:17:35.000,2019-02-02 12:47:28.000,5393,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-02 11:17:35.000,2019-02-02 11:30:53.000,798,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-02 11:17:35.000,2019-02-02 11:30:53.000,798,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-02 11:17:35.000,2019-02-02 11:30:53.000,798,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-02 11:17:35.000,2019-02-02 11:30:00.000,745,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-02-02 11:17:35.000,2019-02-02 12:47:28.000,5393,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-02 11:17:35.000,2019-02-02 11:30:53.000,798,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-02 11:17:35.000,2019-02-02 11:30:00.000,745,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-02 11:17:35.000,2019-02-02 12:47:28.000,5393,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64026,WP-Line模块初始化故障(OS),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64027,WP-Line模块配置故障(OS),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-02-02 10:30:42.000,2019-02-02 10:35:40.000,298,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-02 10:30:42.000,2019-02-02 12:51:26.000,8444,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-02-02 10:30:42.000,2019-02-02 11:30:00.000,3558,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2019-02-02 10:30:42.000,2019-02-02 11:20:05.000,2963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-02-02 10:30:42.000,2019-02-02 11:17:35.000,2813,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5612,机组运行时齿轮箱油压过低,2019-02-02 09:39:57.000,2019-02-02 10:30:42.000,3045,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2019-02-02 09:39:57.000,2019-02-02 10:30:42.000,3045,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-02-02 09:30:00.000,2019-02-02 10:30:42.000,3642,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-02 08:38:20.000,2019-02-02 10:30:42.000,6742,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2019-02-01 20:20:52.000,2019-02-02 10:30:42.000,50990,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-01 20:15:05.000,2019-02-01 20:25:46.000,641,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-01 20:15:05.000,2019-02-02 10:30:42.000,51337,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-01 20:13:27.000,2019-02-02 08:37:40.000,44653,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-01 20:12:37.000,2019-02-02 12:50:47.000,59890,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-01 20:06:04.000,2019-02-01 20:06:54.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-01 20:06:04.000,2019-02-01 20:06:54.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2019-02-01 20:00:32.000,2019-02-01 20:03:13.000,161,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-01 19:59:53.000,2019-02-01 20:03:13.000,200,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-01 19:59:12.000,2019-02-01 20:06:04.000,412,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-01 19:59:12.000,2019-02-01 20:06:04.000,412,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-01 19:59:12.000,2019-02-01 20:06:04.000,412,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2019-02-01 19:10:33.000,2019-02-01 19:13:13.000,160,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2019-02-01 19:08:54.000,2019-02-01 19:09:43.000,49,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-01 19:08:03.000,2019-02-01 19:09:43.000,100,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-01 19:07:13.000,2019-02-01 19:13:13.000,360,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-01 19:07:13.000,2019-02-01 19:13:13.000,360,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-01 19:07:13.000,2019-02-01 19:13:13.000,360,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-02-01 15:11:53.000,2019-02-01 15:13:32.000,99,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2019-02-01 15:03:55.000,2019-02-01 15:09:27.000,332,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-02-01 15:03:55.000,2019-02-01 15:09:27.000,332,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-02-01 15:03:14.000,2019-02-01 15:11:53.000,519,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-02-01 15:03:14.000,2019-02-01 15:11:53.000,519,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-02-01 15:02:36.000,2019-02-01 15:13:32.000,656,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-01-30 19:50:25.000,2019-01-30 19:51:06.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-01-26 09:42:25.000,2019-01-26 09:42:51.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-01-26 03:14:56.000,2019-01-26 03:15:32.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-25 15:56:34.000,2019-01-25 15:57:00.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-25 15:18:13.000,2019-01-25 15:18:50.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2019-01-24 10:42:02.000,2019-01-24 10:43:21.000,79,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2019-01-24 10:31:00.000,2019-01-24 10:34:58.000,238,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2019-01-24 10:21:21.000,2019-01-24 10:52:13.000,1852,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-01-24 10:09:58.000,2019-01-24 10:42:55.000,1977,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-01-24 09:47:02.000,2019-01-24 10:50:27.000,3805,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-01-24 09:07:19.000,2019-01-24 10:34:58.000,5259,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-24 09:06:47.000,2019-01-24 10:34:58.000,5291,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-24 09:06:47.000,2019-01-24 10:34:58.000,5291,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2019-01-24 09:06:47.000,2019-01-24 09:07:19.000,32,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
