风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-24 09:06:47.000,2019-01-24 09:07:50.000,63,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-24 08:57:10.000,2019-01-24 09:03:26.000,376,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-24 08:52:42.000,2019-01-24 08:55:50.000,188,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-01-24 08:50:03.000,2019-01-24 09:06:47.000,1004,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-23 14:20:06.000,2019-01-23 14:20:37.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-01-22 11:29:11.000,2019-01-22 11:35:49.000,398,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-01-22 11:25:33.000,2019-01-22 11:29:38.000,245,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-01-22 11:25:33.000,2019-01-22 11:29:38.000,245,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 11:25:33.000,2019-01-22 11:29:38.000,245,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-22 11:24:56.000,2019-01-22 11:25:33.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5480,桨叶3充电器故障,2019-01-22 11:19:58.000,2019-01-22 11:24:56.000,298,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-22 11:14:46.000,2019-01-22 11:25:33.000,647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2019-01-22 11:00:29.000,2019-01-22 11:24:56.000,1467,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-01-22 10:50:38.000,2019-01-22 11:24:56.000,2058,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-01-22 10:50:38.000,2019-01-22 11:24:56.000,2058,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 10:50:38.000,2019-01-22 11:24:56.000,2058,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-22 10:50:38.000,2019-01-22 11:29:38.000,2340,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-01-22 10:50:11.000,2019-01-22 11:29:38.000,2367,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-22 10:50:11.000,2019-01-22 10:50:38.000,27,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-01-22 10:11:18.000,2019-01-22 10:50:11.000,2333,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-01-22 10:11:18.000,2019-01-22 11:24:56.000,4418,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-22 10:10:47.000,2019-01-22 10:11:49.000,62,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2019-01-22 10:10:47.000,2019-01-22 10:11:18.000,31,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 10:03:28.000,2019-01-22 10:10:47.000,439,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 10:02:09.000,2019-01-22 10:02:35.000,26,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-01-22 10:02:09.000,2019-01-22 10:10:47.000,518,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 10:00:22.000,2019-01-22 10:01:15.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-01-22 10:00:22.000,2019-01-22 10:01:15.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-01-22 10:00:22.000,2019-01-22 10:01:15.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-22 10:00:22.000,2019-01-22 10:01:15.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-01-22 09:59:28.000,2019-01-22 10:01:15.000,107,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-22 09:59:28.000,2019-01-22 10:00:22.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-01-22 09:59:28.000,2019-01-22 10:10:47.000,679,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-22 09:51:02.000,2019-01-22 10:00:22.000,560,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-22 09:51:02.000,2019-01-22 09:59:28.000,506,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-01-22 09:51:02.000,2019-01-22 10:01:15.000,613,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 09:51:02.000,2019-01-22 09:59:28.000,506,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-01-22 09:51:02.000,2019-01-22 10:01:15.000,613,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-22 09:39:57.000,2019-01-22 09:40:24.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2019-01-22 09:39:57.000,2019-01-22 09:59:28.000,1171,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-22 09:39:57.000,2019-01-22 09:40:24.000,27,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-22 09:39:57.000,2019-01-22 09:40:24.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-01-22 07:41:11.000,2019-01-22 09:39:57.000,7126,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2019-01-22 07:40:45.000,2019-01-22 09:39:57.000,7152,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2019-01-22 07:40:45.000,2019-01-22 07:45:38.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2019-01-22 07:40:45.000,2019-01-22 07:41:11.000,26,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-22 07:40:18.000,2019-01-22 07:40:45.000,27,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2019-01-22 07:40:18.000,2019-01-22 07:40:45.000,27,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2019-01-22 07:40:18.000,2019-01-22 09:39:57.000,7179,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 07:36:44.000,2019-01-22 07:40:18.000,214,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 06:01:06.000,2019-01-22 07:35:50.000,5684,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 05:56:11.000,2019-01-22 05:59:18.000,187,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5478,桨叶1充电器故障,2019-01-22 05:55:18.000,2019-01-22 07:40:18.000,6300,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2019-01-22 05:29:54.000,2019-01-22 07:40:45.000,7851,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2019-01-22 05:29:54.000,2019-01-22 07:35:50.000,7556,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2019-01-22 05:29:54.000,2019-01-22 05:54:50.000,1496,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5478,桨叶1充电器故障,2019-01-22 05:29:54.000,2019-01-22 05:54:50.000,1496,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2019-01-22 05:29:01.000,2019-01-22 09:39:57.000,15056,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-01-20 18:04:20.000,2019-01-20 18:04:47.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-19 02:53:53.000,2019-01-19 02:54:20.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-19 02:02:15.000,2019-01-19 02:02:41.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2019-01-18 02:58:00.000,2019-01-18 02:58:27.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2019-01-18 01:42:28.000,2019-01-18 01:42:54.000,26,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2019-01-18 01:42:28.000,2019-01-18 01:54:01.000,693,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2019-01-09 14:38:49.000,2019-01-09 14:39:28.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2019-01-06 03:09:17.000,2019-01-06 03:20:05.000,648,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2019-01-05 13:54:12.000,2019-01-05 14:12:13.000,1081,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2019-01-05 13:43:50.000,2019-01-05 14:54:25.000,4235,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2019-01-05 13:43:50.000,2019-01-05 14:12:13.000,1703,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2019-01-05 13:32:25.000,2019-01-05 14:52:28.000,4803,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2019-01-05 13:32:25.000,2019-01-05 14:12:13.000,2388,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-12-31 22:15:34.000,2018-12-31 22:16:34.000,60,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2018-12-31 12:08:17.000,2018-12-31 12:09:56.000,99,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2018-12-31 12:00:52.000,2018-12-31 12:01:31.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-12-22 00:14:00.000,2018-12-22 00:14:31.000,31,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-12-21 23:24:32.000,2018-12-21 23:35:59.000,687,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2018-12-19 19:58:39.000,2018-12-19 19:59:19.000,40,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-12-14 00:17:12.000,2018-12-14 00:18:05.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2018-12-12 13:44:27.000,2018-12-12 13:45:06.000,39,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-12-11 16:22:11.000,2018-12-11 16:23:04.000,53,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-12-11 16:18:42.000,2018-12-11 16:22:11.000,209,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2018-12-10 09:49:04.000,2018-12-10 09:58:46.000,582,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-12-07 12:31:47.000,2018-12-07 12:32:36.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-12-03 04:26:07.000,2018-12-03 04:26:51.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-12-02 15:34:16.000,2018-12-02 15:46:09.000,713,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-12-02 15:34:16.000,2018-12-02 15:37:16.000,180,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-30 15:27:03.000,2018-11-30 15:27:48.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-29 12:15:27.000,2018-11-29 12:16:13.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-28 20:39:39.000,2018-11-28 20:40:28.000,49,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-21 14:57:26.000,2018-11-21 14:58:06.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5613,齿轮箱油泵启动失败,2018-11-13 15:01:38.000,2018-11-13 16:01:47.000,3609,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-11-13 14:05:16.000,2018-11-13 16:01:47.000,6991,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-11-13 13:55:31.000,2018-11-13 16:01:47.000,7576,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-11-13 13:54:01.000,2018-11-13 16:01:47.000,7666,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-11-13 13:43:24.000,2018-11-13 16:01:47.000,8303,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2018-11-13 13:41:56.000,2018-11-13 16:01:47.000,8391,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-11 21:12:08.000,2018-11-11 21:12:53.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-11-11 01:48:31.000,2018-11-11 01:49:12.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-11-02 11:31:04.000,2018-11-02 11:31:34.000,30,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-11-01 17:38:40.000,2018-11-01 17:42:17.000,217,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:30:28.000,2018-11-01 17:42:17.000,709,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5405,桨叶2和3的桨距角差值过大,2018-11-01 17:30:28.000,2018-11-01 17:42:17.000,709,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-11-01 17:24:59.000,2018-11-01 17:29:46.000,287,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-11-01 17:18:16.000,2018-11-01 17:29:46.000,690,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-11-01 17:14:51.000,2018-11-01 17:29:46.000,895,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-11-01 17:11:27.000,2018-11-01 17:42:17.000,1850,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-11-01 17:11:27.000,2018-11-01 17:42:17.000,1850,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-11-01 17:11:27.000,2018-11-01 17:42:17.000,1850,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:10:46.000,2018-11-01 17:14:51.000,245,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5405,桨叶2和3的桨距角差值过大,2018-11-01 17:10:46.000,2018-11-01 17:14:51.000,245,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-11-01 17:06:43.000,2018-11-01 17:10:46.000,243,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-11-01 17:06:43.000,2018-11-01 17:10:46.000,243,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-11-01 17:06:43.000,2018-11-01 17:10:46.000,243,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6425,快速停机正常超时待机,2018-11-01 17:06:01.000,2018-11-01 17:06:43.000,42,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-11-01 17:05:11.000,2018-11-01 17:06:01.000,50,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-11-01 16:59:01.000,2018-11-01 17:06:01.000,420,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-11-01 16:59:01.000,2018-11-01 17:06:01.000,420,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-11-01 16:59:01.000,2018-11-01 17:06:01.000,420,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-11-01 16:58:23.000,2018-11-01 17:06:01.000,458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-11-01 16:58:23.000,2018-11-01 17:05:11.000,408,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-11-01 15:27:39.000,2018-11-01 16:32:48.000,3909,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-11-01 15:17:15.000,2018-11-01 16:32:48.000,4533,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-11-01 15:17:15.000,2018-11-01 16:43:03.000,5148,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-11-01 15:17:15.000,2018-11-01 16:32:48.000,4533,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-11-01 15:17:15.000,2018-11-01 16:32:48.000,4533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-11-01 15:17:15.000,2018-11-01 16:32:48.000,4533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-11-01 15:06:29.000,2018-11-01 15:17:15.000,646,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2018-11-01 14:59:15.000,2018-11-01 15:17:15.000,1080,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2018-11-01 14:59:15.000,2018-11-01 15:06:29.000,434,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-11-01 14:56:02.000,2018-11-01 14:59:15.000,193,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-11-01 14:56:02.000,2018-11-01 14:59:15.000,193,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-11-01 14:56:02.000,2018-11-01 17:06:01.000,7799,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-11-01 14:56:02.000,2018-11-01 16:32:48.000,5806,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-11-01 14:56:02.000,2018-11-01 15:17:15.000,1273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5957,变流器网侧过流,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,7021,电网频率低,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5951,变流器网侧过频,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5950,变流器网侧线电压欠压,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5952,变流器网侧欠频,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-10-28 14:03:02.000,2018-11-01 16:32:48.000,354586,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,7020,电网频率高,2018-10-28 14:03:02.000,2018-11-01 14:56:02.000,348780,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-10-27 21:24:44.000,2018-10-27 21:25:32.000,48,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-10-20 09:36:59.000,2018-10-20 09:37:42.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-17 22:24:32.000,2018-10-17 22:35:32.000,660,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-10-17 22:23:45.000,2018-10-17 22:24:32.000,47,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-10-16 14:02:23.000,2018-10-16 14:03:02.000,39,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-10-15 15:03:16.000,2018-10-15 15:03:54.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-10-13 13:25:15.000,2018-10-13 13:36:08.000,653,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-10-13 13:15:03.000,2018-10-13 13:36:53.000,1310,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-10-13 13:15:03.000,2018-10-13 13:36:08.000,1265,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-10-13 13:15:03.000,2018-10-13 13:37:36.000,1353,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-10-13 13:15:03.000,2018-10-13 13:36:08.000,1265,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-10-13 13:15:03.000,2018-10-13 13:36:08.000,1265,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-10-13 13:15:03.000,2018-10-13 13:36:08.000,1265,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-10-13 13:15:03.000,2018-10-13 13:37:36.000,1353,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-10-13 00:07:40.000,2018-10-13 00:08:35.000,55,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-13 00:07:40.000,2018-10-13 00:19:29.000,709,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-10-11 22:06:05.000,2018-10-11 22:06:52.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-10-10 15:30:40.000,2018-10-10 15:31:06.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-10-10 15:20:52.000,2018-10-10 15:21:20.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-10-09 17:27:42.000,2018-10-09 17:49:27.000,1305,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-10-09 17:26:44.000,2018-10-09 17:49:27.000,1363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-10-09 17:26:44.000,2018-10-09 17:49:27.000,1363,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-10-09 17:26:44.000,2018-10-09 17:49:27.000,1363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-10-09 17:26:44.000,2018-10-09 17:49:27.000,1363,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-10-09 17:17:31.000,2018-10-09 17:26:44.000,553,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-10-09 17:17:31.000,2018-10-09 17:49:27.000,1916,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2018-10-09 14:04:46.000,2018-10-09 17:17:31.000,11565,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-09 07:05:34.000,2018-10-09 07:16:33.000,659,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-10-09 07:05:00.000,2018-10-09 07:05:34.000,34,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-10-08 08:55:25.000,2018-10-08 08:56:02.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-10-08 04:24:34.000,2018-10-08 04:25:14.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-08 04:24:34.000,2018-10-08 04:36:28.000,714,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-05 04:49:21.000,2018-10-05 05:00:57.000,696,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-10-03 13:38:15.000,2018-10-03 13:50:20.000,725,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-10-03 13:38:15.000,2018-10-03 13:39:38.000,83,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-09-30 04:00:27.000,2018-09-30 04:01:05.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-27 05:32:41.000,2018-09-27 05:44:00.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-09-23 14:07:56.000,2018-09-23 14:08:43.000,47,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2018-09-22 13:01:55.000,2018-09-22 13:02:39.000,44,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-09-21 00:12:43.000,2018-09-21 00:13:24.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-09-21 00:12:43.000,2018-09-21 00:13:24.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-09-17 20:18:13.000,2018-09-17 20:18:55.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-15 20:55:51.000,2018-09-15 21:06:43.000,652,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-14 14:45:49.000,2018-09-14 14:51:13.000,324,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-09-14 14:42:41.000,2018-09-14 14:44:58.000,137,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-14 14:40:57.000,2018-09-14 14:44:58.000,241,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-09-14 14:33:04.000,2018-09-14 14:40:11.000,427,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-09-14 14:33:04.000,2018-09-14 14:40:11.000,427,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-09-14 14:10:28.000,2018-09-14 14:15:24.000,296,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-09-14 13:27:52.000,2018-09-14 14:40:11.000,4339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-09-14 13:27:52.000,2018-09-14 14:40:11.000,4339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-09-14 13:27:52.000,2018-09-14 14:40:11.000,4339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-09-14 13:27:52.000,2018-09-14 14:40:11.000,4339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-09-14 13:27:52.000,2018-09-14 14:40:11.000,4339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-09-14 13:27:52.000,2018-09-14 14:52:45.000,5093,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-09-14 13:27:10.000,2018-09-14 14:33:04.000,3954,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-09-14 13:27:10.000,2018-09-14 13:27:52.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-09-14 13:27:10.000,2018-09-14 13:32:50.000,340,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-09-14 13:27:10.000,2018-09-14 14:33:04.000,3954,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-09-14 12:36:34.000,2018-09-14 13:27:10.000,3036,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-09-14 12:36:34.000,2018-09-14 12:41:16.000,282,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-09-14 09:34:39.000,2018-09-14 14:40:11.000,18332,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-09-14 09:26:21.000,2018-09-14 12:36:34.000,11413,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-09-14 09:18:06.000,2018-09-14 12:36:34.000,11908,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-09-14 09:18:06.000,2018-09-14 13:27:10.000,14944,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-09-14 09:18:06.000,2018-09-14 12:36:34.000,11908,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-09-14 09:18:06.000,2018-09-14 09:34:39.000,993,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-09-14 09:18:06.000,2018-09-14 12:36:34.000,11908,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5612,机组运行时齿轮箱油压过低,2018-09-14 09:18:06.000,2018-09-14 12:36:34.000,11908,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-09-14 09:18:06.000,2018-09-14 12:36:34.000,11908,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-09-14 09:18:06.000,2018-09-14 14:40:11.000,19325,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-09-14 08:26:00.000,2018-09-14 12:36:34.000,15034,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-14 08:15:18.000,2018-09-14 09:18:06.000,3768,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-14 08:14:30.000,2018-09-14 08:20:39.000,369,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-09-14 08:14:30.000,2018-09-14 12:36:34.000,15724,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-09-14 08:13:44.000,2018-09-14 14:40:11.000,23187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-09-14 08:04:45.000,2018-09-14 08:11:24.000,399,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-14 08:01:33.000,2018-09-14 08:11:24.000,591,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-09-14 07:59:32.000,2018-09-14 08:11:24.000,712,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-14 07:59:32.000,2018-09-14 08:11:24.000,712,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-09-14 07:59:32.000,2018-09-14 08:11:24.000,712,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-14 04:03:10.000,2018-09-14 04:14:50.000,700,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-09-14 04:02:32.000,2018-09-14 04:03:47.000,75,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-09-13 09:38:56.000,2018-09-13 09:49:19.000,623,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-09-13 09:38:56.000,2018-09-13 09:49:19.000,623,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-13 09:38:56.000,2018-09-13 09:49:19.000,623,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-09-13 09:38:56.000,2018-09-13 09:49:19.000,623,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-09-13 09:38:56.000,2018-09-13 09:49:19.000,623,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-09-13 09:38:56.000,2018-09-13 09:48:37.000,581,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-13 09:27:51.000,2018-09-13 09:38:56.000,665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-13 09:27:51.000,2018-09-13 09:38:56.000,665,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-09-13 09:27:51.000,2018-09-13 09:38:56.000,665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-09-13 09:26:28.000,2018-09-13 09:48:37.000,1329,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2018-09-13 09:23:00.000,2018-09-13 09:38:56.000,956,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-09-13 09:23:00.000,2018-09-13 09:38:56.000,956,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-09-13 09:17:27.000,2018-09-13 09:21:38.000,251,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-13 09:17:27.000,2018-09-13 09:20:57.000,210,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-09-13 09:17:27.000,2018-09-13 09:18:11.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-09-13 09:17:27.000,2018-09-13 09:21:38.000,251,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-09-13 09:17:27.000,2018-09-13 09:20:57.000,210,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-13 09:17:27.000,2018-09-13 09:21:38.000,251,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-12 21:29:32.000,2018-09-12 21:31:42.000,130,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-09-12 21:27:23.000,2018-09-13 09:20:57.000,42814,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-09-12 21:27:23.000,2018-09-13 09:20:57.000,42814,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-09-12 21:26:40.000,2018-09-13 09:20:57.000,42857,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-12 21:26:40.000,2018-09-12 21:29:32.000,172,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-09-12 21:26:40.000,2018-09-13 09:20:57.000,42857,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-09-12 21:26:40.000,2018-09-13 09:20:57.000,42857,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-09-12 21:26:40.000,2018-09-12 21:27:23.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-12 21:26:40.000,2018-09-12 21:27:23.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-09-12 21:26:40.000,2018-09-13 09:20:57.000,42857,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-09-12 21:26:40.000,2018-09-13 09:17:27.000,42647,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-09-12 21:26:40.000,2018-09-13 09:20:57.000,42857,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-09-12 21:23:53.000,2018-09-12 21:26:40.000,167,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-12 21:23:10.000,2018-09-12 21:26:40.000,210,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5478,桨叶1充电器故障,2018-09-12 21:17:24.000,2018-09-12 21:26:40.000,556,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-09-12 21:17:24.000,2018-09-12 21:18:54.000,90,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-09-12 21:17:24.000,2018-09-12 21:22:28.000,304,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-12 21:17:24.000,2018-09-12 21:18:54.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-09-12 21:17:24.000,2018-09-12 21:22:28.000,304,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-12 21:17:24.000,2018-09-12 21:22:28.000,304,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-12 21:14:24.000,2018-09-12 21:22:28.000,484,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-12 21:13:41.000,2018-09-12 21:14:24.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-09-12 21:13:41.000,2018-09-12 21:18:54.000,313,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-09-12 21:12:55.000,2018-09-12 21:17:24.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-09-12 21:12:09.000,2018-09-12 21:17:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-09-12 21:12:09.000,2018-09-12 21:13:41.000,92,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-09-12 21:12:09.000,2018-09-12 21:17:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-09-12 21:12:09.000,2018-09-12 21:13:41.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-09-12 21:12:09.000,2018-09-12 21:18:54.000,405,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-09-12 21:12:09.000,2018-09-12 21:17:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-09-12 21:12:09.000,2018-09-12 21:12:55.000,46,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5480,桨叶3充电器故障,2018-09-12 21:09:18.000,2018-09-12 21:12:09.000,171,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-12 21:04:27.000,2018-09-12 21:12:09.000,462,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-09-12 21:00:41.000,2018-09-12 21:12:09.000,688,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-09-12 20:59:56.000,2018-09-12 21:03:11.000,195,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-09-12 20:58:40.000,2018-09-13 09:20:57.000,44537,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-09-12 20:58:40.000,2018-09-13 09:17:27.000,44327,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-09-12 20:58:40.000,2018-09-12 21:12:09.000,809,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-09-12 20:48:35.000,2018-09-12 20:49:51.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-12 09:44:25.000,2018-09-12 09:55:48.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-09-11 08:31:19.000,2018-09-11 08:32:01.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-11 07:05:29.000,2018-09-11 07:16:52.000,683,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-10 10:46:12.000,2018-09-10 10:57:25.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-09-05 08:48:19.000,2018-09-05 08:48:57.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5613,齿轮箱油泵启动失败,2018-09-02 10:18:46.000,2018-09-02 11:49:25.000,5439,齿轮箱,故障和告警
