风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-09-02 09:29:04.000,2018-09-02 11:49:25.000,8421,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-09-02 09:22:41.000,2018-09-02 11:49:25.000,8804,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-09-02 09:19:50.000,2018-09-02 11:49:25.000,8975,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-09-02 09:19:50.000,2018-09-02 11:49:25.000,8975,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-09-02 09:10:36.000,2018-09-02 11:56:17.000,9941,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2018-09-02 09:09:54.000,2018-09-02 11:49:25.000,9571,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-09-01 10:04:09.000,2018-09-01 10:16:04.000,715,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-09-01 10:04:09.000,2018-09-01 10:05:07.000,58,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-08-29 20:48:38.000,2018-08-29 21:00:29.000,711,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-08-29 20:47:59.000,2018-08-29 20:48:38.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2018-08-28 09:31:11.000,2018-08-28 09:31:58.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-08-26 12:21:14.000,2018-08-26 12:21:59.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-08-24 10:50:50.000,2018-08-24 10:53:22.000,152,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-24 10:49:33.000,2018-08-24 10:50:50.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-24 10:49:33.000,2018-08-24 10:50:50.000,77,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-24 10:49:33.000,2018-08-24 10:50:50.000,77,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-24 10:49:33.000,2018-08-24 10:50:10.000,37,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-08-24 10:46:59.000,2018-08-24 10:49:33.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5478,桨叶1充电器故障,2018-08-24 10:45:42.000,2018-08-24 10:49:33.000,231,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-24 10:39:15.000,2018-08-24 10:50:10.000,655,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-08-24 10:39:15.000,2018-08-24 10:39:54.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-08-24 10:29:03.000,2018-08-24 10:46:21.000,1038,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-08-24 10:20:50.000,2018-08-24 10:59:09.000,2299,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-08-24 10:17:07.000,2018-08-24 10:46:21.000,1754,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-08-24 10:06:21.000,2018-08-24 10:10:09.000,228,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-08-24 09:59:50.000,2018-08-24 10:04:23.000,273,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-08-24 09:59:50.000,2018-08-24 10:53:22.000,3212,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-08-24 09:33:58.000,2018-08-24 10:04:23.000,1825,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-08-24 09:33:58.000,2018-08-24 10:59:09.000,5111,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-08-24 09:33:58.000,2018-08-24 10:59:09.000,5111,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-08-24 08:31:18.000,2018-08-24 09:34:37.000,3799,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-24 08:29:52.000,2018-08-24 10:04:23.000,5671,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-24 08:29:52.000,2018-08-24 08:30:34.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-24 08:29:52.000,2018-08-24 10:04:23.000,5671,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-08-24 08:26:21.000,2018-08-24 08:29:52.000,211,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-08-23 20:36:44.000,2018-08-24 08:25:39.000,42535,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-08-23 20:26:20.000,2018-08-24 10:04:23.000,49083,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-08-18 10:23:06.000,2018-08-18 14:21:32.000,14306,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-08-18 09:37:46.000,2018-08-18 14:21:32.000,17026,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-08-18 09:22:23.000,2018-08-18 14:50:59.000,19716,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2018-08-18 09:13:18.000,2018-08-18 14:21:32.000,18494,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2018-08-12 16:48:25.000,2018-08-12 16:49:49.000,84,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-08-12 16:48:25.000,2018-08-12 16:59:57.000,692,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-08-12 16:03:50.000,2018-08-12 16:04:30.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-08-10 20:48:12.000,2018-08-10 20:48:56.000,44,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-08-09 20:19:00.000,2018-08-09 20:19:40.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-08-08 21:29:51.000,2018-08-08 21:43:20.000,809,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-08-08 20:45:35.000,2018-08-08 21:19:37.000,2042,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-08-08 20:39:38.000,2018-08-08 21:43:20.000,3822,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-08 20:39:38.000,2018-08-08 21:43:20.000,3822,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-08-08 20:39:38.000,2018-08-08 21:43:20.000,3822,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-08 20:39:38.000,2018-08-08 21:43:20.000,3822,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2018-08-08 20:35:57.000,2018-08-08 20:39:38.000,221,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-08-08 20:35:08.000,2018-08-08 20:35:57.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-08-08 20:35:08.000,2018-08-08 21:43:20.000,4092,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2018-08-08 20:35:08.000,2018-08-08 20:39:38.000,270,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:35:08.000,222476,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-08-04 08:31:51.000,2018-08-04 08:32:34.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-08-01 18:24:26.000,2018-08-01 18:34:56.000,630,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2018-08-01 18:18:00.000,2018-08-01 18:24:26.000,386,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-08-01 18:18:00.000,2018-08-01 18:24:26.000,386,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-08-01 18:06:07.000,2018-08-01 18:07:30.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-08-01 18:06:07.000,2018-08-01 18:07:30.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5417,桨叶3限位开关触发误报,2018-08-01 18:06:07.000,2018-08-01 18:07:30.000,83,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-08-01 18:06:07.000,2018-08-01 18:07:30.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 18:06:07.000,2018-08-01 18:07:30.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-08-01 17:58:59.000,2018-08-01 18:06:48.000,469,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-08-01 17:56:09.000,2018-08-01 18:06:48.000,639,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 17:55:27.000,2018-08-01 18:06:48.000,681,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 17:55:27.000,2018-08-01 18:08:12.000,765,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 17:55:27.000,2018-08-01 18:08:12.000,765,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 17:55:27.000,2018-08-01 18:07:30.000,723,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 17:43:28.000,2018-08-01 17:53:13.000,585,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-08-01 17:32:55.000,2018-08-01 18:15:10.000,2535,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 17:32:55.000,2018-08-01 17:33:37.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-08-01 17:32:55.000,2018-08-01 18:09:35.000,2200,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-08-01 17:32:55.000,2018-08-01 18:09:35.000,2200,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 17:32:55.000,2018-08-01 17:33:37.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 17:32:11.000,2018-08-01 18:07:30.000,2119,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-08-01 17:32:11.000,2018-08-01 17:32:55.000,44,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-08-01 15:55:00.000,2018-08-01 15:59:34.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-08-01 15:55:00.000,2018-08-01 17:32:11.000,5831,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-01 15:55:00.000,2018-08-01 17:32:55.000,5875,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-08-01 15:44:16.000,2018-08-01 15:55:00.000,644,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-08-01 15:44:16.000,2018-08-01 15:55:00.000,644,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-08-01 15:44:16.000,2018-08-01 15:55:00.000,644,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-08-01 15:44:16.000,2018-08-01 15:55:00.000,644,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-08-01 15:39:37.000,2018-08-01 15:55:00.000,923,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-08-01 15:39:37.000,2018-08-01 15:55:00.000,923,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-08-01 15:00:40.000,2018-08-01 15:55:00.000,3260,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-08-01 14:49:34.000,2018-08-01 15:44:16.000,3282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-08-01 14:49:34.000,2018-08-01 15:44:16.000,3282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-08-01 14:49:34.000,2018-08-01 15:44:16.000,3282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-08-01 14:49:34.000,2018-08-01 15:44:16.000,3282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-08-01 14:49:34.000,2018-08-01 17:32:11.000,9757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-08-01 14:49:34.000,2018-08-01 15:39:37.000,3003,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-08-01 14:49:34.000,2018-08-01 15:55:00.000,3926,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-08-01 14:49:34.000,2018-08-01 17:32:55.000,9801,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-08-01 14:48:33.000,2018-08-01 15:00:40.000,727,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6108,变桨紧急事件触发,2018-08-01 14:48:33.000,2018-08-01 14:49:34.000,61,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-08-01 14:48:33.000,2018-08-01 17:32:11.000,9818,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 14:47:44.000,2018-08-01 17:32:55.000,9911,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 14:45:14.000,2018-08-01 14:49:34.000,260,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 14:45:14.000,2018-08-01 14:47:44.000,150,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 14:45:14.000,2018-08-01 14:49:34.000,260,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 14:45:14.000,2018-08-01 14:46:57.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-08-01 14:40:49.000,2018-08-01 14:49:34.000,525,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 14:40:49.000,2018-08-01 14:41:35.000,46,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 14:38:45.000,2018-08-01 14:41:35.000,170,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 14:38:45.000,2018-08-01 15:39:37.000,3652,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-08-01 14:38:45.000,2018-08-01 14:40:49.000,124,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-08-01 08:48:02.000,2018-08-01 14:38:45.000,21043,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-08-01 08:40:37.000,2018-08-01 08:45:09.000,272,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-08-01 08:40:37.000,2018-08-01 08:48:02.000,445,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-08-01 08:40:37.000,2018-08-01 14:38:45.000,21488,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 08:21:29.000,2018-08-01 08:40:37.000,1148,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-08-01 08:20:44.000,2018-08-01 08:21:29.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 08:13:31.000,2018-08-01 08:20:44.000,433,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 08:13:31.000,2018-08-01 14:40:49.000,23238,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 08:13:31.000,2018-08-01 08:40:37.000,1626,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5905,变流器通讯故障,2018-08-01 08:09:11.000,2018-08-01 08:13:31.000,260,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,64001,主控制器电源电压过低(OS),2018-08-01 08:09:11.000,2018-08-01 08:13:31.000,260,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-08-01 07:50:54.000,2018-08-01 08:13:31.000,1357,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-01 07:40:47.000,2018-08-01 14:40:49.000,25202,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 07:40:07.000,2018-08-01 08:13:31.000,2004,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-08-01 07:40:07.000,2018-08-01 08:09:11.000,1744,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-08-01 07:40:07.000,2018-08-01 07:40:47.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-08-01 07:40:07.000,2018-08-01 08:09:11.000,1744,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-08-01 07:40:07.000,2018-08-01 08:13:31.000,2004,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-08-01 07:40:07.000,2018-08-01 08:13:31.000,2004,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-08-01 07:40:07.000,2018-08-01 07:50:54.000,647,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 07:40:07.000,2018-08-01 08:13:31.000,2004,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-08-01 07:40:07.000,2018-08-01 08:13:31.000,2004,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-08-01 03:33:50.000,2018-08-01 07:40:07.000,14777,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-08-01 03:29:34.000,2018-08-01 07:40:07.000,15033,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 03:27:21.000,2018-08-01 03:29:34.000,133,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-08-01 03:21:44.000,2018-08-01 08:40:37.000,19133,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-08-01 03:21:44.000,2018-08-01 08:40:37.000,19133,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 03:21:44.000,2018-08-01 03:33:50.000,726,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-08-01 03:21:44.000,2018-08-01 03:27:21.000,337,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-08-01 03:21:44.000,2018-08-01 08:40:37.000,19133,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-08-01 03:21:44.000,2018-08-01 07:40:07.000,15503,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-08-01 03:21:44.000,2018-08-01 14:40:49.000,40745,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 03:18:06.000,2018-08-01 03:19:34.000,88,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 03:18:06.000,2018-08-01 03:19:34.000,88,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 03:18:06.000,2018-08-01 03:19:34.000,88,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 03:18:06.000,2018-08-01 03:18:48.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 03:13:51.000,2018-08-01 03:15:17.000,86,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 03:13:51.000,2018-08-01 03:18:06.000,255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 03:13:51.000,2018-08-01 03:15:17.000,86,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 03:13:51.000,2018-08-01 03:15:17.000,86,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-08-01 03:13:51.000,2018-08-01 03:18:06.000,255,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-08-01 03:13:51.000,2018-08-01 03:18:06.000,255,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-08-01 03:13:51.000,2018-08-01 03:14:34.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-08-01 03:08:53.000,2018-08-01 03:11:43.000,170,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-08-01 03:01:20.000,2018-08-01 03:08:53.000,453,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-08-01 03:00:40.000,2018-08-01 03:08:53.000,493,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-08-01 02:57:59.000,2018-08-01 02:59:54.000,115,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-08-01 02:57:20.000,2018-08-01 02:59:54.000,154,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5607,齿轮箱冷却风扇接触器反馈故障,2018-08-01 02:55:24.000,2018-08-01 02:56:05.000,41,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-08-01 02:52:49.000,2018-08-01 02:56:05.000,196,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-08-01 02:52:49.000,2018-08-01 03:08:53.000,964,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-08-01 02:52:49.000,2018-08-01 02:56:05.000,196,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-08-01 02:52:49.000,2018-08-01 03:11:43.000,1134,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-08-01 02:52:49.000,2018-08-01 02:55:24.000,155,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-08-01 02:52:49.000,2018-08-01 02:56:05.000,196,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-08-01 02:52:49.000,2018-08-01 03:08:53.000,964,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-31 06:18:49.000,2018-07-31 06:19:34.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5480,桨叶3充电器故障,2018-07-31 05:56:04.000,2018-07-31 06:18:49.000,1365,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-31 05:55:20.000,2018-07-31 06:18:49.000,1409,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-31 05:47:01.000,2018-07-31 06:19:34.000,1953,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-31 05:47:01.000,2018-07-31 06:19:34.000,1953,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-31 05:47:01.000,2018-07-31 05:56:04.000,543,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2018-07-31 05:47:01.000,2018-07-31 05:55:20.000,499,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-31 05:47:01.000,2018-07-31 06:18:49.000,1908,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-30 17:37:44.000,2018-07-30 17:53:47.000,963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2018-07-30 17:37:44.000,2018-07-30 17:53:47.000,963,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 17:24:02.000,2018-07-30 17:27:41.000,219,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 17:23:18.000,2018-07-30 17:24:02.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 17:21:10.000,2018-07-30 17:24:02.000,172,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 17:21:10.000,2018-07-30 17:23:18.000,128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 17:21:10.000,2018-07-30 17:23:18.000,128,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 17:21:10.000,2018-07-30 17:24:02.000,172,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 17:21:10.000,2018-07-30 17:24:02.000,172,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 17:21:10.000,2018-07-30 17:23:18.000,128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 17:16:07.000,2018-07-30 17:23:18.000,431,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2018-07-30 17:10:17.000,2018-07-30 17:16:07.000,350,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5905,变流器通讯故障,2018-07-30 17:10:17.000,2018-07-30 17:16:07.000,350,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5965,变流器接口模块通讯故障,2018-07-30 17:10:17.000,2018-07-30 17:16:07.000,350,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2018-07-30 17:10:17.000,2018-07-30 17:16:07.000,350,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5969,变流器转子侧门极驱动故障,2018-07-30 17:10:17.000,2018-07-30 17:16:07.000,350,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2018-07-30 17:09:33.000,2018-07-30 17:13:54.000,261,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5950,变流器网侧线电压欠压,2018-07-30 17:09:33.000,2018-07-30 17:12:26.000,173,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 17:05:53.000,2018-07-30 17:16:07.000,614,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 17:05:53.000,2018-07-30 17:16:07.000,614,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 17:05:09.000,2018-07-30 17:23:18.000,1089,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-30 17:05:09.000,2018-07-30 17:23:18.000,1089,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 17:05:09.000,2018-07-30 17:23:18.000,1089,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-07-30 17:03:49.000,2018-07-30 17:16:07.000,738,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 17:03:49.000,2018-07-30 17:23:18.000,1169,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5978,变流器网侧其它故障,2018-07-30 17:03:49.000,2018-07-30 17:16:07.000,738,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 17:03:49.000,2018-07-30 17:16:07.000,738,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 17:03:49.000,2018-07-30 17:16:07.000,738,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 17:03:49.000,2018-07-30 17:23:18.000,1169,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 17:03:10.000,2018-07-30 17:03:49.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 16:58:35.000,2018-07-30 17:03:10.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 16:58:35.000,2018-07-30 17:03:10.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 16:58:35.000,2018-07-30 17:03:10.000,275,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-30 16:58:35.000,2018-07-30 17:03:10.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-30 16:58:35.000,2018-07-30 17:03:10.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 16:57:58.000,2018-07-30 17:03:49.000,351,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-07-30 16:57:20.000,2018-07-30 17:03:10.000,350,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-07-30 16:57:20.000,2018-07-30 17:03:10.000,350,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 16:56:02.000,2018-07-30 16:58:35.000,153,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 16:56:02.000,2018-07-30 16:58:35.000,153,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 16:56:02.000,2018-07-30 16:58:35.000,153,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 16:56:02.000,2018-07-30 16:58:35.000,153,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 16:56:02.000,2018-07-30 17:03:10.000,428,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-07-30 16:56:02.000,2018-07-30 17:03:10.000,428,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5978,变流器网侧其它故障,2018-07-30 16:56:02.000,2018-07-30 16:58:35.000,153,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 16:56:02.000,2018-07-30 17:03:10.000,428,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 15:39:00.000,2018-07-30 16:56:02.000,4622,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 15:30:41.000,2018-07-30 16:56:02.000,5121,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:29:24.000,2018-07-30 15:39:00.000,576,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 15:29:24.000,2018-07-30 15:30:41.000,77,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 15:29:24.000,2018-07-30 16:56:02.000,5198,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 15:28:46.000,2018-07-30 15:29:24.000,38,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 15:28:46.000,2018-07-30 15:29:24.000,38,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 15:28:08.000,2018-07-30 15:39:00.000,652,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:28:08.000,2018-07-30 16:56:02.000,5274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 15:28:08.000,2018-07-30 15:28:46.000,38,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 15:23:07.000,2018-07-30 15:23:45.000,38,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:23:07.000,2018-07-30 15:27:31.000,264,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 15:23:07.000,2018-07-30 15:28:08.000,301,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 15:22:30.000,2018-07-30 15:27:31.000,301,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:22:30.000,2018-07-30 15:23:07.000,37,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:20:36.000,2018-07-30 15:23:07.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 15:19:57.000,2018-07-30 15:22:30.000,153,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 15:19:57.000,2018-07-30 15:20:36.000,39,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 15:19:57.000,2018-07-30 15:22:30.000,153,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 15:19:57.000,2018-07-30 15:23:07.000,190,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:14:18.000,2018-07-30 15:19:57.000,339,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:13:40.000,2018-07-30 15:19:57.000,377,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 15:13:40.000,2018-07-30 15:14:18.000,38,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:13:40.000,2018-07-30 15:19:57.000,377,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 15:13:40.000,2018-07-30 15:23:07.000,567,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 15:13:02.000,2018-07-30 15:13:40.000,38,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 15:13:02.000,2018-07-30 15:13:40.000,38,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:12:24.000,2018-07-30 15:13:02.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 15:12:24.000,2018-07-30 15:19:57.000,453,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:12:24.000,2018-07-30 15:13:40.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 15:11:45.000,2018-07-30 15:12:24.000,39,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 15:11:45.000,2018-07-30 15:12:24.000,39,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:09:52.000,2018-07-30 15:11:45.000,113,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 15:09:14.000,2018-07-30 15:09:52.000,38,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,安全链,故障和告警
