风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 15:09:14.000,2018-07-30 15:11:45.000,151,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 15:06:45.000,2018-07-30 15:09:14.000,149,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 15:02:14.000,2018-07-30 15:28:46.000,1592,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 15:01:35.000,2018-07-30 15:09:14.000,459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 15:01:35.000,2018-07-30 15:09:14.000,459,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 15:00:18.000,2018-07-30 15:11:45.000,687,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 15:00:18.000,2018-07-30 15:01:35.000,77,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:58:59.000,2018-07-30 15:00:18.000,79,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 14:58:21.000,2018-07-30 14:58:59.000,38,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 14:58:21.000,2018-07-30 15:00:57.000,156,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 14:58:21.000,2018-07-30 15:00:18.000,117,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 14:56:28.000,2018-07-30 14:58:21.000,113,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 14:56:28.000,2018-07-30 15:01:35.000,307,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 14:55:50.000,2018-07-30 14:56:28.000,38,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 14:45:43.000,2018-07-30 14:58:21.000,758,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 14:45:04.000,2018-07-30 15:32:35.000,2851,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 14:45:04.000,2018-07-30 15:39:00.000,3236,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 14:45:04.000,2018-07-30 14:56:28.000,684,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-07-30 14:44:26.000,2018-07-30 14:56:28.000,722,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 14:30:57.000,2018-07-30 14:45:04.000,847,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:30:19.000,2018-07-30 14:58:21.000,1682,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 14:29:40.000,2018-07-30 14:30:19.000,39,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:23:31.000,2018-07-30 14:29:40.000,369,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 14:22:46.000,2018-07-30 14:45:04.000,1338,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 14:22:46.000,2018-07-30 14:45:04.000,1338,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 14:22:01.000,2018-07-30 14:22:46.000,45,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 14:22:01.000,2018-07-30 14:22:46.000,45,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 14:21:17.000,2018-07-30 14:22:01.000,44,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 14:21:17.000,2018-07-30 14:23:31.000,134,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 14:21:17.000,2018-07-30 14:26:21.000,304,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 14:21:17.000,2018-07-30 14:45:04.000,1427,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 14:20:32.000,2018-07-30 14:21:17.000,45,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 14:17:40.000,2018-07-30 14:20:32.000,172,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:15:37.000,2018-07-30 14:21:17.000,340,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5978,变流器网侧其它故障,2018-07-30 14:14:16.000,2018-07-30 15:39:00.000,5084,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-07-30 14:14:16.000,2018-07-30 15:39:00.000,5084,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:11:31.000,2018-07-30 14:14:16.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 14:09:24.000,2018-07-30 14:11:31.000,127,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 14:09:24.000,2018-07-30 14:15:37.000,373,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 14:09:24.000,2018-07-30 14:17:40.000,496,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 14:09:24.000,2018-07-30 14:20:32.000,668,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 14:08:43.000,2018-07-30 15:39:00.000,5417,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 14:08:43.000,2018-07-30 15:39:00.000,5417,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 14:08:43.000,2018-07-30 14:09:24.000,41,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 14:08:43.000,2018-07-30 15:01:35.000,3172,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:08:02.000,2018-07-30 14:09:24.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 14:05:15.000,2018-07-30 14:22:01.000,1006,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 14:04:33.000,2018-07-30 14:07:22.000,169,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 14:04:33.000,2018-07-30 14:07:22.000,169,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 14:04:33.000,2018-07-30 14:07:22.000,169,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 14:03:51.000,2018-07-30 14:07:22.000,211,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-30 14:03:51.000,2018-07-30 15:39:00.000,5709,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 14:03:11.000,2018-07-30 14:03:51.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 14:03:11.000,2018-07-30 14:03:51.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 14:03:11.000,2018-07-30 14:03:51.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 14:02:28.000,2018-07-30 14:09:24.000,416,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 14:01:45.000,2018-07-30 14:02:28.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 14:01:45.000,2018-07-30 14:02:28.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 14:01:45.000,2018-07-30 14:02:28.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 14:01:45.000,2018-07-30 14:02:28.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 13:56:46.000,2018-07-30 14:02:28.000,342,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 13:56:46.000,2018-07-30 14:02:28.000,342,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 13:56:46.000,2018-07-30 14:02:28.000,342,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 13:56:46.000,2018-07-30 14:01:45.000,299,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:56:06.000,2018-07-30 14:01:45.000,339,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:55:25.000,2018-07-30 14:02:28.000,423,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:55:25.000,2018-07-30 14:02:28.000,423,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:55:25.000,2018-07-30 14:02:28.000,423,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:54:03.000,2018-07-30 13:54:44.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:54:03.000,2018-07-30 13:54:44.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:54:03.000,2018-07-30 13:54:44.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-30 13:50:31.000,2018-07-30 13:53:23.000,172,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-07-30 13:50:31.000,2018-07-30 13:53:23.000,172,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 13:49:48.000,2018-07-30 13:53:23.000,215,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 13:49:48.000,2018-07-30 13:53:23.000,215,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:49:48.000,2018-07-30 13:53:23.000,215,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 13:47:03.000,2018-07-30 14:01:45.000,882,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:46:22.000,2018-07-30 13:49:48.000,206,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:46:22.000,2018-07-30 13:49:48.000,206,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:46:22.000,2018-07-30 13:49:48.000,206,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:44:16.000,2018-07-30 13:44:59.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:44:16.000,2018-07-30 13:44:59.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 13:44:16.000,2018-07-30 13:44:59.000,43,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 13:44:16.000,2018-07-30 13:44:59.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:44:16.000,2018-07-30 13:44:59.000,43,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 13:43:32.000,2018-07-30 13:44:59.000,87,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 13:43:32.000,2018-07-30 13:45:42.000,130,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:42:10.000,2018-07-30 13:43:32.000,82,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:42:10.000,2018-07-30 13:43:32.000,82,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:42:10.000,2018-07-30 13:43:32.000,82,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:42:10.000,2018-07-30 13:46:22.000,252,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:38:02.000,2018-07-30 13:41:26.000,204,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:38:02.000,2018-07-30 13:41:26.000,204,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:38:02.000,2018-07-30 13:41:26.000,204,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-07-30 13:29:08.000,2018-07-30 13:38:02.000,534,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-07-30 13:24:59.000,2018-07-30 13:27:42.000,163,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 13:24:59.000,2018-07-30 13:42:51.000,1072,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:22:07.000,2018-07-30 13:38:02.000,955,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-30 13:21:26.000,2018-07-30 13:38:02.000,996,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-30 13:12:16.000,2018-07-30 13:20:04.000,468,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-07-30 13:12:16.000,2018-07-30 13:18:42.000,386,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 13:12:16.000,2018-07-30 13:20:04.000,468,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:10:43.000,2018-07-30 13:20:04.000,561,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 13:10:43.000,2018-07-30 13:20:04.000,561,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 13:10:43.000,2018-07-30 13:38:02.000,1639,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 13:09:58.000,2018-07-30 13:10:43.000,45,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-30 13:06:58.000,2018-07-30 13:56:46.000,2988,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-30 13:06:58.000,2018-07-30 14:01:45.000,3287,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-30 13:06:58.000,2018-07-30 14:01:45.000,3287,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 13:05:31.000,2018-07-30 13:10:43.000,312,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 13:05:31.000,2018-07-30 13:10:43.000,312,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 13:05:31.000,2018-07-30 13:10:43.000,312,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 13:04:48.000,2018-07-30 13:10:43.000,355,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 13:04:04.000,2018-07-30 13:04:48.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 13:04:04.000,2018-07-30 13:04:48.000,44,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 13:04:04.000,2018-07-30 13:04:48.000,44,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 13:01:01.000,2018-07-30 13:01:45.000,44,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 12:59:27.000,2018-07-30 13:04:04.000,277,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 12:59:27.000,2018-07-30 13:04:04.000,277,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 12:59:27.000,2018-07-30 13:04:04.000,277,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 12:58:43.000,2018-07-30 13:04:04.000,321,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 12:56:29.000,2018-07-30 14:30:57.000,5668,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 12:56:29.000,2018-07-30 13:56:46.000,3617,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 12:56:29.000,2018-07-30 15:39:00.000,9751,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 12:56:29.000,2018-07-30 14:44:26.000,6477,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 12:54:16.000,2018-07-30 12:56:29.000,133,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-30 12:53:32.000,2018-07-30 12:54:16.000,44,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 12:52:45.000,2018-07-30 12:53:32.000,47,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-30 12:52:00.000,2018-07-30 16:56:02.000,14642,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-30 12:52:00.000,2018-07-30 12:52:45.000,45,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 12:52:00.000,2018-07-30 12:56:29.000,269,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 12:51:15.000,2018-07-30 12:52:00.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-30 12:51:15.000,2018-07-30 12:56:29.000,314,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-30 12:49:03.000,2018-07-30 12:51:15.000,132,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-30 12:49:03.000,2018-07-30 12:51:15.000,132,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 12:45:21.000,2018-07-30 12:49:03.000,222,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 12:45:21.000,2018-07-30 12:49:03.000,222,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 12:45:21.000,2018-07-30 12:52:00.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 12:45:21.000,2018-07-30 12:51:15.000,354,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 12:44:36.000,2018-07-30 12:56:29.000,713,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 12:42:23.000,2018-07-30 12:43:07.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 12:30:31.000,2018-07-30 12:37:13.000,402,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 12:29:03.000,2018-07-30 12:37:13.000,490,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-30 12:25:16.000,2018-07-30 12:30:31.000,315,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-30 12:22:19.000,2018-07-30 12:23:46.000,87,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 12:20:49.000,2018-07-30 12:45:21.000,1472,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 12:20:49.000,2018-07-30 12:45:21.000,1472,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 12:19:19.000,2018-07-30 12:37:13.000,1074,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 12:19:19.000,2018-07-30 12:45:21.000,1562,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 12:19:19.000,2018-07-30 12:39:31.000,1212,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 12:18:34.000,2018-07-30 12:19:19.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-30 12:13:08.000,2018-07-30 12:18:34.000,326,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 12:13:08.000,2018-07-30 12:18:34.000,326,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 12:13:08.000,2018-07-30 12:18:34.000,326,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-30 12:08:35.000,2018-07-30 12:13:08.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-30 12:08:35.000,2018-07-30 12:13:08.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 12:08:35.000,2018-07-30 12:13:08.000,273,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 12:06:20.000,2018-07-30 12:18:34.000,734,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-30 12:06:20.000,2018-07-30 12:08:35.000,135,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 12:06:20.000,2018-07-30 12:19:19.000,779,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 12:03:33.000,2018-07-30 12:08:35.000,302,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 12:02:54.000,2018-07-30 12:03:33.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 11:55:49.000,2018-07-30 12:02:54.000,425,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 11:53:53.000,2018-07-30 12:02:54.000,541,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 11:44:03.000,2018-07-30 12:02:54.000,1131,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 11:44:03.000,2018-07-30 12:08:35.000,1472,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 11:44:03.000,2018-07-30 12:39:31.000,3328,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 11:43:25.000,2018-07-30 11:44:03.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 11:28:01.000,2018-07-30 11:44:03.000,962,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 11:28:01.000,2018-07-30 11:44:03.000,962,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 11:28:01.000,2018-07-30 11:44:03.000,962,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-30 11:28:01.000,2018-07-30 11:43:25.000,924,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 11:28:01.000,2018-07-30 11:44:03.000,962,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 11:24:02.000,2018-07-30 11:28:01.000,239,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 11:23:14.000,2018-07-30 11:43:25.000,1211,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 11:23:14.000,2018-07-30 11:43:25.000,1211,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 11:23:14.000,2018-07-30 11:28:01.000,287,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 11:23:14.000,2018-07-30 11:43:25.000,1211,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-30 11:23:14.000,2018-07-30 11:24:02.000,48,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 11:22:27.000,2018-07-30 11:23:14.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 11:15:48.000,2018-07-30 11:22:27.000,399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 11:13:12.000,2018-07-30 11:15:48.000,156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 11:04:50.000,2018-07-30 11:43:25.000,2315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 11:04:50.000,2018-07-30 11:13:12.000,502,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 11:04:11.000,2018-07-30 11:04:50.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 10:56:21.000,2018-07-30 11:04:11.000,470,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:55:43.000,2018-07-30 10:56:21.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-30 10:53:08.000,2018-07-30 10:55:43.000,155,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 10:45:20.000,2018-07-30 10:53:08.000,468,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:45:20.000,2018-07-30 10:55:43.000,623,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 10:44:41.000,2018-07-30 10:45:20.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 10:40:08.000,2018-07-30 10:44:41.000,273,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 10:40:08.000,2018-07-30 11:23:14.000,2586,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 10:40:08.000,2018-07-30 10:44:41.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 10:40:08.000,2018-07-30 11:23:14.000,2586,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 10:40:08.000,2018-07-30 10:44:41.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 10:40:08.000,2018-07-30 11:23:14.000,2586,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 10:40:08.000,2018-07-30 11:23:14.000,2586,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 10:40:08.000,2018-07-30 10:44:41.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 10:40:08.000,2018-07-30 10:44:41.000,273,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:38:49.000,2018-07-30 10:44:41.000,352,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 10:38:49.000,2018-07-30 12:03:33.000,5084,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 10:38:49.000,2018-07-30 12:03:33.000,5084,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:38:49.000,2018-07-30 10:44:41.000,352,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 10:38:49.000,2018-07-30 10:40:08.000,79,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 10:38:49.000,2018-07-30 12:03:33.000,5084,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 10:38:09.000,2018-07-30 10:38:49.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 10:33:37.000,2018-07-30 10:38:09.000,272,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 10:32:58.000,2018-07-30 10:33:37.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 10:32:58.000,2018-07-30 10:38:09.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:32:19.000,2018-07-30 10:32:58.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 10:26:31.000,2018-07-30 10:32:19.000,348,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 10:25:52.000,2018-07-30 10:26:31.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 10:25:52.000,2018-07-30 10:32:19.000,387,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:25:12.000,2018-07-30 10:25:52.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 10:22:39.000,2018-07-30 10:25:12.000,153,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 10:21:58.000,2018-07-30 10:25:12.000,194,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-30 10:21:58.000,2018-07-30 10:25:12.000,194,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-30 10:21:58.000,2018-07-30 10:22:39.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 10:21:18.000,2018-07-30 10:25:12.000,234,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 10:20:00.000,2018-07-30 10:21:58.000,118,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 10:20:00.000,2018-07-30 10:55:43.000,2143,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 10:20:00.000,2018-07-30 10:44:41.000,1481,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 10:20:00.000,2018-07-30 10:21:18.000,78,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 10:20:00.000,2018-07-30 10:55:43.000,2143,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 10:20:00.000,2018-07-30 10:25:12.000,312,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 10:20:00.000,2018-07-30 10:21:58.000,118,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:19:20.000,2018-07-30 10:20:00.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 10:12:13.000,2018-07-30 10:19:20.000,427,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 10:12:13.000,2018-07-30 10:19:20.000,427,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,控制器,故障和告警
