风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-30 10:11:33.000,2018-07-30 10:12:13.000,40,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:11:33.000,2018-07-30 10:19:20.000,467,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-30 10:11:33.000,2018-07-30 10:12:13.000,40,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:10:55.000,2018-07-30 10:11:33.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 10:05:48.000,2018-07-30 10:20:00.000,852,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 10:05:48.000,2018-07-30 10:25:12.000,1164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 10:05:48.000,2018-07-30 10:20:00.000,852,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 10:05:48.000,2018-07-30 10:20:00.000,852,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-30 10:05:48.000,2018-07-30 12:03:33.000,7065,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 10:05:48.000,2018-07-30 10:20:00.000,852,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-30 10:05:48.000,2018-07-30 12:19:19.000,8011,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 10:05:48.000,2018-07-30 10:25:12.000,1164,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 10:05:48.000,2018-07-30 10:10:55.000,307,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 10:05:48.000,2018-07-30 10:21:58.000,970,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 10:05:05.000,2018-07-30 10:05:48.000,43,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 10:05:05.000,2018-07-30 10:10:55.000,350,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 10:04:25.000,2018-07-30 10:05:05.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2018-07-30 09:53:51.000,2018-07-30 10:04:25.000,634,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 09:51:56.000,2018-07-30 10:05:05.000,789,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 09:51:56.000,2018-07-30 10:05:05.000,789,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-30 09:51:56.000,2018-07-30 10:04:25.000,749,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 09:51:56.000,2018-07-30 10:05:05.000,789,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-30 09:51:56.000,2018-07-30 10:04:25.000,749,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 09:51:56.000,2018-07-30 10:05:05.000,789,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-30 09:51:56.000,2018-07-30 10:04:25.000,749,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 09:51:56.000,2018-07-30 10:04:25.000,749,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-30 09:51:56.000,2018-07-30 10:04:25.000,749,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 09:51:15.000,2018-07-30 09:53:51.000,156,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 09:51:15.000,2018-07-30 10:04:25.000,790,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 09:51:15.000,2018-07-30 10:04:25.000,790,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-30 09:51:15.000,2018-07-30 09:51:56.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 09:50:36.000,2018-07-30 09:51:15.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 09:39:23.000,2018-07-30 09:50:36.000,673,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 09:38:44.000,2018-07-30 09:50:36.000,712,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 09:38:06.000,2018-07-30 10:05:05.000,1619,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-30 09:38:06.000,2018-07-30 09:38:44.000,38,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-30 09:38:06.000,2018-07-30 09:39:23.000,77,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 09:38:06.000,2018-07-30 10:05:05.000,1619,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 09:38:06.000,2018-07-30 10:04:25.000,1579,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 09:38:06.000,2018-07-30 10:05:05.000,1619,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 09:38:06.000,2018-07-30 09:50:36.000,750,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-30 09:36:10.000,2018-07-30 09:37:28.000,78,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-30 09:27:49.000,2018-07-30 09:36:10.000,501,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 09:26:28.000,2018-07-30 09:27:09.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-30 09:25:02.000,2018-07-30 09:25:45.000,43,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-30 09:20:21.000,2018-07-30 09:24:21.000,240,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-30 09:19:42.000,2018-07-30 09:20:21.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-30 09:19:42.000,2018-07-30 10:04:25.000,2683,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-30 09:19:42.000,2018-07-30 09:24:21.000,279,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-30 09:19:01.000,2018-07-30 09:50:36.000,1895,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-30 09:19:01.000,2018-07-30 09:50:36.000,1895,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-30 09:19:01.000,2018-07-30 09:19:42.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-30 09:19:01.000,2018-07-30 12:51:15.000,12734,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-30 09:19:01.000,2018-07-30 09:50:36.000,1895,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-30 09:19:01.000,2018-07-30 09:19:42.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-30 07:53:13.000,2018-07-30 09:19:01.000,5148,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-30 07:53:13.000,2018-07-30 09:19:01.000,5148,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-30 07:53:13.000,2018-07-30 09:19:01.000,5148,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-29 20:18:02.000,2018-07-30 09:19:01.000,46859,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 20:09:53.000,2018-07-30 07:53:13.000,42200,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 20:09:53.000,2018-07-30 09:19:42.000,47389,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 20:09:53.000,2018-07-30 09:24:21.000,47668,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 20:09:53.000,2018-07-30 09:19:42.000,47389,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 20:09:53.000,2018-07-30 09:24:21.000,47668,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 20:09:53.000,2018-07-30 09:24:21.000,47668,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 20:09:53.000,2018-07-30 09:19:42.000,47389,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 20:09:53.000,2018-07-29 20:18:02.000,489,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 20:09:53.000,2018-07-30 09:19:42.000,47389,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 20:09:53.000,2018-07-30 09:19:01.000,47348,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 20:09:07.000,2018-07-30 07:53:13.000,42246,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 20:09:07.000,2018-07-30 07:53:13.000,42246,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 20:09:07.000,2018-07-29 20:09:53.000,46,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 19:46:22.000,2018-07-29 20:09:07.000,1365,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 19:46:22.000,2018-07-29 20:09:07.000,1365,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 19:46:22.000,2018-07-29 20:09:07.000,1365,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-29 19:40:24.000,2018-07-29 20:09:07.000,1723,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 19:32:34.000,2018-07-29 19:40:24.000,470,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 19:32:34.000,2018-07-29 20:09:07.000,2193,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 19:27:34.000,2018-07-29 19:46:22.000,1128,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 19:27:34.000,2018-07-29 19:32:34.000,300,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 19:27:34.000,2018-07-29 19:32:34.000,300,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 19:27:34.000,2018-07-29 19:46:22.000,1128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-29 19:27:34.000,2018-07-29 19:32:34.000,300,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 19:27:34.000,2018-07-29 19:46:22.000,1128,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-29 19:26:51.000,2018-07-29 19:27:34.000,43,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-07-29 19:26:51.000,2018-07-29 19:27:34.000,43,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 19:26:51.000,2018-07-29 19:27:34.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-07-29 19:26:51.000,2018-07-29 19:27:34.000,43,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 19:26:51.000,2018-07-29 19:32:34.000,343,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 19:24:03.000,2018-07-29 19:27:34.000,211,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-29 19:23:21.000,2018-07-29 19:26:51.000,210,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 19:23:21.000,2018-07-29 19:27:34.000,253,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-29 19:23:21.000,2018-07-29 19:26:51.000,210,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-29 19:23:21.000,2018-07-29 19:26:51.000,210,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 19:23:21.000,2018-07-29 19:27:34.000,253,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40654,模块4.1虚拟,2018-07-29 19:21:55.000,2018-07-29 19:23:21.000,86,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40494,模块3.1虚拟,2018-07-29 19:21:55.000,2018-07-29 19:23:21.000,86,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-29 19:21:55.000,2018-07-29 19:23:21.000,86,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-29 19:21:55.000,2018-07-29 19:23:21.000,86,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 19:21:55.000,2018-07-29 19:23:21.000,86,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 19:16:20.000,2018-07-29 19:21:55.000,335,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 19:16:20.000,2018-07-29 19:21:55.000,335,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 19:16:20.000,2018-07-29 19:21:55.000,335,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 19:16:20.000,2018-07-29 19:24:03.000,463,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 19:16:20.000,2018-07-29 19:26:51.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 19:16:20.000,2018-07-29 19:21:55.000,335,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 19:14:58.000,2018-07-29 19:16:20.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 19:14:58.000,2018-07-29 19:16:20.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-07-29 19:14:58.000,2018-07-29 19:16:20.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 19:00:59.000,2018-07-29 19:16:20.000,921,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 18:59:25.000,2018-07-29 19:00:11.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 18:56:31.000,2018-07-29 19:16:20.000,1189,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 18:56:31.000,2018-07-29 19:16:20.000,1189,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 18:56:31.000,2018-07-29 19:16:20.000,1189,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 18:56:31.000,2018-07-29 19:16:20.000,1189,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 18:56:31.000,2018-07-29 18:59:25.000,174,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 18:55:48.000,2018-07-29 19:16:20.000,1232,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-29 18:55:04.000,2018-07-29 19:16:20.000,1276,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 18:55:04.000,2018-07-29 19:16:20.000,1276,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-29 18:55:04.000,2018-07-29 19:21:55.000,1611,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 18:55:04.000,2018-07-29 19:16:20.000,1276,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-29 18:55:04.000,2018-07-29 19:16:20.000,1276,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 18:55:04.000,2018-07-29 18:55:48.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-29 18:50:42.000,2018-07-29 18:55:04.000,262,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-29 18:50:42.000,2018-07-29 18:55:04.000,262,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-07-29 18:49:14.000,2018-07-29 19:26:51.000,2257,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-07-29 18:49:14.000,2018-07-29 19:26:51.000,2257,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 18:48:31.000,2018-07-29 18:50:42.000,131,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 18:47:47.000,2018-07-29 18:56:31.000,524,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 18:47:47.000,2018-07-29 18:50:42.000,175,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40654,模块4.1虚拟,2018-07-29 18:47:47.000,2018-07-29 18:55:04.000,437,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-29 18:47:47.000,2018-07-29 18:49:14.000,87,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 18:47:47.000,2018-07-29 18:55:04.000,437,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 18:47:47.000,2018-07-29 18:56:31.000,524,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 18:47:47.000,2018-07-29 19:14:58.000,1631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 18:47:47.000,2018-07-29 19:14:58.000,1631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 18:47:47.000,2018-07-29 19:00:59.000,792,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-29 18:47:47.000,2018-07-29 18:55:04.000,437,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 18:47:47.000,2018-07-29 18:56:31.000,524,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 18:47:47.000,2018-07-29 18:55:04.000,437,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 18:47:47.000,2018-07-29 18:56:31.000,524,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-29 18:47:47.000,2018-07-29 18:49:14.000,87,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 18:47:47.000,2018-07-29 18:56:31.000,524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 17:54:40.000,2018-07-29 18:47:47.000,3187,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-07-29 17:53:56.000,2018-07-29 18:47:47.000,3231,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 17:53:56.000,2018-07-29 18:47:47.000,3231,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-07-29 17:53:08.000,2018-07-29 18:48:31.000,3323,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40654,模块4.1虚拟,2018-07-29 17:53:08.000,2018-07-29 17:54:40.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 17:53:08.000,2018-07-29 17:53:56.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 17:53:08.000,2018-07-29 19:32:34.000,5966,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 17:53:08.000,2018-07-30 10:05:05.000,58317,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-07-29 17:53:08.000,2018-07-29 19:26:51.000,5623,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5009,机舱安全停按钮触发,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 17:53:08.000,2018-07-29 17:53:56.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 17:53:08.000,2018-07-29 18:47:47.000,3279,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-29 17:25:19.000,2018-07-29 17:53:08.000,1669,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 17:24:37.000,2018-07-29 17:53:08.000,1711,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 17:24:37.000,2018-07-29 17:53:08.000,1711,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 17:24:37.000,2018-07-29 17:25:19.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 17:16:59.000,2018-07-29 17:53:08.000,2169,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 17:16:59.000,2018-07-29 17:24:37.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 17:16:16.000,2018-07-29 17:53:08.000,2212,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 17:16:16.000,2018-07-29 17:24:37.000,501,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 17:16:16.000,2018-07-29 17:16:59.000,43,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 17:16:16.000,2018-07-29 17:24:37.000,501,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 17:11:23.000,2018-07-29 17:16:16.000,293,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 17:06:26.000,2018-07-29 17:11:23.000,297,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 17:06:26.000,2018-07-29 17:16:16.000,590,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 17:06:26.000,2018-07-29 17:11:23.000,297,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 17:05:40.000,2018-07-29 17:06:26.000,46,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 17:05:40.000,2018-07-29 17:11:23.000,343,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-29 17:04:56.000,2018-07-29 17:05:40.000,44,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 17:04:56.000,2018-07-29 17:05:40.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 17:04:56.000,2018-07-29 17:05:40.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 17:04:56.000,2018-07-29 17:05:40.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 17:04:56.000,2018-07-29 17:05:40.000,44,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 16:55:19.000,2018-07-29 17:04:56.000,577,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 16:55:19.000,2018-07-29 17:04:56.000,577,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 16:55:19.000,2018-07-29 17:05:40.000,621,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 16:55:19.000,2018-07-29 17:16:16.000,1257,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 16:55:19.000,2018-07-29 17:04:56.000,577,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 16:55:19.000,2018-07-29 17:16:16.000,1257,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 16:55:19.000,2018-07-29 17:05:40.000,621,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 16:55:19.000,2018-07-29 17:04:56.000,577,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 16:55:19.000,2018-07-29 17:05:40.000,621,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 16:55:19.000,2018-07-29 17:04:56.000,577,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-07-29 16:17:44.000,2018-07-29 16:55:19.000,2255,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 16:17:44.000,2018-07-29 17:05:40.000,2876,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 16:11:53.000,2018-07-29 16:17:44.000,351,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 16:11:10.000,2018-07-29 16:11:53.000,43,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 16:11:10.000,2018-07-29 16:11:53.000,43,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 16:11:10.000,2018-07-29 17:16:59.000,3949,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 16:11:10.000,2018-07-30 10:05:05.000,64435,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 16:10:24.000,2018-07-29 16:11:10.000,46,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5976,变流器主断路器反馈故障,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5947,变流器主断路器故障,2018-07-29 16:10:24.000,2018-07-29 16:17:44.000,440,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 16:08:56.000,2018-07-29 16:10:24.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 16:08:56.000,2018-07-29 16:10:24.000,88,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 16:08:56.000,2018-07-29 16:17:44.000,528,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 16:08:56.000,2018-07-29 16:17:44.000,528,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 16:08:56.000,2018-07-29 16:17:44.000,528,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 16:08:56.000,2018-07-29 16:10:24.000,88,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 16:08:56.000,2018-07-29 16:17:44.000,528,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 16:08:56.000,2018-07-29 16:10:24.000,88,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 16:08:56.000,2018-07-29 16:17:44.000,528,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 15:55:22.000,2018-07-29 17:16:16.000,4854,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 15:55:22.000,2018-07-29 16:08:56.000,814,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 15:54:42.000,2018-07-29 15:55:22.000,40,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 15:54:01.000,2018-07-29 15:54:42.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 15:48:24.000,2018-07-29 15:55:22.000,418,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 15:48:24.000,2018-07-29 15:55:22.000,418,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 15:48:24.000,2018-07-29 16:10:24.000,1320,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 15:38:47.000,2018-07-29 15:48:24.000,577,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 15:38:47.000,2018-07-29 15:48:24.000,577,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 15:38:05.000,2018-07-29 15:55:22.000,1037,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 15:38:05.000,2018-07-29 15:48:24.000,619,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 15:38:05.000,2018-07-29 15:38:47.000,42,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-29 15:38:05.000,2018-07-29 15:38:47.000,42,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 15:38:05.000,2018-07-29 15:54:01.000,956,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 15:36:02.000,2018-07-29 15:55:22.000,1160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
