风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 15:35:20.000,2018-07-29 15:36:02.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 15:35:20.000,2018-07-29 15:48:24.000,784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 15:35:20.000,2018-07-29 15:38:05.000,165,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 15:31:09.000,2018-07-29 15:38:05.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 15:31:09.000,2018-07-29 15:48:24.000,1035,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-29 15:29:05.000,2018-07-29 15:35:20.000,375,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-29 15:27:44.000,2018-07-29 15:35:20.000,456,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 15:27:02.000,2018-07-29 16:10:24.000,2602,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 15:27:02.000,2018-07-29 16:10:24.000,2602,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 15:27:02.000,2018-07-29 15:35:20.000,498,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 15:27:02.000,2018-07-29 15:35:20.000,498,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 15:26:18.000,2018-07-29 15:35:20.000,542,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 15:26:18.000,2018-07-29 15:35:20.000,542,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 15:16:45.000,2018-07-29 15:26:18.000,573,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 15:16:45.000,2018-07-29 15:26:18.000,573,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-29 15:16:45.000,2018-07-29 15:17:26.000,41,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 15:15:24.000,2018-07-29 15:26:18.000,654,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 15:15:24.000,2018-07-29 15:26:18.000,654,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 15:15:24.000,2018-07-29 15:16:04.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 15:15:24.000,2018-07-29 15:16:04.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 15:14:03.000,2018-07-29 15:17:26.000,203,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 15:14:03.000,2018-07-29 15:17:26.000,203,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 15:10:43.000,2018-07-29 15:14:43.000,240,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 15:10:43.000,2018-07-29 15:14:43.000,240,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 15:10:43.000,2018-07-29 15:14:43.000,240,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 15:10:43.000,2018-07-29 15:14:43.000,240,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 15:10:02.000,2018-07-29 15:16:04.000,362,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 15:10:02.000,2018-07-29 15:10:43.000,41,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 15:10:02.000,2018-07-29 15:31:09.000,1267,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 15:10:02.000,2018-07-29 15:29:05.000,1143,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 15:10:02.000,2018-07-29 15:10:43.000,41,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 15:10:02.000,2018-07-29 15:31:09.000,1267,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 15:10:02.000,2018-07-29 15:35:20.000,1518,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 15:08:42.000,2018-07-29 15:10:02.000,80,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 15:07:59.000,2018-07-29 15:08:42.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 15:07:59.000,2018-07-29 15:10:02.000,123,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 15:04:35.000,2018-07-29 15:10:02.000,327,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 15:04:35.000,2018-07-29 15:07:59.000,204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 15:01:48.000,2018-07-29 15:04:35.000,167,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 15:01:48.000,2018-07-29 15:04:35.000,167,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 15:01:48.000,2018-07-29 15:07:59.000,371,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 14:59:46.000,2018-07-29 15:01:48.000,122,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 14:56:07.000,2018-07-29 15:01:48.000,341,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 14:56:07.000,2018-07-29 14:59:46.000,219,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 14:49:31.000,2018-07-29 14:56:07.000,396,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 14:49:31.000,2018-07-29 14:56:07.000,396,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 14:49:31.000,2018-07-29 14:59:46.000,615,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-29 14:46:35.000,2018-07-29 14:49:31.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 14:43:42.000,2018-07-29 14:46:35.000,173,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 14:43:42.000,2018-07-29 14:49:31.000,349,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 14:34:28.000,2018-07-29 14:43:42.000,554,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 14:34:28.000,2018-07-29 14:49:31.000,903,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 14:34:28.000,2018-07-29 14:43:42.000,554,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 14:34:28.000,2018-07-29 15:10:02.000,2134,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 14:34:28.000,2018-07-29 14:43:42.000,554,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 14:34:28.000,2018-07-29 14:43:42.000,554,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 14:34:28.000,2018-07-29 14:49:31.000,903,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 14:30:14.000,2018-07-29 14:43:42.000,808,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 14:30:14.000,2018-07-29 14:43:42.000,808,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 14:30:14.000,2018-07-29 14:49:31.000,1157,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 14:29:29.000,2018-07-29 14:30:14.000,45,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 14:29:29.000,2018-07-29 14:34:28.000,299,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 14:29:29.000,2018-07-29 14:34:28.000,299,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 14:29:29.000,2018-07-29 14:43:42.000,853,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 14:29:29.000,2018-07-29 14:30:14.000,45,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 14:29:29.000,2018-07-29 14:34:28.000,299,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 14:29:29.000,2018-07-29 14:34:28.000,299,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 14:28:46.000,2018-07-29 14:29:29.000,43,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 14:28:02.000,2018-07-29 14:28:46.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 14:28:02.000,2018-07-29 14:29:29.000,87,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 14:15:14.000,2018-07-29 14:29:29.000,855,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 14:15:14.000,2018-07-29 14:29:29.000,855,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 14:15:14.000,2018-07-29 14:29:29.000,855,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 14:14:31.000,2018-07-29 14:28:02.000,811,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 14:14:31.000,2018-07-29 14:28:02.000,811,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 14:13:05.000,2018-07-29 14:29:29.000,984,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 14:13:05.000,2018-07-29 14:28:02.000,897,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 14:13:05.000,2018-07-29 14:28:02.000,897,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-29 14:12:20.000,2018-07-29 14:15:14.000,174,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-29 14:12:20.000,2018-07-29 14:28:02.000,942,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 14:12:20.000,2018-07-29 14:13:05.000,45,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 14:12:20.000,2018-07-29 14:28:02.000,942,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 14:12:20.000,2018-07-29 14:28:02.000,942,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 14:12:20.000,2018-07-29 14:28:02.000,942,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-29 14:12:20.000,2018-07-29 14:15:14.000,174,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-29 14:12:20.000,2018-07-29 14:28:02.000,942,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2018-07-29 14:10:55.000,2018-07-29 14:28:02.000,1027,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-29 14:10:09.000,2018-07-29 14:28:02.000,1073,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 14:10:09.000,2018-07-29 14:28:02.000,1073,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-29 14:10:09.000,2018-07-29 14:28:02.000,1073,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 14:10:09.000,2018-07-29 14:10:55.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-29 14:10:09.000,2018-07-29 14:28:02.000,1073,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 14:10:09.000,2018-07-29 14:12:20.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 14:10:09.000,2018-07-29 14:28:02.000,1073,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 13:59:21.000,2018-07-29 14:10:09.000,648,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 13:59:21.000,2018-07-29 14:12:20.000,779,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 13:59:21.000,2018-07-29 14:10:09.000,648,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 13:56:09.000,2018-07-29 14:12:20.000,971,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 13:56:09.000,2018-07-29 15:35:20.000,5951,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 13:56:09.000,2018-07-29 13:59:21.000,192,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 13:56:09.000,2018-07-29 14:12:20.000,971,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 13:56:09.000,2018-07-29 14:10:09.000,840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 13:56:09.000,2018-07-29 13:59:21.000,192,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 13:55:29.000,2018-07-29 13:56:09.000,40,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-29 13:51:39.000,2018-07-29 13:52:19.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-29 13:51:39.000,2018-07-29 13:52:19.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 13:51:39.000,2018-07-29 13:56:09.000,270,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 13:51:39.000,2018-07-29 13:59:21.000,462,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 13:51:39.000,2018-07-29 13:52:19.000,40,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 13:51:39.000,2018-07-29 13:55:29.000,230,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 13:42:05.000,2018-07-29 13:51:39.000,574,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 13:42:05.000,2018-07-29 13:55:29.000,804,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 13:42:05.000,2018-07-29 13:51:39.000,574,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 13:40:44.000,2018-07-29 13:42:05.000,81,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 13:40:44.000,2018-07-29 13:51:39.000,655,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 13:39:03.000,2018-07-29 13:42:05.000,182,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 13:39:03.000,2018-07-29 13:40:44.000,101,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 13:39:03.000,2018-07-29 13:55:29.000,986,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 13:39:03.000,2018-07-29 13:42:05.000,182,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 13:39:03.000,2018-07-29 13:39:57.000,54,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-29 13:35:59.000,2018-07-29 13:39:03.000,184,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 13:34:32.000,2018-07-29 13:39:03.000,271,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 13:33:50.000,2018-07-29 13:35:59.000,129,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-29 13:33:50.000,2018-07-29 13:39:57.000,367,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 13:33:50.000,2018-07-29 13:39:57.000,367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 13:33:50.000,2018-07-29 13:39:57.000,367,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 13:33:50.000,2018-07-29 13:34:32.000,42,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 13:28:51.000,2018-07-29 13:33:50.000,299,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 13:27:27.000,2018-07-29 13:33:50.000,383,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 13:27:27.000,2018-07-29 13:33:50.000,383,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-29 13:27:27.000,2018-07-29 13:28:51.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 13:27:27.000,2018-07-29 13:28:51.000,84,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-29 13:27:27.000,2018-07-29 13:28:51.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 13:26:05.000,2018-07-29 13:27:27.000,82,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 13:20:00.000,2018-07-29 13:27:27.000,447,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 13:17:12.000,2018-07-29 13:20:00.000,168,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 13:17:12.000,2018-07-29 13:26:05.000,533,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 13:16:30.000,2018-07-29 13:33:50.000,1040,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 13:16:30.000,2018-07-29 13:17:12.000,42,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 13:16:30.000,2018-07-29 13:26:05.000,575,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-29 13:16:30.000,2018-07-29 13:17:12.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-29 13:16:30.000,2018-07-29 13:17:12.000,42,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 13:16:30.000,2018-07-29 13:26:05.000,575,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 13:14:26.000,2018-07-29 13:16:30.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 13:14:26.000,2018-07-29 13:16:30.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 13:14:26.000,2018-07-29 13:16:30.000,124,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-29 13:14:26.000,2018-07-29 13:16:30.000,124,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 13:14:26.000,2018-07-29 13:16:30.000,124,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 12:52:01.000,2018-07-29 13:16:30.000,1469,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 12:44:41.000,2018-07-29 13:16:30.000,1909,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 12:43:57.000,2018-07-29 13:16:30.000,1953,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 12:43:57.000,2018-07-29 13:16:30.000,1953,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-29 12:43:57.000,2018-07-29 13:14:26.000,1829,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 12:43:57.000,2018-07-29 13:16:30.000,1953,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 12:43:57.000,2018-07-29 13:16:30.000,1953,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 12:43:57.000,2018-07-29 12:44:41.000,44,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-29 12:43:57.000,2018-07-29 13:14:26.000,1829,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 12:43:57.000,2018-07-29 12:52:01.000,484,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 12:32:51.000,2018-07-29 13:14:26.000,2495,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 12:32:51.000,2018-07-29 12:43:57.000,666,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 12:32:51.000,2018-07-29 12:43:57.000,666,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 12:32:51.000,2018-07-29 12:43:57.000,666,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 12:32:51.000,2018-07-29 13:14:26.000,2495,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 12:32:51.000,2018-07-29 12:43:57.000,666,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 12:32:51.000,2018-07-29 13:14:26.000,2495,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 12:32:51.000,2018-07-29 12:43:57.000,666,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 12:32:05.000,2018-07-29 12:43:57.000,712,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-29 12:32:05.000,2018-07-29 12:32:51.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-29 12:32:05.000,2018-07-29 12:32:51.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 12:32:05.000,2018-07-29 12:43:57.000,712,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 12:29:49.000,2018-07-29 12:32:51.000,182,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6108,变桨紧急事件触发,2018-07-29 12:29:04.000,2018-07-29 12:43:57.000,893,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 12:29:04.000,2018-07-29 12:29:49.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 12:29:04.000,2018-07-29 12:32:05.000,181,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 11:53:35.000,2018-07-29 12:32:05.000,2310,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-29 11:11:04.000,2018-07-29 12:29:04.000,4680,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-29 11:03:34.000,2018-07-29 11:53:35.000,3001,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 11:03:34.000,2018-07-29 11:11:04.000,450,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 11:03:34.000,2018-07-29 12:29:04.000,5130,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 11:02:04.000,2018-07-29 13:39:03.000,9419,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-29 11:02:04.000,2018-07-29 13:55:29.000,10405,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-29 11:02:04.000,2018-07-29 11:03:34.000,90,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-29 10:58:14.000,2018-07-29 11:02:04.000,230,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-29 10:58:14.000,2018-07-29 11:02:04.000,230,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-29 10:58:14.000,2018-07-29 11:02:04.000,230,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-29 10:58:14.000,2018-07-29 11:02:04.000,230,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 10:57:29.000,2018-07-29 11:03:34.000,365,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-29 10:57:29.000,2018-07-29 11:02:04.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-29 10:57:29.000,2018-07-29 11:02:04.000,275,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 10:56:44.000,2018-07-29 10:58:14.000,90,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 10:56:44.000,2018-07-29 10:58:14.000,90,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-29 10:55:55.000,2018-07-29 11:02:04.000,369,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5608,齿轮箱油泵接触器反馈故障,2018-07-29 10:55:55.000,2018-07-29 11:02:04.000,369,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 10:57:29.000,94,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 10:55:55.000,2018-07-29 10:58:14.000,139,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 10:55:55.000,2018-07-29 11:02:04.000,369,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 11:02:04.000,369,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 10:57:29.000,94,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 10:55:55.000,2018-07-29 13:39:03.000,9788,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 10:55:55.000,2018-07-29 10:58:14.000,139,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2018-07-29 10:55:55.000,2018-07-29 10:57:29.000,94,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 10:56:44.000,49,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-29 10:55:55.000,2018-07-29 10:56:44.000,49,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-29 10:51:51.000,2018-07-29 10:52:41.000,50,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-29 10:51:51.000,2018-07-29 10:52:41.000,50,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-29 10:51:51.000,2018-07-29 10:55:55.000,244,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-29 10:34:43.000,2018-07-29 10:51:51.000,1028,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-29 10:33:50.000,2018-07-29 11:02:04.000,1694,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-29 10:33:50.000,2018-07-29 11:02:04.000,1694,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-29 10:30:47.000,2018-07-29 10:33:50.000,183,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40494,模块3.1虚拟,2018-07-29 10:28:33.000,2018-07-29 10:30:47.000,134,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2018-07-29 10:28:33.000,2018-07-29 10:33:50.000,317,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40654,模块4.1虚拟,2018-07-29 10:28:33.000,2018-07-29 10:30:47.000,134,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-29 10:28:33.000,2018-07-29 10:30:47.000,134,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2018-07-29 10:28:33.000,2018-07-29 10:33:50.000,317,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-28 21:27:52.000,2018-07-29 10:30:47.000,46975,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-28 21:27:52.000,2018-07-29 10:30:47.000,46975,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 21:27:52.000,2018-07-29 10:28:33.000,46841,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 21:27:52.000,2018-07-29 10:28:33.000,46841,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 21:27:52.000,2018-07-29 10:28:33.000,46841,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-28 21:27:52.000,2018-07-29 10:30:47.000,46975,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 21:27:52.000,2018-07-29 10:33:50.000,47158,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 21:27:52.000,2018-07-29 10:28:33.000,46841,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-28 21:23:10.000,2018-07-28 21:27:52.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 21:23:10.000,2018-07-29 10:30:47.000,47257,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 21:22:22.000,2018-07-28 21:23:10.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-28 21:21:35.000,2018-07-28 21:23:10.000,95,控制器,故障和告警
