风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 21:21:35.000,2018-07-28 21:27:52.000,377,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 21:20:48.000,2018-07-28 21:22:22.000,94,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-28 21:20:48.000,2018-07-28 21:21:35.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 21:11:23.000,2018-07-28 21:20:48.000,565,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 21:09:06.000,2018-07-29 10:55:55.000,49609,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 21:09:06.000,2018-07-29 10:30:47.000,48101,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 21:09:06.000,2018-07-28 21:11:23.000,137,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-28 21:09:06.000,2018-07-29 10:28:33.000,47967,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-28 21:09:06.000,2018-07-29 10:33:50.000,48284,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-28 21:09:06.000,2018-07-28 21:20:48.000,702,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-28 20:16:33.000,2018-07-28 20:37:01.000,1228,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 20:02:30.000,2018-07-28 20:11:59.000,569,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 20:02:30.000,2018-07-28 20:11:59.000,569,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-28 20:02:30.000,2018-07-28 20:11:59.000,569,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-28 20:02:30.000,2018-07-28 20:03:10.000,40,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 19:51:02.000,2018-07-28 20:02:30.000,688,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-28 19:26:44.000,2018-07-28 19:51:02.000,1458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-28 19:26:44.000,2018-07-28 20:02:30.000,2146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-28 19:15:08.000,2018-07-28 19:26:44.000,696,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 19:04:49.000,2018-07-28 19:26:44.000,1315,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 19:04:07.000,2018-07-28 19:26:44.000,1357,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-28 19:04:07.000,2018-07-28 19:26:44.000,1357,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-28 19:04:07.000,2018-07-28 19:26:44.000,1357,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 19:01:53.000,2018-07-28 19:04:07.000,134,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 19:01:12.000,2018-07-28 19:04:07.000,175,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-28 19:01:12.000,2018-07-28 19:01:53.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-28 18:55:02.000,2018-07-28 19:01:12.000,370,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 18:54:19.000,2018-07-28 19:01:12.000,413,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-28 18:52:16.000,2018-07-28 18:55:41.000,205,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-28 18:51:35.000,2018-07-28 19:01:12.000,577,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 18:51:35.000,2018-07-28 18:52:16.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 18:32:32.000,2018-07-28 18:51:35.000,1143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-28 18:31:49.000,2018-07-28 18:32:32.000,43,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-28 18:18:51.000,2018-07-28 18:31:49.000,778,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 18:10:04.000,2018-07-28 18:31:49.000,1305,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-28 18:09:18.000,2018-07-28 18:31:49.000,1351,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 18:09:18.000,2018-07-28 18:31:49.000,1351,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 18:09:18.000,2018-07-28 18:52:16.000,2578,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 18:09:18.000,2018-07-28 18:31:49.000,1351,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-28 18:09:18.000,2018-07-28 18:18:51.000,573,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 18:09:18.000,2018-07-28 18:52:16.000,2578,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 18:09:18.000,2018-07-28 18:31:49.000,1351,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 18:09:18.000,2018-07-28 18:10:04.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 18:09:18.000,2018-07-28 18:31:49.000,1351,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 18:08:33.000,2018-07-28 18:09:18.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-28 18:07:46.000,2018-07-28 18:08:33.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-28 18:07:46.000,2018-07-28 18:09:18.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6108,变桨紧急事件触发,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 18:00:08.000,2018-07-28 18:07:46.000,458,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-28 17:59:22.000,2018-07-28 18:00:08.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 17:46:33.000,2018-07-28 18:09:18.000,1365,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-28 17:45:47.000,2018-07-28 17:59:22.000,815,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 17:45:47.000,2018-07-28 17:46:33.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 17:45:01.000,2018-07-28 17:59:22.000,861,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2018-07-28 17:45:01.000,2018-07-28 17:45:47.000,46,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 17:44:16.000,2018-07-28 17:59:22.000,906,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40504,模块3.2虚拟,2018-07-28 17:43:29.000,2018-07-28 17:45:01.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40514,模块3.3虚拟,2018-07-28 17:43:29.000,2018-07-28 17:45:01.000,92,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 17:43:29.000,2018-07-28 17:44:16.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-28 17:32:13.000,2018-07-28 17:43:29.000,676,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 17:29:58.000,2018-07-28 17:45:47.000,949,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2018-07-28 17:29:58.000,2018-07-28 17:43:29.000,811,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5008,塔底安全停按钮触发,2018-07-28 17:29:58.000,2018-07-28 17:43:29.000,811,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-28 17:29:12.000,2018-07-28 17:29:58.000,46,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 17:21:40.000,2018-07-28 17:43:29.000,1309,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2018-07-28 17:21:40.000,2018-07-28 17:29:58.000,498,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 17:21:40.000,2018-07-28 17:43:29.000,1309,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 17:21:40.000,2018-07-28 17:43:29.000,1309,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 17:21:40.000,2018-07-28 17:29:58.000,498,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-28 17:21:40.000,2018-07-28 17:43:29.000,1309,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-28 17:21:40.000,2018-07-28 17:32:13.000,633,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 17:21:40.000,2018-07-28 17:43:29.000,1309,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-28 16:05:51.000,2018-07-28 17:21:40.000,4549,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-28 16:05:51.000,2018-07-28 17:21:40.000,4549,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2018-07-28 16:05:51.000,2018-07-28 17:21:40.000,4549,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64013,软件看门狗关机(OS),2018-07-28 16:05:51.000,2018-07-28 17:21:40.000,4549,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-28 16:05:04.000,2018-07-28 16:05:51.000,47,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-28 16:02:48.000,2018-07-28 16:05:04.000,136,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5926,手动测试时发电机过转速试,2018-07-28 15:59:13.000,2018-07-28 16:02:48.000,215,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 15:59:13.000,2018-07-28 16:05:51.000,398,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-28 15:59:13.000,2018-07-28 17:21:40.000,4947,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 15:59:13.000,2018-07-28 17:21:40.000,4947,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-28 15:59:13.000,2018-07-28 17:21:40.000,4947,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 15:59:13.000,2018-07-28 16:05:51.000,398,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 15:59:13.000,2018-07-28 17:29:12.000,5399,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 15:59:13.000,2018-07-28 16:05:51.000,398,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 15:59:13.000,2018-07-28 18:52:16.000,10383,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 15:59:13.000,2018-07-28 17:21:40.000,4947,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-28 15:59:13.000,2018-07-28 18:31:49.000,9156,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-28 11:32:00.000,2018-07-28 11:46:49.000,889,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 11:25:19.000,2018-07-28 11:28:41.000,202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 11:16:31.000,2018-07-28 11:25:19.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 11:16:31.000,2018-07-28 11:28:41.000,730,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-28 11:16:31.000,2018-07-28 11:25:19.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 11:16:31.000,2018-07-28 11:25:19.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 11:16:31.000,2018-07-28 11:28:41.000,730,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 11:16:31.000,2018-07-28 11:25:19.000,528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 11:16:31.000,2018-07-28 11:25:19.000,528,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-07-28 11:15:11.000,2018-07-28 11:25:19.000,608,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-28 11:13:06.000,2018-07-28 11:25:19.000,733,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-28 11:13:06.000,2018-07-28 11:16:31.000,205,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 11:12:19.000,2018-07-28 11:28:41.000,982,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-28 11:12:19.000,2018-07-28 11:25:19.000,780,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-28 11:08:19.000,2018-07-28 11:25:19.000,1020,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-28 11:08:19.000,2018-07-28 11:25:19.000,1020,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-28 11:05:36.000,2018-07-28 11:25:19.000,1183,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-28 10:59:59.000,2018-07-28 11:02:52.000,173,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-28 10:55:53.000,2018-07-28 11:02:52.000,419,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-28 10:55:53.000,2018-07-28 11:02:52.000,419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-28 10:55:53.000,2018-07-28 11:02:52.000,419,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-28 10:55:53.000,2018-07-28 11:02:52.000,419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-28 10:55:53.000,2018-07-28 10:59:59.000,246,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-28 10:54:29.000,2018-07-28 10:59:59.000,330,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-07-27 20:32:57.000,2018-07-28 10:42:47.000,50990,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-07-27 20:21:40.000,2018-07-28 10:42:47.000,51667,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-27 20:20:08.000,2018-07-28 10:42:47.000,51759,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-27 20:18:39.000,2018-07-28 10:42:47.000,51848,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-27 20:18:39.000,2018-07-27 20:20:08.000,89,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-27 20:18:39.000,2018-07-28 10:42:47.000,51848,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-27 20:18:39.000,2018-07-27 20:22:25.000,226,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-27 20:06:00.000,2018-07-27 20:17:53.000,713,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-27 20:05:15.000,2018-07-27 20:17:53.000,758,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-27 20:03:18.000,2018-07-27 20:03:57.000,39,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-27 19:44:27.000,2018-07-27 20:03:18.000,1131,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-27 19:42:55.000,2018-07-27 20:20:08.000,2233,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-27 19:42:55.000,2018-07-27 20:20:08.000,2233,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-27 19:42:55.000,2018-07-27 19:43:40.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-27 19:42:55.000,2018-07-27 19:43:40.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-27 19:42:55.000,2018-07-27 20:20:08.000,2233,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-27 19:42:55.000,2018-07-27 19:43:40.000,45,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-27 19:41:24.000,2018-07-27 19:43:40.000,136,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-27 19:40:39.000,2018-07-27 19:41:24.000,45,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6502,发电机浪涌保护故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6503,配电浪涌保护反馈超限,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,6506,机舱防雷故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5711,发电机转子防雷保护故障 ,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5710,发电机定转子防雷故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 18:00:06.000,2018-07-27 19:36:58.000,92212,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:59:25.000,2018-07-26 18:00:06.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 17:53:34.000,2018-07-26 17:59:25.000,351,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 17:53:34.000,2018-07-26 17:59:25.000,351,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 17:53:34.000,2018-07-26 17:59:25.000,351,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 17:52:54.000,2018-07-27 19:36:58.000,92644,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:52:54.000,2018-07-26 17:53:34.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 17:43:17.000,2018-07-26 17:52:54.000,577,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5008,塔底安全停按钮触发,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40200,模块1.4故障,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40201,模块1.4状态故障,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2018-07-26 17:42:00.000,2018-07-26 17:52:54.000,654,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 17:41:22.000,2018-07-26 17:43:17.000,115,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 17:41:22.000,2018-07-26 17:52:54.000,692,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 17:41:22.000,2018-07-26 17:42:00.000,38,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 17:41:22.000,2018-07-26 17:43:17.000,115,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 17:41:22.000,2018-07-26 17:52:54.000,692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 17:41:22.000,2018-07-26 17:52:54.000,692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 17:41:22.000,2018-07-26 17:43:17.000,115,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 17:41:22.000,2018-07-26 17:52:54.000,692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 17:41:22.000,2018-07-26 17:43:17.000,115,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 17:41:22.000,2018-07-26 17:52:54.000,692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 17:41:22.000,2018-07-26 17:59:25.000,1083,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 17:40:45.000,2018-07-26 17:41:22.000,37,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-26 17:36:56.000,2018-07-26 17:40:45.000,229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 17:36:56.000,2018-07-26 17:40:45.000,229,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-26 17:36:56.000,2018-07-26 17:41:22.000,266,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-26 17:36:56.000,2018-07-26 17:41:22.000,266,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 17:36:56.000,2018-07-26 17:41:22.000,266,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 17:35:40.000,2018-07-26 17:41:22.000,342,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 17:35:40.000,2018-07-26 17:36:18.000,38,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2018-07-26 17:29:21.000,2018-07-26 17:35:40.000,379,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 17:28:43.000,2018-07-26 17:35:40.000,417,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 17:28:43.000,2018-07-26 17:35:40.000,417,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 17:28:43.000,2018-07-26 17:36:18.000,455,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 17:24:50.000,2018-07-26 17:28:43.000,233,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2018-07-26 17:24:50.000,2018-07-26 17:28:43.000,233,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 17:24:50.000,2018-07-26 17:25:29.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:24:10.000,2018-07-26 17:24:50.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-26 17:18:56.000,2018-07-26 17:24:10.000,314,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 17:17:38.000,2018-07-27 19:36:58.000,94760,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 17:17:38.000,2018-07-27 19:36:58.000,94760,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 17:17:38.000,2018-07-26 17:28:43.000,665,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5807,液压油位低,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 17:17:38.000,2018-07-26 17:24:10.000,392,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:14:09.000,2018-07-26 17:14:54.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 17:09:43.000,2018-07-26 17:14:09.000,266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 17:09:43.000,2018-07-26 17:14:09.000,266,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 17:09:43.000,2018-07-26 17:14:09.000,266,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 17:09:43.000,2018-07-26 17:14:54.000,311,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 17:09:43.000,2018-07-26 17:14:09.000,266,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
