风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 17:07:26.000,2018-07-26 17:08:11.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 16:58:42.000,2018-07-26 17:02:39.000,237,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 16:58:42.000,2018-07-26 17:08:11.000,569,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 16:58:42.000,2018-07-26 17:08:11.000,569,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 16:58:42.000,2018-07-26 17:02:39.000,237,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 16:58:42.000,2018-07-26 17:08:11.000,569,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 16:58:42.000,2018-07-26 17:07:26.000,524,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 16:32:43.000,2018-07-26 16:55:31.000,1368,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 16:31:56.000,2018-07-26 16:55:31.000,1415,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-26 16:30:21.000,2018-07-26 16:31:09.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 16:24:03.000,2018-07-26 16:25:39.000,96,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 16:16:57.000,2018-07-26 16:24:03.000,426,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 16:16:10.000,2018-07-26 16:24:03.000,473,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 16:15:22.000,2018-07-26 16:20:54.000,332,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 16:15:22.000,2018-07-26 16:20:54.000,332,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 16:15:22.000,2018-07-26 16:20:54.000,332,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 16:15:22.000,2018-07-26 16:18:32.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 16:15:22.000,2018-07-26 16:24:03.000,521,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 16:14:34.000,2018-07-26 16:15:22.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 16:09:53.000,2018-07-26 16:24:03.000,850,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 16:09:53.000,2018-07-26 16:24:03.000,850,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 16:09:53.000,2018-07-26 16:24:03.000,850,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 16:09:53.000,2018-07-26 16:14:34.000,281,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 16:06:41.000,2018-07-26 16:09:04.000,143,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2018-07-26 16:03:45.000,2018-07-26 16:27:12.000,1407,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 16:03:45.000,2018-07-26 16:06:41.000,176,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-07-26 15:59:41.000,2018-07-26 16:01:05.000,84,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 15:59:41.000,2018-07-26 16:01:05.000,84,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 15:59:03.000,2018-07-26 16:01:05.000,122,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 15:59:03.000,2018-07-26 16:09:04.000,601,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 15:59:03.000,2018-07-26 16:01:05.000,122,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 15:59:03.000,2018-07-26 16:01:05.000,122,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 15:59:03.000,2018-07-26 16:06:41.000,458,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 15:59:03.000,2018-07-26 16:09:04.000,601,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 15:59:03.000,2018-07-26 16:03:45.000,282,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-07-26 15:57:06.000,2018-07-26 15:58:23.000,77,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 15:56:26.000,2018-07-26 15:58:23.000,117,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 15:53:50.000,2018-07-26 15:56:26.000,156,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 15:43:19.000,2018-07-26 15:56:26.000,787,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 15:43:19.000,2018-07-26 15:56:26.000,787,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 15:43:19.000,2018-07-26 15:43:58.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 15:43:19.000,2018-07-26 15:51:52.000,513,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 15:28:16.000,2018-07-26 15:43:19.000,903,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 15:26:58.000,2018-07-26 15:56:26.000,1768,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 15:26:58.000,2018-07-26 15:43:58.000,1020,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 15:26:58.000,2018-07-26 15:56:26.000,1768,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 15:26:58.000,2018-07-26 15:51:52.000,1494,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 15:26:58.000,2018-07-26 15:43:19.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 15:15:43.000,2018-07-26 15:17:48.000,125,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 15:14:20.000,2018-07-26 15:15:43.000,83,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 14:46:26.000,2018-07-26 15:14:20.000,1674,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 14:45:39.000,2018-07-26 15:15:43.000,1804,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 14:45:39.000,2018-07-26 15:15:43.000,1804,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 14:45:39.000,2018-07-26 15:14:20.000,1721,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-26 14:44:51.000,2018-07-26 15:18:29.000,2018,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-26 14:44:51.000,2018-07-26 15:18:29.000,2018,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 14:44:51.000,2018-07-26 15:23:00.000,2289,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-26 14:44:51.000,2018-07-26 15:19:58.000,2107,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 14:44:51.000,2018-07-26 14:45:39.000,48,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2018-07-26 14:44:02.000,2018-07-26 15:17:48.000,2026,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2018-07-26 14:44:02.000,2018-07-26 15:17:48.000,2026,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 14:44:02.000,2018-07-26 14:44:51.000,49,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-26 14:41:40.000,2018-07-26 14:44:02.000,142,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2018-07-26 14:40:52.000,2018-07-26 14:44:02.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 14:40:05.000,2018-07-26 14:44:02.000,237,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 14:40:05.000,2018-07-26 14:40:52.000,47,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-26 14:40:05.000,2018-07-26 14:44:02.000,237,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 14:32:13.000,2018-07-26 14:40:05.000,472,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 14:31:25.000,2018-07-26 14:44:02.000,757,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 14:31:25.000,2018-07-26 14:44:02.000,757,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 14:31:25.000,2018-07-26 14:44:02.000,757,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:31:25.000,2018-07-26 14:40:05.000,520,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-26 14:28:53.000,2018-07-26 14:30:38.000,105,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-26 14:28:53.000,2018-07-26 14:30:38.000,105,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-07-26 14:28:53.000,2018-07-26 14:29:51.000,58,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 14:28:53.000,2018-07-26 14:30:38.000,105,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-26 14:28:53.000,2018-07-26 14:29:51.000,58,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 14:27:18.000,2018-07-26 14:28:53.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:21:40.000,2018-07-26 14:27:18.000,338,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:21:40.000,2018-07-26 14:27:18.000,338,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:20:53.000,2018-07-26 14:27:18.000,385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:20:53.000,2018-07-26 14:27:18.000,385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 14:13:44.000,2018-07-26 14:21:40.000,476,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:12:56.000,2018-07-26 14:16:06.000,190,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 14:12:56.000,2018-07-26 14:28:53.000,957,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:12:56.000,2018-07-26 14:13:44.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:12:56.000,2018-07-26 14:16:53.000,237,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 14:12:56.000,2018-07-26 14:28:53.000,957,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 14:12:56.000,2018-07-26 14:27:18.000,862,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:12:56.000,2018-07-26 14:16:53.000,237,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 14:12:08.000,2018-07-26 14:12:56.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 14:09:45.000,2018-07-26 14:12:08.000,143,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:08:57.000,2018-07-26 14:12:08.000,191,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 14:04:52.000,2018-07-26 14:08:10.000,198,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 14:04:52.000,2018-07-26 14:08:57.000,245,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 14:04:52.000,2018-07-26 14:27:18.000,1346,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 14:04:52.000,2018-07-26 14:28:53.000,1441,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 14:04:52.000,2018-07-26 14:28:53.000,1441,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 14:04:52.000,2018-07-26 14:12:08.000,436,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 14:04:52.000,2018-07-26 14:08:57.000,245,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 13:47:56.000,2018-07-26 13:58:13.000,617,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-07-26 13:47:56.000,2018-07-26 14:00:55.000,779,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2018-07-26 13:47:56.000,2018-07-26 13:58:13.000,617,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2018-07-26 13:47:56.000,2018-07-26 14:00:55.000,779,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2018-07-26 13:47:56.000,2018-07-26 14:00:11.000,735,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2018-07-26 13:47:56.000,2018-07-26 14:00:55.000,779,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-07-26 13:47:56.000,2018-07-26 14:00:55.000,779,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2018-07-26 13:47:56.000,2018-07-26 14:00:55.000,779,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 13:47:56.000,2018-07-26 13:58:13.000,617,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2018-07-26 13:47:56.000,2018-07-26 14:00:11.000,735,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2018-07-26 13:47:16.000,2018-07-26 14:00:55.000,819,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 13:47:16.000,2018-07-26 13:58:13.000,657,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-07-26 13:47:16.000,2018-07-26 13:58:13.000,657,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 13:47:16.000,2018-07-26 13:47:56.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5480,桨叶3充电器故障,2018-07-26 13:18:58.000,2018-07-26 13:47:16.000,1698,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5309,风向仪无摆动,2018-07-26 13:16:38.000,2018-07-26 13:47:16.000,1838,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 13:11:59.000,2018-07-26 13:47:16.000,2117,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 13:07:40.000,2018-07-26 13:11:16.000,216,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 13:06:57.000,2018-07-26 13:27:03.000,1206,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 13:06:57.000,2018-07-26 13:47:56.000,2459,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 13:06:57.000,2018-07-26 13:11:16.000,259,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 13:06:57.000,2018-07-26 13:34:42.000,1665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 13:06:57.000,2018-07-26 13:34:42.000,1665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 13:06:57.000,2018-07-26 13:34:42.000,1665,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 13:06:57.000,2018-07-26 13:11:16.000,259,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 13:06:57.000,2018-07-26 13:11:16.000,259,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 13:06:57.000,2018-07-26 13:47:16.000,2419,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2018-07-26 12:57:12.000,2018-07-26 13:11:16.000,844,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 10:43:41.000,2018-07-26 12:57:12.000,8011,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 10:42:53.000,2018-07-26 10:43:41.000,48,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5309,风向仪无摆动,2018-07-26 10:37:52.000,2018-07-26 10:42:53.000,301,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 10:37:52.000,2018-07-26 10:42:53.000,301,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2018-07-26 10:29:19.000,2018-07-26 10:42:53.000,814,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 10:29:19.000,2018-07-26 10:42:53.000,814,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 10:28:25.000,2018-07-26 10:30:59.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 10:28:25.000,2018-07-26 10:30:59.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 10:28:25.000,2018-07-26 10:30:59.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 10:28:25.000,2018-07-26 10:42:53.000,868,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 10:28:25.000,2018-07-26 10:30:59.000,154,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 10:26:51.000,2018-07-26 10:28:25.000,94,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2018-07-26 10:21:43.000,2018-07-26 10:26:51.000,308,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 10:21:43.000,2018-07-26 10:26:51.000,308,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 10:20:48.000,2018-07-26 10:24:17.000,209,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 10:20:48.000,2018-07-26 10:22:37.000,109,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 10:20:48.000,2018-07-26 10:26:51.000,363,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 10:20:48.000,2018-07-26 10:27:38.000,410,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2018-07-26 10:19:05.000,2018-07-26 10:19:54.000,49,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 10:19:05.000,2018-07-26 10:20:48.000,103,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-07-26 10:16:39.000,2018-07-26 10:19:05.000,146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2018-07-26 10:12:27.000,2018-07-26 10:19:05.000,398,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 10:12:27.000,2018-07-26 10:19:05.000,398,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 10:11:39.000,2018-07-26 10:19:05.000,446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 10:11:39.000,2018-07-26 10:15:00.000,201,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 10:11:39.000,2018-07-26 10:19:05.000,446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 10:11:39.000,2018-07-26 10:19:05.000,446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 10:11:39.000,2018-07-26 10:14:14.000,155,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-07-26 10:11:39.000,2018-07-26 12:57:12.000,9933,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 10:11:39.000,2018-07-26 10:19:05.000,446,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 10:11:39.000,2018-07-26 10:14:14.000,155,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 10:11:39.000,2018-07-26 10:19:54.000,495,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 10:11:39.000,2018-07-26 10:14:14.000,155,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5013,安全链复位按钮失效,2018-07-26 10:11:39.000,2018-07-26 10:19:05.000,446,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-07-26 10:11:39.000,2018-07-26 12:57:12.000,9933,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64028,WP-Line配置调整(OS),2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 10:09:49.000,2018-07-26 10:11:39.000,110,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-07-26 09:17:14.000,2018-07-26 10:09:49.000,3155,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5309,风向仪无摆动,2018-07-26 09:13:13.000,2018-07-26 10:09:49.000,3396,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 09:11:13.000,2018-07-26 10:09:49.000,3516,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 09:04:27.000,2018-07-26 10:09:49.000,3922,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 09:03:46.000,2018-07-26 10:09:49.000,3963,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 09:03:05.000,2018-07-26 10:09:49.000,4004,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-07-26 09:03:05.000,2018-07-26 10:42:53.000,5988,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-07-26 09:03:05.000,2018-07-26 10:11:39.000,4114,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 09:03:05.000,2018-07-26 09:06:29.000,204,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 09:03:05.000,2018-07-26 10:09:49.000,4004,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-07-26 09:03:05.000,2018-07-26 10:11:39.000,4114,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 09:02:24.000,2018-07-26 09:03:05.000,41,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 08:14:20.000,2018-07-26 09:02:24.000,2884,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-07-26 07:18:11.000,2018-07-26 09:02:24.000,6253,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5309,风向仪无摆动,2018-07-26 07:14:50.000,2018-07-26 09:02:24.000,6454,风速仪,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2018-07-26 07:14:10.000,2018-07-26 08:03:59.000,2989,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2018-07-26 07:05:22.000,2018-07-26 08:03:59.000,3517,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40490,模块3.1故障,2018-07-26 07:04:34.000,2018-07-26 09:02:24.000,7070,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40650,模块4.1故障,2018-07-26 07:04:34.000,2018-07-26 09:02:24.000,7070,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40493,模块3.1正常运行时间未发送,2018-07-26 07:04:34.000,2018-07-26 08:28:54.000,5060,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40653,模块4.1正常运行时间未发送,2018-07-26 07:04:34.000,2018-07-26 07:08:08.000,214,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40513,模块3.3正常运行时间未发送,2018-07-26 07:04:34.000,2018-07-26 08:28:54.000,5060,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2018-07-26 07:04:34.000,2018-07-26 09:02:24.000,7070,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40503,模块3.2正常运行时间未发送,2018-07-26 07:04:34.000,2018-07-26 07:06:49.000,135,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2018-07-26 07:04:34.000,2018-07-26 08:03:59.000,3565,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1513,振动模块通讯故障,2018-07-26 07:04:34.000,2018-07-26 09:02:24.000,7070,振动,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-07-26 07:02:59.000,2018-07-26 07:03:47.000,48,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-07-26 07:02:59.000,2018-07-26 07:03:47.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-07-26 07:02:59.000,2018-07-26 07:03:47.000,48,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-07-26 07:02:59.000,2018-07-26 07:04:34.000,95,桨叶硬件,故障和告警
