风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2018-03-16 05:54:29.000,2018-03-16 05:57:34.000,185,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,100,电网故障频繁,2018-03-16 05:43:25.000,2018-03-16 08:27:52.000,9867,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2018-03-16 05:43:25.000,2018-03-16 05:48:31.000,306,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2018-03-16 05:26:45.000,2018-03-16 05:38:55.000,730,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2018-03-16 05:17:04.000,2018-03-16 05:20:07.000,183,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-14 14:20:10.000,2018-03-14 14:20:23.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-13 15:09:00.000,2018-03-13 15:09:15.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-03-13 03:04:19.000,2018-03-13 03:05:04.000,45,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-03-13 03:04:19.000,2018-03-13 03:16:12.000,713,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-12 12:28:38.000,2018-03-12 12:28:51.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-03-12 02:24:02.000,2018-03-12 02:35:54.000,712,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-03-12 02:24:02.000,2018-03-12 02:24:37.000,35,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-10 19:06:06.000,2018-03-10 19:06:22.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-10 17:27:54.000,2018-03-10 17:28:09.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-10 14:52:46.000,2018-03-10 14:52:56.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-09 16:19:53.000,2018-03-09 16:20:07.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-03-09 12:15:02.000,2018-03-09 12:26:45.000,703,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-03-09 12:15:02.000,2018-03-09 12:15:31.000,29,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-03-08 15:34:18.000,2018-03-08 15:45:37.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-03-08 15:34:07.000,2018-03-08 15:34:31.000,24,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-03-08 06:15:36.000,2018-03-08 06:15:50.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-04 11:45:05.000,2018-03-04 11:45:16.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-04 00:29:59.000,2018-03-04 00:30:12.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-02 19:12:46.000,2018-03-02 19:12:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-03-02 08:17:28.000,2018-03-02 08:17:38.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-28 23:40:09.000,2018-02-28 23:40:23.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-27 01:58:12.000,2018-02-27 01:58:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-02-20 20:35:44.000,2018-02-20 20:47:03.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-02-20 16:18:34.000,2018-02-20 16:21:14.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-02-20 16:18:34.000,2018-02-20 16:21:14.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5953,变流器直流母线过压 ,2018-02-20 16:18:34.000,2018-02-20 16:21:14.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-19 22:31:04.000,2018-02-19 22:31:16.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-19 01:04:12.000,2018-02-19 01:04:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2018-02-17 23:44:56.000,2018-02-17 23:45:05.000,9,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-17 22:41:59.000,2018-02-17 22:42:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2018-02-17 02:12:41.000,2018-02-17 02:13:09.000,28,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-02-17 02:12:41.000,2018-02-17 02:24:22.000,701,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-15 15:13:45.000,2018-02-15 15:13:59.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-15 09:44:37.000,2018-02-15 09:44:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-15 03:26:59.000,2018-02-15 03:27:10.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-15 01:48:45.000,2018-02-15 01:48:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-14 22:41:22.000,2018-02-14 22:41:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-14 08:54:40.000,2018-02-14 08:54:48.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-14 02:50:28.000,2018-02-14 02:50:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-12 15:51:38.000,2018-02-12 15:51:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-11 09:57:29.000,2018-02-11 09:57:38.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2018-02-11 06:45:30.000,2018-02-11 06:45:39.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-02-08 05:21:44.000,2018-02-08 05:21:56.000,12,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-02-08 05:21:44.000,2018-02-08 05:33:02.000,678,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-08 03:42:22.000,2018-02-08 03:42:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-02-07 07:02:00.000,2018-02-07 07:02:15.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-05 16:07:09.000,2018-02-05 16:07:21.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-02-02 19:24:33.000,2018-02-02 19:24:46.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-02-02 12:41:38.000,2018-02-02 12:52:52.000,674,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-02-02 12:41:25.000,2018-02-02 12:41:38.000,13,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-02-01 10:22:42.000,2018-02-01 10:30:51.000,489,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-02-01 10:10:38.000,2018-02-01 10:11:52.000,74,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-02-01 10:08:31.000,2018-02-01 10:30:51.000,1340,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-02-01 10:08:19.000,2018-02-01 10:09:24.000,65,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-02-01 10:08:19.000,2018-02-01 10:09:24.000,65,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-02-01 10:08:19.000,2018-02-01 10:09:24.000,65,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-02-01 10:08:19.000,2018-02-01 10:08:44.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2018-02-01 10:08:19.000,2018-02-01 10:08:31.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-02-01 10:06:03.000,2018-02-01 10:08:19.000,136,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-02-01 10:05:50.000,2018-02-01 10:08:19.000,149,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-02-01 10:03:57.000,2018-02-01 10:04:22.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2018-02-01 10:03:45.000,2018-02-01 10:05:37.000,112,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-02-01 10:01:52.000,2018-02-01 10:05:37.000,225,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-02-01 10:00:34.000,2018-02-01 10:05:37.000,303,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-02-01 10:00:08.000,2018-02-01 10:00:21.000,13,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-02-01 09:58:41.000,2018-02-01 10:00:34.000,113,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-02-01 09:57:14.000,2018-02-01 09:57:38.000,24,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-02-01 09:54:07.000,2018-02-01 09:56:13.000,126,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-02-01 09:48:24.000,2018-02-01 10:08:44.000,1220,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5431,轮毂温度低,2018-02-01 09:48:24.000,2018-02-01 09:49:12.000,48,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-02-01 09:07:05.000,2018-02-01 10:08:19.000,3674,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-02-01 08:56:10.000,2018-02-01 10:31:05.000,5695,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-02-01 08:17:59.000,2018-02-01 09:53:04.000,5705,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-02-01 08:15:16.000,2018-02-01 08:16:57.000,101,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-02-01 08:15:16.000,2018-02-01 08:16:18.000,62,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-02-01 08:15:16.000,2018-02-01 08:15:56.000,40,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-02-01 08:15:16.000,2018-02-01 08:16:57.000,101,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-02-01 08:12:48.000,2018-02-01 08:15:16.000,148,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2018-02-01 08:02:43.000,2018-02-01 10:08:19.000,7536,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2018-01-29 13:41:40.000,2018-01-29 13:41:54.000,14,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2018-01-25 19:36:30.000,2018-01-25 19:47:47.000,677,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2018-01-25 19:36:30.000,2018-01-25 19:36:44.000,14,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-23 10:05:25.000,2018-01-23 10:05:36.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-22 20:54:28.000,2018-01-22 20:54:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-01-20 05:33:49.000,2018-01-20 07:44:25.000,7836,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-01-20 05:33:49.000,2018-01-20 07:44:25.000,7836,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5953,变流器直流母线过压 ,2018-01-20 05:33:49.000,2018-01-20 07:44:25.000,7836,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-01-18 09:29:02.000,2018-01-18 09:29:12.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-15 20:29:22.000,2018-01-15 20:29:35.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-14 18:01:03.000,2018-01-14 18:01:14.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2018-01-14 16:09:27.000,2018-01-14 16:10:31.000,64,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5462,桨叶 1 0.5s平均桨距角超限,2018-01-14 16:09:02.000,2018-01-14 16:10:31.000,89,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5418,桨叶1限位开关误动作,2018-01-14 16:08:48.000,2018-01-14 16:10:31.000,103,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-01-14 16:07:58.000,2018-01-14 16:10:31.000,153,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-01-14 16:04:34.000,2018-01-14 16:04:42.000,8,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-01-14 16:04:34.000,2018-01-14 16:04:42.000,8,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6425,快速停机正常超时待机,2018-01-14 16:03:59.000,2018-01-14 16:04:08.000,9,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2018-01-14 16:03:24.000,2018-01-14 16:03:59.000,35,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-01-14 16:03:06.000,2018-01-14 16:03:59.000,53,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-01-14 16:02:04.000,2018-01-14 16:03:59.000,115,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-01-14 16:02:04.000,2018-01-14 16:03:59.000,115,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-01-14 16:02:04.000,2018-01-14 16:19:00.000,1016,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-01-14 16:02:04.000,2018-01-14 16:03:59.000,115,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2018-01-14 16:01:35.000,2018-01-14 16:06:50.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5418,桨叶1限位开关误动作,2018-01-14 16:01:19.000,2018-01-14 16:03:59.000,160,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-01-14 16:01:19.000,2018-01-14 16:03:59.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-01-14 16:01:19.000,2018-01-14 16:03:59.000,160,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-01-14 16:01:19.000,2018-01-14 16:02:04.000,45,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-01-14 15:58:48.000,2018-01-14 16:01:19.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2018-01-14 15:50:38.000,2018-01-14 16:01:19.000,641,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-01-14 15:44:04.000,2018-01-14 16:02:04.000,1080,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-01-14 15:37:37.000,2018-01-14 16:01:19.000,1422,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-01-14 15:36:40.000,2018-01-14 16:01:19.000,1479,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-01-14 15:36:40.000,2018-01-14 16:01:35.000,1495,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-01-14 15:36:40.000,2018-01-14 16:01:19.000,1479,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-01-14 15:36:40.000,2018-01-14 16:01:19.000,1479,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2018-01-14 15:35:51.000,2018-01-14 16:01:19.000,1528,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-01-14 15:35:32.000,2018-01-14 15:36:40.000,68,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-01-14 15:29:26.000,2018-01-14 15:36:40.000,434,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-01-14 15:29:26.000,2018-01-14 15:36:40.000,434,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2018-01-14 15:29:26.000,2018-01-14 15:35:32.000,366,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2018-01-14 15:29:26.000,2018-01-14 15:35:32.000,366,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2018-01-14 15:29:26.000,2018-01-14 15:35:32.000,366,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-01-14 15:29:26.000,2018-01-14 15:36:40.000,434,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-01-14 15:25:10.000,2018-01-14 15:35:32.000,622,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-01-14 15:19:50.000,2018-01-14 15:35:32.000,942,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-01-14 15:18:56.000,2018-01-14 15:29:26.000,630,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2018-01-14 14:35:51.000,2018-01-14 15:17:53.000,2522,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2018-01-14 14:25:47.000,2018-01-14 16:18:26.000,6759,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6102,桨叶1系统错误,2018-01-14 14:23:00.000,2018-01-14 15:35:32.000,4352,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-01-14 14:22:47.000,2018-01-14 16:01:19.000,5912,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-01-14 14:16:59.000,2018-01-14 15:35:51.000,4732,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2018-01-14 14:04:59.000,2018-01-14 15:17:53.000,4374,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-01-14 14:02:14.000,2018-01-14 14:22:33.000,1219,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-01-14 14:01:17.000,2018-01-14 15:35:32.000,5655,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-01-14 14:01:17.000,2018-01-14 15:35:32.000,5655,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2018-01-14 14:01:07.000,2018-01-14 15:35:32.000,5665,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-01-14 14:00:45.000,2018-01-14 15:17:53.000,4628,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2018-01-14 14:00:45.000,2018-01-14 15:17:53.000,4628,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2018-01-14 14:00:45.000,2018-01-14 14:01:17.000,32,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2018-01-14 13:58:19.000,2018-01-14 14:00:45.000,146,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2018-01-14 13:48:19.000,2018-01-14 14:00:45.000,746,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2018-01-14 13:46:56.000,2018-01-14 14:00:45.000,829,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2018-01-14 13:46:56.000,2018-01-14 14:00:45.000,829,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2018-01-14 13:35:43.000,2018-01-14 14:00:45.000,1502,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6102,桨叶1系统错误,2018-01-14 13:34:32.000,2018-01-14 14:00:45.000,1573,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-01-14 13:34:24.000,2018-01-14 14:22:33.000,2889,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5462,桨叶 1 0.5s平均桨距角超限,2018-01-14 12:48:53.000,2018-01-14 16:03:59.000,11706,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5406,桨叶1编码器信号不一致,2018-01-14 12:48:53.000,2018-01-14 16:03:59.000,11706,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2018-01-14 12:48:53.000,2018-01-14 12:49:05.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5461,当前平均桨距角超限,2018-01-14 12:48:53.000,2018-01-14 16:03:59.000,11706,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2018-01-14 12:24:25.000,2018-01-14 13:46:56.000,4951,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2018-01-14 12:17:37.000,2018-01-14 16:18:26.000,14449,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2018-01-14 12:15:57.000,2018-01-14 13:46:56.000,5459,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-14 10:13:40.000,2018-01-14 10:13:53.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-13 07:16:20.000,2018-01-13 07:16:34.000,14,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-12 16:35:37.000,2018-01-12 16:35:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-12 14:37:22.000,2018-01-12 14:37:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-01-11 19:19:38.000,2018-01-11 19:19:53.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-11 16:33:43.000,2018-01-11 16:33:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2018-01-10 13:51:01.000,2018-01-10 15:21:46.000,5445,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2018-01-02 22:22:03.000,2018-01-02 22:22:14.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-02 13:29:46.000,2018-01-02 13:29:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-02 12:19:19.000,2018-01-02 12:19:30.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2018-01-02 06:21:05.000,2018-01-02 06:27:57.000,412,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5953,变流器直流母线过压 ,2018-01-02 06:21:05.000,2018-01-02 06:27:57.000,412,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2018-01-02 06:21:05.000,2018-01-02 06:27:57.000,412,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2018-01-01 15:55:54.000,2018-01-01 15:56:06.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-31 12:35:03.000,2017-12-31 12:35:13.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-30 17:22:19.000,2017-12-30 17:22:32.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-27 15:08:48.000,2017-12-27 15:09:01.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-12-26 15:53:17.000,2017-12-26 15:53:25.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-12-23 08:51:57.000,2017-12-23 08:52:33.000,36,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-18 10:18:08.000,2017-12-18 10:18:26.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-12-12 19:42:59.000,2017-12-12 19:43:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-12 18:54:52.000,2017-12-12 18:55:02.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-11 22:13:20.000,2017-12-11 22:13:35.000,15,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-11 19:45:30.000,2017-12-11 19:45:41.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-10 14:31:10.000,2017-12-10 14:31:20.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-12-07 08:37:07.000,2017-12-07 08:37:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-12-07 04:47:19.000,2017-12-07 04:47:29.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-06 03:01:27.000,2017-12-06 03:01:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-12-06 02:41:07.000,2017-12-06 02:52:20.000,673,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-12-06 02:40:57.000,2017-12-06 02:41:16.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-05 16:06:17.000,2017-12-05 16:06:37.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-12-05 15:32:01.000,2017-12-05 15:32:10.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-12-05 14:49:43.000,2017-12-05 14:49:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-12-05 07:43:08.000,2017-12-05 07:43:18.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-28 18:59:07.000,2017-11-28 18:59:15.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-11-28 14:07:47.000,2017-11-28 14:19:06.000,679,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-26 00:51:39.000,2017-11-26 00:51:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-17 23:36:41.000,2017-11-17 23:36:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-17 12:41:18.000,2017-11-17 12:41:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-15 15:03:05.000,2017-11-15 15:03:13.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-15 06:06:48.000,2017-11-15 06:07:01.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-14 18:35:38.000,2017-11-14 18:35:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-13 23:29:37.000,2017-11-13 23:29:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-13 12:40:23.000,2017-11-13 12:40:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-11-11 12:20:26.000,2017-11-11 12:31:55.000,689,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-11-11 12:20:13.000,2017-11-11 12:20:52.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-11 07:56:44.000,2017-11-11 07:56:53.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-10 14:53:26.000,2017-11-10 14:53:34.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-10 13:31:41.000,2017-11-10 13:31:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-10 05:55:16.000,2017-11-10 05:55:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-11-08 14:39:17.000,2017-11-08 14:39:25.000,8,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-11-08 14:39:17.000,2017-11-08 14:50:39.000,682,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-08 01:13:49.000,2017-11-08 01:14:02.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-11-07 20:46:13.000,2017-11-07 20:46:21.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-07 16:21:39.000,2017-11-07 16:21:55.000,16,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-11-05 11:33:45.000,2017-11-05 11:34:12.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-11-05 11:33:45.000,2017-11-05 11:45:14.000,689,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-05 11:27:22.000,2017-11-05 11:27:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-05 08:57:46.000,2017-11-05 08:57:54.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-11-03 12:43:58.000,2017-11-03 12:44:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-10-30 17:34:39.000,2017-10-30 17:35:51.000,72,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5479,桨叶2充电器故障,2017-10-30 10:08:44.000,2017-10-30 10:11:58.000,194,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-10-30 09:50:15.000,2017-10-30 10:11:58.000,1303,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-30 09:42:14.000,2017-10-30 10:11:58.000,1784,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-30 09:42:14.000,2017-10-30 10:11:58.000,1784,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-30 09:42:14.000,2017-10-30 10:11:58.000,1784,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-30 09:41:58.000,2017-10-30 10:11:58.000,1800,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-10-30 09:36:18.000,2017-10-30 10:11:58.000,2140,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-10-30 09:35:44.000,2017-10-30 09:36:09.000,25,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-10-30 09:35:01.000,2017-10-30 09:35:36.000,35,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-30 09:26:57.000,2017-10-30 09:36:01.000,544,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-30 09:26:57.000,2017-10-30 09:36:01.000,544,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-30 09:26:57.000,2017-10-30 09:36:01.000,544,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-30 09:26:45.000,2017-10-30 09:35:36.000,531,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-10-30 09:08:39.000,2017-10-30 10:36:24.000,5265,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-10-30 08:55:45.000,2017-10-30 10:36:24.000,6039,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-30 07:10:29.000,2017-10-30 07:10:53.000,24,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-30 07:10:29.000,2017-10-30 07:11:05.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-30 07:10:29.000,2017-10-30 07:11:05.000,36,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-30 07:10:29.000,2017-10-30 07:10:41.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2017-10-30 07:08:05.000,2017-10-30 07:10:29.000,144,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5492,桨叶1 400伏异常,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5494,桨叶3 400伏异常,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5493,桨叶2 400伏异常,2017-10-30 06:09:39.000,2017-10-30 06:10:55.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-30 06:09:27.000,2017-10-30 06:11:22.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-30 06:09:27.000,2017-10-30 06:11:22.000,115,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-30 06:09:27.000,2017-10-30 06:11:22.000,115,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2017-10-30 06:09:27.000,2017-10-30 06:09:39.000,12,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-30 06:09:27.000,2017-10-30 06:10:55.000,88,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-10-30 03:00:02.000,2017-10-30 09:35:36.000,23734,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-10-29 14:20:28.000,2017-10-29 14:20:52.000,24,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-10-29 14:20:28.000,2017-10-29 14:31:58.000,690,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-10-28 12:45:11.000,2017-10-28 12:45:19.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-28 11:27:30.000,2017-10-28 11:27:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-28 04:18:37.000,2017-10-28 04:18:48.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-27 23:29:04.000,2017-10-27 23:29:12.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-27 10:31:46.000,2017-10-27 10:31:56.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-27 09:51:35.000,2017-10-27 09:52:20.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-27 09:51:35.000,2017-10-27 09:52:20.000,45,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-27 09:51:35.000,2017-10-27 09:52:20.000,45,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-27 09:51:35.000,2017-10-27 09:52:03.000,28,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2017-10-27 09:47:50.000,2017-10-27 09:51:35.000,225,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-27 09:46:56.000,2017-10-27 09:52:03.000,307,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6108,变桨紧急事件触发,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5488,桨叶3 24V电压故障,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5486,桨叶1 24V电压故障,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5482,桨叶2充电传感器故障,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5487,桨叶2 24V电压故障,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2017-10-27 09:46:48.000,2017-10-27 09:51:35.000,287,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-10-27 09:34:26.000,2017-10-27 09:56:34.000,1328,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-10-27 07:49:58.000,2017-10-27 09:22:54.000,5576,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-10-27 03:08:00.000,2017-10-27 07:39:35.000,16295,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-27 02:57:25.000,2017-10-27 09:23:20.000,23155,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-27 02:57:25.000,2017-10-27 09:22:54.000,23129,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-27 02:57:25.000,2017-10-27 09:23:07.000,23142,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-27 02:57:25.000,2017-10-27 09:23:20.000,23155,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-27 02:57:25.000,2017-10-27 07:39:35.000,16930,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2017-10-26 23:55:20.000,2017-10-26 23:57:51.000,151,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-10-26 23:41:00.000,2017-10-26 23:57:51.000,1011,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2017-10-26 23:30:22.000,2017-10-26 23:30:31.000,9,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-26 23:30:22.000,2017-10-26 23:58:16.000,1674,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-26 23:06:24.000,2017-10-26 23:08:50.000,146,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-26 23:06:24.000,2017-10-26 23:08:50.000,146,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2017-10-26 23:06:24.000,2017-10-26 23:06:38.000,14,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2017-10-26 23:06:24.000,2017-10-26 23:06:38.000,14,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2017-10-26 23:06:24.000,2017-10-26 23:06:38.000,14,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-26 23:06:24.000,2017-10-26 23:08:50.000,146,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:06:24.000,2017-10-26 23:08:30.000,126,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-10-26 22:49:19.000,2017-10-26 22:52:29.000,190,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2017-10-26 22:49:19.000,2017-10-26 22:49:30.000,11,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2017-10-26 22:49:19.000,2017-10-26 22:49:30.000,11,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-10-26 22:49:19.000,2017-10-26 22:54:24.000,305,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6106,桨叶2BTB错误,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5449,桨叶3限位开关95度触发,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2017-10-26 22:49:09.000,2017-10-26 22:49:30.000,21,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5443,桨叶1电机ptc故障,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6105,桨叶1BTB错误,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-10-26 22:49:09.000,2017-10-27 09:52:03.000,39774,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-10-26 22:49:09.000,2017-10-26 22:54:24.000,315,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5455,桨叶3电机ptc触发,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6107,桨叶3BTB错误,2017-10-26 22:49:09.000,2017-10-26 22:49:19.000,10,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2017-10-26 19:35:51.000,2017-10-26 22:49:09.000,11598,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-26 14:53:50.000,2017-10-26 14:53:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-25 06:44:11.000,2017-10-25 06:44:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-10-25 02:44:56.000,2017-10-25 02:45:04.000,8,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-10-25 02:44:56.000,2017-10-25 02:56:11.000,675,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-25 00:10:46.000,2017-10-25 00:10:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-20 21:17:53.000,2017-10-20 21:18:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-19 08:43:53.000,2017-10-19 08:44:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-19 08:00:59.000,2017-10-19 08:01:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-19 00:49:41.000,2017-10-19 00:49:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-15 14:39:57.000,2017-10-15 14:40:06.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-10-14 02:50:37.000,2017-10-14 02:50:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-12 12:17:15.000,2017-10-12 12:17:28.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-11 12:30:45.000,2017-10-11 12:30:53.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-09 10:18:07.000,2017-10-09 10:18:18.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-10-08 04:13:39.000,2017-10-08 05:15:38.000,3719,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-10-08 03:25:08.000,2017-10-08 03:36:22.000,674,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-10-08 03:25:08.000,2017-10-08 03:25:20.000,12,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-10-07 23:30:02.000,2017-10-07 23:30:12.000,10,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-07 16:00:51.000,2017-10-07 16:01:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-10-07 11:41:14.000,2017-10-07 11:44:39.000,205,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-07 06:55:58.000,2017-10-07 06:56:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-07 06:16:46.000,2017-10-07 06:16:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-07 05:52:01.000,2017-10-07 05:52:10.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-06 12:27:33.000,2017-10-06 12:27:45.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-03 15:45:31.000,2017-10-03 15:45:39.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-03 12:32:15.000,2017-10-03 12:32:24.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-01 14:03:29.000,2017-10-01 14:03:38.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-10-01 06:39:48.000,2017-10-01 06:39:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-29 15:21:51.000,2017-09-29 15:22:04.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-09-29 04:17:25.000,2017-09-29 04:28:39.000,674,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-28 20:51:08.000,2017-09-28 20:51:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-28 12:18:31.000,2017-09-28 12:18:44.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-28 11:43:32.000,2017-09-28 11:43:40.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-27 14:50:05.000,2017-09-27 14:50:13.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-27 14:20:57.000,2017-09-27 14:21:09.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-27 10:18:45.000,2017-09-27 10:18:58.000,13,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-26 23:03:57.000,2017-09-26 23:04:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-26 16:57:50.000,2017-09-26 16:57:58.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-26 05:20:58.000,2017-09-26 05:21:09.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-24 06:32:45.000,2017-09-24 06:32:53.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-22 12:45:03.000,2017-09-22 12:45:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-20 11:05:12.000,2017-09-20 11:05:24.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-19 17:37:17.000,2017-09-19 17:37:25.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-09-19 12:03:36.000,2017-09-19 12:08:30.000,294,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-09-19 12:03:36.000,2017-09-19 12:04:10.000,34,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-09-19 12:03:36.000,2017-09-19 12:04:10.000,34,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-09-19 09:31:51.000,2017-09-19 12:04:10.000,9139,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-09-19 09:31:43.000,2017-09-19 12:03:36.000,9113,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-09-17 23:47:36.000,2017-09-18 00:04:48.000,1032,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-09-17 23:47:36.000,2017-09-17 23:48:03.000,27,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-16 12:43:42.000,2017-09-16 12:43:51.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-16 10:44:19.000,2017-09-16 10:44:27.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-16 04:51:21.000,2017-09-16 04:51:30.000,9,变流器（控制器部分）,故障和告警
