风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-14 13:56:58.000,2017-09-14 13:57:07.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-09-14 05:55:59.000,2017-09-14 06:13:15.000,1036,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-09-14 05:55:50.000,2017-09-14 05:56:33.000,43,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-11 15:15:53.000,2017-09-11 15:16:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-11 14:13:10.000,2017-09-11 14:13:21.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-11 13:46:27.000,2017-09-11 13:46:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-10 15:22:29.000,2017-09-10 15:22:41.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-10 12:15:53.000,2017-09-10 12:16:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-10 07:43:25.000,2017-09-10 07:43:32.000,7,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-07 13:53:57.000,2017-09-07 13:54:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-06 16:39:57.000,2017-09-06 16:40:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-05 05:03:31.000,2017-09-05 05:03:39.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-05 03:00:57.000,2017-09-05 03:01:04.000,7,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-09-03 12:37:34.000,2017-09-03 12:37:42.000,8,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-09-02 11:19:33.000,2017-09-02 11:19:44.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-09-02 01:44:39.000,2017-09-02 01:44:47.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-08-31 07:34:37.000,2017-08-31 07:34:48.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-30 15:46:59.000,2017-08-30 15:48:24.000,85,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-30 15:46:59.000,2017-08-30 15:48:24.000,85,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-08-30 15:46:59.000,2017-08-30 15:48:15.000,76,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-08-30 15:46:59.000,2017-08-30 15:53:31.000,392,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-08-30 15:44:23.000,2017-08-30 15:46:59.000,156,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-08-30 15:40:19.000,2017-08-30 15:43:07.000,168,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2017-08-30 15:37:53.000,2017-08-30 15:41:44.000,231,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2017-08-30 15:37:04.000,2017-08-30 15:41:35.000,271,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-08-30 14:59:19.000,2017-08-30 15:41:35.000,2536,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2017-08-30 14:59:10.000,2017-08-30 15:06:40.000,450,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2017-08-30 14:59:10.000,2017-08-30 15:06:40.000,450,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-08-30 14:59:02.000,2017-08-30 15:06:40.000,458,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-08-30 14:53:50.000,2017-08-30 15:06:40.000,770,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-08-30 14:53:50.000,2017-08-30 15:06:40.000,770,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-08-30 14:39:47.000,2017-08-30 14:43:44.000,237,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2017-08-30 14:35:15.000,2017-08-30 14:43:44.000,509,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5462,桨叶 1 0.5s平均桨距角超限,2017-08-30 14:33:24.000,2017-08-30 14:43:44.000,620,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2017-08-30 14:33:04.000,2017-08-30 14:43:44.000,640,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-08-30 14:32:15.000,2017-08-30 14:43:44.000,689,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2017-08-30 14:26:43.000,2017-08-30 14:32:15.000,332,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5418,桨叶1限位开关误动作,2017-08-30 14:26:32.000,2017-08-30 14:32:15.000,343,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-08-30 14:25:19.000,2017-08-30 15:14:55.000,2976,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-08-30 14:25:19.000,2017-08-30 14:32:15.000,416,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-08-30 14:25:19.000,2017-08-30 14:32:25.000,426,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2017-08-30 14:13:11.000,2017-08-30 14:25:19.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-08-30 14:12:36.000,2017-08-30 14:32:15.000,1179,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-30 14:12:36.000,2017-08-30 14:32:25.000,1189,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-30 14:12:36.000,2017-08-30 14:32:25.000,1189,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-08-30 14:12:36.000,2017-08-30 14:25:19.000,763,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6425,快速停机正常超时待机,2017-08-30 14:07:17.000,2017-08-30 14:12:36.000,319,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5491,变桨3电机电流大,2017-08-30 13:35:25.000,2017-08-30 13:55:27.000,1202,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6401,系统初始化超时待机,2017-08-30 13:33:04.000,2017-08-30 13:34:27.000,83,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5404,桨叶1和3的桨距角差值过大,2017-08-30 13:31:45.000,2017-08-30 13:55:27.000,1422,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5403,桨叶1和2的桨距角差值过大,2017-08-30 13:31:45.000,2017-08-30 13:55:27.000,1422,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-30 13:31:33.000,2017-08-30 13:31:45.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-08-30 13:31:33.000,2017-08-30 14:26:43.000,3310,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-08-30 13:31:33.000,2017-08-30 14:49:41.000,4688,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-30 13:31:33.000,2017-08-30 13:31:45.000,12,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-08-30 13:31:33.000,2017-08-30 14:07:05.000,2132,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2017-08-30 12:16:05.000,2017-08-30 13:31:33.000,4528,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5406,桨叶1编码器信号不一致,2017-08-30 11:18:15.000,2017-08-30 14:32:15.000,11640,桨叶软件,故障和告警
五里坡公司2号一期风电场,HFJ020,5461,当前平均桨距角超限,2017-08-30 11:18:15.000,2017-08-30 14:32:15.000,11640,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2017-08-30 11:05:31.000,2017-08-30 14:25:19.000,11988,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5462,桨叶 1 0.5s平均桨距角超限,2017-08-30 11:03:36.000,2017-08-30 14:32:15.000,12519,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2017-08-30 10:58:13.000,2017-08-30 13:31:33.000,9200,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5474,5min平均桨距角2超限,2017-08-30 10:38:36.000,2017-08-30 12:16:05.000,5849,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5463,桨叶 2 0.5s平均桨距角超限,2017-08-30 10:34:45.000,2017-08-30 13:31:33.000,10608,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5490,变桨2电机电流大,2017-08-30 10:28:12.000,2017-08-30 13:31:33.000,11001,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5475,5min平均桨距角3超限,2017-08-30 10:15:56.000,2017-08-30 12:16:05.000,7209,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-08-30 10:13:44.000,2017-08-30 12:16:05.000,7341,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5464,桨叶 3 0.5s平均桨距角超限,2017-08-30 10:12:36.000,2017-08-30 13:31:33.000,11937,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5491,变桨3电机电流大,2017-08-30 10:07:44.000,2017-08-30 13:31:33.000,12229,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-08-30 10:05:27.000,2017-08-30 11:03:36.000,3489,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5009,机舱安全停按钮触发,2017-08-30 09:47:21.000,2017-08-30 13:31:33.000,13452,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-30 09:47:21.000,2017-08-30 12:16:05.000,8924,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-08-30 09:47:21.000,2017-08-30 13:31:45.000,13464,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-08-30 09:47:21.000,2017-08-30 13:31:33.000,13452,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-30 09:47:21.000,2017-08-30 12:16:05.000,8924,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-08-30 09:47:21.000,2017-08-30 13:31:33.000,13452,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-08-30 09:47:21.000,2017-08-30 13:31:33.000,13452,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-08-30 09:43:17.000,2017-08-30 10:58:13.000,4496,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-08-30 09:39:52.000,2017-08-30 12:16:05.000,9373,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-08-30 09:29:50.000,2017-08-30 11:18:15.000,6505,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-08-30 08:43:35.000,2017-08-30 11:05:31.000,8516,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-08-30 08:40:38.000,2017-08-30 11:18:15.000,9457,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-08-28 03:57:29.000,2017-08-28 03:57:40.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-24 23:34:23.000,2017-08-24 23:34:33.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-08-24 17:26:20.000,2017-08-24 17:43:16.000,1016,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-08-24 17:26:10.000,2017-08-24 17:26:40.000,30,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-23 11:07:04.000,2017-08-23 11:07:14.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-08-22 20:01:36.000,2017-08-22 20:01:44.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-22 14:49:09.000,2017-08-22 14:49:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-08-21 08:29:50.000,2017-08-21 08:29:58.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-08-20 15:45:45.000,2017-08-20 15:45:55.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-20 09:51:21.000,2017-08-20 09:51:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-14 15:24:29.000,2017-08-14 15:24:39.000,10,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-14 14:44:11.000,2017-08-14 14:44:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-13 17:50:43.000,2017-08-13 17:50:54.000,11,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-13 16:44:22.000,2017-08-13 16:44:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-08-12 17:49:47.000,2017-08-12 18:02:52.000,785,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,6508,UPS保护关机,2017-08-12 17:39:24.000,2017-08-12 17:39:34.000,10,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-08-12 17:39:14.000,2017-08-12 18:02:52.000,1418,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-08-12 17:39:14.000,2017-08-12 18:02:52.000,1418,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-08-12 17:39:14.000,2017-08-12 17:42:23.000,189,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-08-12 17:39:14.000,2017-08-12 18:11:47.000,1953,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-08-12 17:39:14.000,2017-08-12 18:02:52.000,1418,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-12 17:39:14.000,2017-08-12 18:03:18.000,1444,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,6507,UPS逆变故障,2017-08-12 17:39:14.000,2017-08-12 17:39:34.000,20,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-08-12 17:39:14.000,2017-08-12 18:02:52.000,1418,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-08-12 17:39:14.000,2017-08-12 18:03:18.000,1444,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,45,主控制器失电,2017-08-12 17:39:14.000,2017-08-12 17:39:24.000,10,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-08-12 17:39:14.000,2017-08-12 17:41:25.000,131,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-12 17:39:14.000,2017-08-12 18:03:18.000,1444,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-08-07 07:09:45.000,2017-08-11 10:16:52.000,356827,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2017-08-07 07:07:20.000,2017-08-11 10:16:52.000,356972,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,64037,非正常关机(OS),2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-08-07 06:58:56.000,2017-08-11 10:16:52.000,357476,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2017-08-07 06:35:51.000,2017-08-07 06:58:56.000,1385,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-06 11:13:43.000,2017-08-06 11:14:09.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-05 05:02:12.000,2017-08-05 05:02:50.000,38,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-08-03 09:22:29.000,2017-08-03 09:22:54.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-08-03 00:33:13.000,2017-08-03 00:49:54.000,1001,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2017-07-31 09:15:56.000,2017-07-31 14:22:06.000,18370,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5613,齿轮箱油泵启动失败,2017-07-30 13:14:08.000,2017-07-30 13:26:53.000,765,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-30 12:29:19.000,2017-07-30 13:26:53.000,3454,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-07-30 12:19:07.000,2017-07-30 13:26:53.000,4066,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-07-30 12:18:24.000,2017-07-30 13:26:53.000,4109,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5620,齿轮箱冷却风扇断路器跳闸,2017-07-30 12:16:01.000,2017-07-30 13:26:53.000,4252,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2017-07-30 12:16:01.000,2017-07-30 13:26:53.000,4252,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-07-30 12:16:01.000,2017-07-30 13:26:53.000,4252,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,6504,风轮锁紧销未退出,2017-07-30 12:14:05.000,2017-07-30 13:26:53.000,4368,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-07-30 12:09:48.000,2017-07-30 13:28:18.000,4710,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-07-30 12:05:35.000,2017-07-30 13:26:53.000,4878,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-07-28 10:07:42.000,2017-07-28 10:09:05.000,83,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-07-28 09:56:57.000,2017-07-28 10:00:06.000,189,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-07-28 09:56:57.000,2017-07-28 10:09:39.000,762,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-07-28 09:56:57.000,2017-07-28 10:19:58.000,1381,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-07-28 09:56:57.000,2017-07-28 10:09:05.000,728,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-07-28 09:56:57.000,2017-07-28 10:09:39.000,762,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-27 07:16:26.000,2017-07-27 07:17:17.000,51,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-07-27 07:15:58.000,2017-07-27 07:17:17.000,79,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-07-27 07:15:58.000,2017-07-27 07:17:17.000,79,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-07-27 07:15:58.000,2017-07-27 07:19:13.000,195,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-07-27 07:15:58.000,2017-07-27 07:16:26.000,28,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-07-27 07:15:58.000,2017-07-27 07:16:26.000,28,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-07-27 07:15:58.000,2017-07-27 07:16:26.000,28,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-07-27 07:15:58.000,2017-07-27 07:19:13.000,195,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-07-26 08:41:20.000,2017-07-26 08:41:42.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-25 10:32:12.000,2017-07-25 10:32:33.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-23 14:54:41.000,2017-07-23 14:55:04.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-07-23 10:39:16.000,2017-07-23 10:39:40.000,24,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-19 14:03:11.000,2017-07-19 14:03:33.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-19 13:23:25.000,2017-07-19 13:23:48.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-18 14:05:26.000,2017-07-18 14:05:56.000,30,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-15 13:51:32.000,2017-07-15 13:52:09.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-07-15 07:58:14.000,2017-07-15 07:58:36.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-12 16:01:56.000,2017-07-12 16:02:17.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-12 11:50:48.000,2017-07-12 11:51:08.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-07-11 22:48:50.000,2017-07-11 23:06:12.000,1042,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-07-11 22:48:50.000,2017-07-11 22:49:13.000,23,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-07-11 01:34:15.000,2017-07-11 01:34:56.000,41,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-07-11 01:34:15.000,2017-07-11 01:51:35.000,1040,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-10 07:14:23.000,2017-07-10 07:14:45.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-07-09 07:18:17.000,2017-07-09 07:18:40.000,23,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-07-08 14:42:52.000,2017-07-08 16:04:34.000,4902,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-06 17:18:35.000,2017-07-06 17:18:55.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-06 11:12:59.000,2017-07-06 11:13:20.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-07-06 07:11:16.000,2017-07-06 07:11:42.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-05 11:28:11.000,2017-07-05 11:28:39.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-04 12:51:00.000,2017-07-04 12:51:21.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5504,风向突变,2017-07-02 14:59:02.000,2017-07-02 14:59:23.000,21,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-02 11:26:20.000,2017-07-02 11:26:42.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-07-01 17:51:03.000,2017-07-01 17:51:24.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-30 15:13:22.000,2017-06-30 15:13:50.000,28,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-06-29 15:39:40.000,2017-06-29 15:40:01.000,21,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-06-29 15:39:40.000,2017-06-29 15:56:33.000,1013,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-29 14:13:09.000,2017-06-29 14:13:35.000,26,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-26 10:07:04.000,2017-06-26 10:07:31.000,27,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,6411,启机等风超时待机,2017-06-26 08:35:20.000,2017-06-26 08:35:55.000,35,超时,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-25 16:50:28.000,2017-06-25 16:50:53.000,25,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-06-25 08:51:27.000,2017-06-25 09:32:07.000,2440,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-06-25 08:50:49.000,2017-06-25 09:32:07.000,2478,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5607,齿轮箱冷却风扇接触器反馈故障,2017-06-24 10:02:44.000,2017-06-24 10:06:09.000,205,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-24 09:52:21.000,2017-06-24 10:06:09.000,828,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-24 09:52:21.000,2017-06-24 10:06:09.000,828,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-24 09:52:21.000,2017-06-24 10:06:09.000,828,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-06-24 09:52:21.000,2017-06-24 10:06:09.000,828,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-24 09:52:21.000,2017-06-24 10:02:44.000,623,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-24 09:52:21.000,2017-06-24 10:02:44.000,623,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-24 09:52:21.000,2017-06-24 10:02:44.000,623,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-06-23 08:57:42.000,2017-06-23 16:15:07.000,26245,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-06-21 23:11:54.000,2017-06-21 23:29:07.000,1033,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-06-21 23:11:54.000,2017-06-21 23:12:32.000,38,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-06-20 19:23:38.000,2017-06-20 19:23:59.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-20 14:23:38.000,2017-06-20 14:23:57.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-19 14:18:11.000,2017-06-19 14:18:33.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-06-18 15:06:14.000,2017-06-18 15:06:53.000,39,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-06-18 15:06:14.000,2017-06-18 15:23:37.000,1043,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-06-16 13:06:40.000,2017-06-16 13:35:54.000,1754,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5905,变流器通讯故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5941,变流器跳闸,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5965,变流器接口模块通讯故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5969,变流器转子侧门极驱动故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-06-16 12:50:18.000,2017-06-16 13:05:58.000,940,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-06-16 12:45:53.000,2017-06-16 13:05:58.000,1205,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-06-16 12:45:53.000,2017-06-16 13:06:19.000,1226,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-06-15 23:39:24.000,2017-06-15 23:39:43.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-06-15 18:01:35.000,2017-06-15 18:18:24.000,1009,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-13 17:03:01.000,2017-06-13 17:03:20.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-13 10:09:31.000,2017-06-13 10:10:13.000,42,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-11 14:00:03.000,2017-06-11 14:00:44.000,41,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-06-10 15:53:13.000,2017-06-10 15:53:33.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-06-10 11:29:44.000,2017-06-10 12:03:50.000,2046,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-10 11:29:25.000,2017-06-10 11:29:44.000,19,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-06-10 11:27:49.000,2017-06-10 11:29:25.000,96,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-10 11:27:10.000,2017-06-10 11:27:49.000,39,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2017-06-10 11:27:10.000,2017-06-10 11:27:29.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-06-10 11:26:50.000,2017-06-10 11:27:29.000,39,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-06-10 11:26:31.000,2017-06-10 11:27:49.000,78,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-10 11:26:31.000,2017-06-10 11:27:49.000,78,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-10 11:26:31.000,2017-06-10 11:26:50.000,19,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-10 10:59:58.000,2017-06-10 11:00:38.000,40,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,6501,HMI手动停机,2017-06-10 10:23:23.000,2017-06-10 11:26:50.000,3807,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5007,塔底紧停按钮触发,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-06-10 10:22:44.000,2017-06-10 10:23:04.000,20,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-06-10 09:18:42.000,2017-06-10 11:27:29.000,7727,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-06-10 09:15:31.000,2017-06-10 11:59:13.000,9822,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-06-10 08:57:35.000,2017-06-10 12:22:07.000,12272,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-06-10 08:56:37.000,2017-06-10 10:21:23.000,5086,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-06-09 13:55:56.000,2017-06-09 13:57:32.000,96,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-06-09 13:55:56.000,2017-06-09 14:14:33.000,1117,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-06-07 06:36:02.000,2017-06-07 06:36:23.000,21,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-29 05:37:53.000,2017-05-29 05:38:30.000,37,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-28 14:24:41.000,2017-05-28 14:26:26.000,105,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-28 14:00:05.000,2017-05-28 14:10:22.000,617,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-27 18:11:54.000,2017-05-27 18:12:54.000,60,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-27 14:36:53.000,2017-05-27 14:46:48.000,595,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-27 13:44:51.000,2017-05-27 13:55:17.000,626,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-26 16:45:03.000,2017-05-26 16:45:27.000,24,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-05-26 15:46:29.000,2017-05-26 16:03:27.000,1018,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5506,左扭缆超限,2017-05-26 15:46:29.000,2017-05-26 15:46:48.000,19,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-26 12:11:48.000,2017-05-26 12:12:10.000,22,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-24 16:58:28.000,2017-05-24 16:58:46.000,18,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-24 12:16:32.000,2017-05-24 12:17:12.000,40,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-23 14:12:27.000,2017-05-23 14:13:18.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 12:41:19.000,2017-05-21 12:48:36.000,437,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 12:31:06.000,2017-05-21 12:38:30.000,444,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 12:23:27.000,2017-05-21 12:27:15.000,228,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 12:13:58.000,2017-05-21 12:21:31.000,453,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 12:00:40.000,2017-05-21 12:11:01.000,621,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 11:24:28.000,2017-05-21 11:57:49.000,2001,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 11:01:48.000,2017-05-21 11:05:28.000,220,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5121,能量管理平台停机,2017-05-21 10:53:28.000,2017-05-21 10:55:17.000,109,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-05-09 08:02:04.000,2017-05-09 08:02:59.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-05-09 02:02:09.000,2017-05-09 02:19:32.000,1043,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-05-09 02:02:09.000,2017-05-09 02:03:04.000,55,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2017-05-08 15:59:15.000,2017-05-08 16:06:42.000,447,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2017-05-08 15:59:15.000,2017-05-08 16:06:42.000,447,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-05-08 15:58:21.000,2017-05-08 16:06:42.000,501,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5808,液压泵运行时间过长,2017-05-08 15:58:21.000,2017-05-08 16:06:42.000,501,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-05-08 15:13:25.000,2017-05-08 16:06:42.000,3197,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5802,液压系统压力低,2017-05-08 15:10:45.000,2017-05-08 16:06:42.000,3357,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-05-08 15:09:06.000,2017-05-08 16:06:42.000,3456,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5806,液压泵断路器跳闸,2017-05-08 15:07:25.000,2017-05-08 15:57:26.000,3001,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-05-08 15:03:08.000,2017-05-08 16:06:42.000,3814,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-05-08 14:47:25.000,2017-05-08 15:57:26.000,4201,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5712,发电机冷却风扇断路器跳闸,2017-05-08 14:35:13.000,2017-05-08 16:26:19.000,6666,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-05-08 14:28:44.000,2017-05-08 16:27:16.000,7112,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-05-08 14:26:31.000,2017-05-08 15:57:26.000,5455,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-05-07 13:34:10.000,2017-05-07 13:54:34.000,1224,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-05-07 13:23:52.000,2017-05-07 14:02:03.000,2291,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-05-07 13:23:52.000,2017-05-07 13:26:41.000,169,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-05-07 13:23:52.000,2017-05-07 13:54:34.000,1842,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5949,变流器网侧线电压过压,2017-05-07 11:37:23.000,2017-05-07 13:23:52.000,6389,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-05-07 11:37:23.000,2017-05-07 13:54:34.000,8231,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-05-04 17:37:20.000,2017-05-04 18:58:00.000,4840,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-05-04 17:37:20.000,2017-05-04 18:46:37.000,4157,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-05-04 17:37:20.000,2017-05-04 18:46:37.000,4157,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5473,5min平均桨距角1超限,2017-05-04 12:41:34.000,2017-05-04 17:37:20.000,17746,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5462,桨叶 1 0.5s平均桨距角超限,2017-05-04 12:36:52.000,2017-05-04 17:37:20.000,18028,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5489,变桨1电机电流大,2017-05-04 12:34:55.000,2017-05-04 17:37:20.000,18145,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5475,5min平均桨距角3超限,2017-05-04 11:58:54.000,2017-05-04 17:37:20.000,20306,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5464,桨叶 3 0.5s平均桨距角超限,2017-05-04 11:57:00.000,2017-05-04 17:37:20.000,20420,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5491,变桨3电机电流大,2017-05-04 11:54:11.000,2017-05-04 17:37:20.000,20589,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2017-05-04 11:16:03.000,2017-05-04 17:37:20.000,22877,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2017-05-04 11:16:03.000,2017-05-04 17:37:20.000,22877,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5474,5min平均桨距角2超限,2017-05-04 11:06:17.000,2017-05-04 17:37:20.000,23463,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5463,桨叶 2 0.5s平均桨距角超限,2017-05-04 11:03:25.000,2017-05-04 17:37:20.000,23635,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5490,变桨2电机电流大,2017-05-04 10:59:36.000,2017-05-04 17:37:20.000,23864,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64020,主控制器安全链输出丢失(OS),2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-05-04 10:12:35.000,2017-05-04 17:37:20.000,26685,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-05-04 10:07:33.000,2017-05-04 12:34:55.000,8842,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-05-04 10:07:33.000,2017-05-04 17:37:20.000,26987,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-05-04 09:57:40.000,2017-05-04 17:37:20.000,27580,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-05-04 09:51:04.000,2017-05-04 11:58:54.000,7670,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-05-04 09:20:37.000,2017-05-04 12:36:52.000,11775,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-05-04 09:19:38.000,2017-05-04 12:41:34.000,12116,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-05-03 01:25:37.000,2017-05-03 01:42:35.000,1018,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-04-30 00:54:52.000,2017-04-30 01:11:44.000,1012,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-04-30 00:54:52.000,2017-04-30 00:55:50.000,58,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-04-29 13:26:04.000,2017-04-29 13:42:46.000,1002,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-04-27 16:00:41.000,2017-04-27 16:01:48.000,67,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5702,发电机定子温度高,2017-04-17 16:39:03.000,2017-04-17 16:54:05.000,902,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-04-15 11:10:33.000,2017-04-15 11:12:14.000,101,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-04-15 08:03:22.000,2017-04-15 08:20:39.000,1037,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-04-15 08:03:22.000,2017-04-15 08:04:17.000,55,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-04-10 00:02:41.000,2017-04-10 00:19:00.000,979,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-04-09 02:34:48.000,2017-04-09 02:35:43.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-04-04 14:09:23.000,2017-04-04 14:10:26.000,63,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-03-29 23:24:27.000,2017-03-29 23:25:24.000,57,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-03-29 23:24:27.000,2017-03-29 23:41:41.000,1034,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-03-25 11:35:00.000,2017-03-25 11:52:08.000,1028,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5853,主轴轴承润滑故障,2017-03-22 21:41:49.000,2017-03-22 21:47:42.000,353,润滑系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5902,变流器复位超时,2017-03-22 17:29:15.000,2017-03-22 19:03:24.000,5649,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-03-22 17:19:21.000,2017-03-22 19:10:25.000,6664,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-03-22 17:19:21.000,2017-03-22 19:04:23.000,6302,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,1019,EtherCan模块CANopen通讯故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,1023,变频器CANopen通讯故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,变流器,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,102,电网电压跌落,2017-03-22 17:19:21.000,2017-03-22 17:22:02.000,161,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-03-22 17:19:21.000,2017-03-22 19:04:23.000,6302,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-03-22 17:19:21.000,2017-03-22 19:04:23.000,6302,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-03-22 17:19:21.000,2017-03-22 19:03:24.000,6243,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5109,SCADA停机,2017-03-22 12:37:47.000,2017-03-22 17:19:21.000,16894,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-03-17 00:46:43.000,2017-03-17 01:02:48.000,965,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-03-12 09:54:06.000,2017-03-12 11:04:21.000,4215,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-03-12 09:40:02.000,2017-03-12 11:04:21.000,5059,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-03-12 09:40:02.000,2017-03-12 11:04:21.000,5059,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-03-05 15:21:31.000,2017-03-05 15:22:30.000,59,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-02-28 03:11:11.000,2017-02-28 03:12:06.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-02-25 03:18:46.000,2017-02-25 03:36:08.000,1042,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2017-02-18 13:59:35.000,2017-02-18 14:08:32.000,537,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,100,电网故障频繁,2017-02-18 13:55:12.000,2017-02-18 13:58:42.000,210,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2017-02-18 13:47:17.000,2017-02-18 13:58:42.000,685,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,111,电网电压低,2017-02-18 13:37:39.000,2017-02-18 13:46:24.000,525,电网,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-02-12 11:27:29.000,2017-02-12 11:30:07.000,158,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,1029,以太网接收故障,2017-02-12 11:22:55.000,2017-02-12 11:30:07.000,432,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5483,桨叶1刹车电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5437,变桨系统内部硬件连接故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5442,桨叶1电机冷却风扇跳闸,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5451,桨叶2备用电源电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5445,桨叶1备用电源电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5484,桨叶2刹车电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5485,桨叶3刹车电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5457,变桨3备份电源电压故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5432,变桨系统通讯故障,2017-02-12 11:22:55.000,2017-02-12 11:27:29.000,274,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-02-12 11:06:34.000,2017-02-12 11:30:07.000,1413,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-02-12 11:06:34.000,2017-02-12 11:27:29.000,1255,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2017-02-12 11:06:34.000,2017-02-12 11:22:55.000,981,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-02-12 11:03:00.000,2017-02-12 11:06:34.000,214,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-02-12 10:38:26.000,2017-02-12 11:06:34.000,1688,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-02-12 10:21:42.000,2017-02-12 11:06:34.000,2692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-02-12 10:21:42.000,2017-02-12 11:06:34.000,2692,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-02-11 15:31:52.000,2017-02-11 15:32:43.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-02-10 19:06:56.000,2017-02-10 19:23:22.000,986,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-02-09 01:29:49.000,2017-02-09 01:30:42.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-02-03 08:26:23.000,2017-02-03 08:43:24.000,1021,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5505,右扭缆超限,2017-02-03 08:25:32.000,2017-02-03 08:26:23.000,51,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-01-31 22:32:50.000,2017-01-31 22:33:45.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5507,偏航自动解缆中,2017-01-22 22:17:47.000,2017-01-22 22:34:30.000,1003,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-01-20 01:36:37.000,2017-01-20 01:37:28.000,51,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-16 10:13:17.000,2017-01-16 10:48:22.000,2105,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5106,机舱手动正常停机,2017-01-16 10:10:35.000,2017-01-16 10:11:29.000,54,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-16 10:10:35.000,2017-01-16 10:48:22.000,2267,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,6505,机舱手动正常停机,2017-01-16 10:10:35.000,2017-01-16 10:11:29.000,54,其他,故障和告警
五里坡公司2号一期风电场,HFJ020,5107,塔基手动正常停机,2017-01-16 10:10:35.000,2017-01-16 10:11:29.000,54,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-16 08:33:18.000,2017-01-16 09:21:37.000,2899,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-01-15 22:19:44.000,2017-01-15 22:20:39.000,55,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-15 22:19:44.000,2017-01-16 10:01:42.000,42118,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5509,机舱位置标定中,2017-01-15 22:19:44.000,2017-01-15 22:23:16.000,212,偏航,故障和告警
五里坡公司2号一期风电场,HFJ020,64011,手动重启(OS),2017-01-15 22:14:29.000,2017-01-15 22:19:44.000,315,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5006,机舱紧停按钮触发,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40500,模块3.2故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5530,偏航电机1-2断路器跳闸,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40501,模块3.2状态故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,40511,模块3.3状态故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5433,轮毂供电断路器跳闸,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,40510,模块3.3故障,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5531,偏航电机3-4断路器跳闸,2017-01-15 22:09:13.000,2017-01-15 22:14:29.000,316,偏航驱动,故障和告警
五里坡公司2号一期风电场,HFJ020,5476,轮毂供电变压器温度高,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,桨叶硬件,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-01-15 22:09:13.000,2017-01-15 22:19:44.000,631,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-01-15 21:53:51.000,2017-01-15 22:09:13.000,922,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-01-15 21:47:58.000,2017-01-15 22:09:13.000,1275,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5602,齿轮箱油压低,2017-01-15 21:42:54.000,2017-01-15 21:47:07.000,253,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-01-15 21:32:49.000,2017-01-15 22:09:13.000,2184,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-15 21:27:47.000,2017-01-15 21:31:59.000,252,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-01-15 21:22:36.000,2017-01-15 21:31:59.000,563,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-15 21:20:51.000,2017-01-15 21:22:36.000,105,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5970,变流器系统故障,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5005,过振动(H),2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5004,发电机过转速(H),2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5011,主断路器跳闸,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5003,风轮过转速(H),2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,64025,主控制器安全链输入丢失(OS),2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5012,安全链1触发,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5010,安全继电器触发,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5002,安全链2触发,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5001,硬件看门狗触发安全链,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,安全链,故障和告警
五里坡公司2号一期风电场,HFJ020,5977,变流器转子侧其它故障,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5119,机舱手动偏航使能,2017-01-15 21:20:51.000,2017-01-15 21:21:43.000,52,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-15 21:15:36.000,2017-01-15 21:16:29.000,53,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5621,齿轮箱润滑泵断路器跳闸,2017-01-15 21:11:15.000,2017-01-15 21:15:36.000,261,齿轮箱,故障和告警
五里坡公司2号一期风电场,HFJ020,5801,高速轴刹车非正常动作,2017-01-15 20:51:41.000,2017-01-15 21:13:51.000,1330,刹车系统,故障和告警
五里坡公司2号一期风电场,HFJ020,5108,维护模式,2017-01-15 20:29:03.000,2017-01-15 21:13:51.000,2688,控制器,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-15 20:10:00.000,2017-01-15 22:09:13.000,7153,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-15 19:23:33.000,2017-01-15 20:06:29.000,2576,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-15 19:20:55.000,2017-01-15 19:21:48.000,53,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5701,发电机碳刷磨损,2017-01-15 18:54:56.000,2017-01-15 19:20:03.000,1507,发电机,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-01-12 21:57:42.000,2017-01-12 21:58:32.000,50,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-01-08 16:43:09.000,2017-01-08 16:44:03.000,54,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5924,风机欠功率,2017-01-05 07:06:23.000,2017-01-05 07:07:18.000,55,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-01-03 15:51:58.000,2017-01-03 15:52:51.000,53,变流器（控制器部分）,故障和告警
五里坡公司2号一期风电场,HFJ020,5922,小风正常停机,2017-01-03 13:45:43.000,2017-01-03 13:46:35.000,52,变流器（控制器部分）,故障和告警
