风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 19:06:28.000,2019-03-30 19:11:14.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 16:59:39.000,2019-03-30 17:04:25.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 16:11:47.000,2019-03-30 16:16:51.000,304,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 15:44:45.000,2019-03-30 15:49:25.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 15:23:01.000,2019-03-30 15:28:35.000,334,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,7200,备用电源测试告警,2019-03-30 15:23:01.000,2019-03-30 15:24:16.000,75,测试,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 15:08:10.000,2019-03-30 15:13:24.000,314,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2019-03-30 14:54:25.000,2019-03-30 14:56:52.000,147,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 14:54:25.000,2019-03-30 14:59:57.000,332,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 13:27:17.000,2019-03-30 13:32:12.000,295,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,6103,桨叶2系统错误,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2019-03-30 10:46:23.000,2019-03-30 10:51:21.000,298,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,6102,桨叶1系统错误,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6104,桨叶3系统错误,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2019-03-30 10:46:23.000,2019-03-30 10:56:18.000,595,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6501,HMI手动停机,2019-03-30 10:32:06.000,2019-03-30 10:46:23.000,857,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-30 02:39:14.000,2019-03-30 02:50:42.000,688,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2019-03-30 02:38:38.000,2019-03-30 02:39:14.000,36,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2019-03-29 11:22:47.000,2019-03-29 15:58:12.000,16525,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2019-03-29 10:26:45.000,2019-03-29 11:01:13.000,2068,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-26 00:53:36.000,2019-03-26 01:05:31.000,715,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2019-03-26 00:53:36.000,2019-03-26 00:54:53.000,77,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-23 12:40:20.000,2019-03-23 12:52:07.000,707,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-17 00:27:28.000,2019-03-17 00:37:50.000,622,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-15 12:30:19.000,2019-03-15 12:40:50.000,631,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5602,齿轮箱油压低,2019-03-14 10:26:40.000,2019-03-14 11:05:10.000,2310,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5621,齿轮箱润滑泵断路器跳闸,2019-03-14 10:24:54.000,2019-03-14 11:05:10.000,2416,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5607,齿轮箱冷却风扇接触器反馈故障,2019-03-14 10:15:22.000,2019-03-14 11:05:10.000,2988,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5620,齿轮箱冷却风扇断路器跳闸,2019-03-14 10:13:01.000,2019-03-14 11:05:10.000,3129,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2019-03-14 09:49:56.000,2019-03-14 11:05:10.000,4514,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-13 06:27:39.000,2019-03-13 06:39:08.000,689,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-09 22:16:38.000,2019-03-09 22:28:00.000,682,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-08 06:16:10.000,2019-03-08 06:28:50.000,760,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2019-03-08 06:16:10.000,2019-03-08 06:18:23.000,133,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-03-04 00:52:40.000,2019-03-04 01:03:27.000,647,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2019-02-20 09:08:41.000,2019-02-20 10:17:00.000,4099,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-02-19 01:38:49.000,2019-02-19 01:50:23.000,694,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2019-02-19 01:38:49.000,2019-02-19 01:39:26.000,37,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2019-02-08 15:38:56.000,2019-02-08 15:39:34.000,38,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2019-02-06 11:53:16.000,2019-02-06 16:11:02.000,15466,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2019-02-04 13:20:59.000,2019-02-04 13:26:40.000,341,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2019-02-03 12:05:37.000,2019-02-03 13:14:26.000,4129,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-01-22 00:31:38.000,2019-01-22 00:43:44.000,726,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2019-01-19 13:40:50.000,2019-01-19 13:42:42.000,112,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2019-01-08 05:38:05.000,2019-01-08 05:48:54.000,649,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2019-01-05 19:31:07.000,2019-01-05 19:32:50.000,103,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-12-24 11:18:00.000,2018-12-24 11:27:17.000,557,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-12-24 10:59:45.000,2018-12-24 11:27:17.000,1652,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-12-20 02:13:13.000,2018-12-20 02:24:27.000,674,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-12-16 11:39:17.000,2018-12-16 14:22:06.000,9769,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,6108,变桨紧急事件触发,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6401,系统初始化超时待机,2018-12-13 10:05:33.000,2018-12-13 10:10:23.000,290,超时,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5493,桨叶2 400伏异常,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5482,桨叶2充电传感器故障,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5403,桨叶1和2的桨距角差值过大,2018-12-13 10:05:33.000,2018-12-13 10:10:23.000,290,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2018-12-13 10:05:33.000,2018-12-13 10:13:06.000,453,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5405,桨叶2和3的桨距角差值过大,2018-12-13 10:05:33.000,2018-12-13 10:10:23.000,290,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-12-13 10:00:19.000,2018-12-13 10:19:45.000,1166,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6107,桨叶3BTB错误,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5443,桨叶1电机ptc故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-12-13 07:30:41.000,2018-12-13 07:32:01.000,80,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64011,手动重启(OS),2018-12-13 07:29:23.000,2018-12-13 07:30:41.000,78,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-12-13 01:58:08.000,2018-12-13 02:00:58.000,170,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-12-13 01:48:24.000,2018-12-13 10:13:06.000,30282,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-12-13 01:25:29.000,2018-12-13 01:40:38.000,909,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-12-11 03:30:02.000,2018-12-11 03:40:20.000,618,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-12-08 22:58:21.000,2018-12-08 23:11:06.000,765,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-12-04 08:12:33.000,2018-12-04 08:22:39.000,606,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5506,左扭缆超限,2018-12-04 08:11:16.000,2018-12-04 08:12:33.000,77,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2018-11-01 16:20:56.000,2018-11-01 16:23:18.000,142,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-11-01 16:20:56.000,2018-11-01 18:08:58.000,6482,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-11-01 16:20:56.000,2018-11-01 18:08:58.000,6482,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-11-01 16:20:56.000,2018-11-01 16:23:18.000,142,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-11-01 15:53:20.000,2018-11-01 16:20:56.000,1656,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-11-01 15:53:20.000,2018-11-01 16:20:56.000,1656,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-11-01 15:36:45.000,2018-11-01 15:41:22.000,277,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-11-01 15:27:24.000,2018-11-01 15:32:07.000,283,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2018-11-01 15:26:13.000,2018-11-01 15:27:24.000,71,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5488,桨叶3 24V电压故障,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5486,桨叶1 24V电压故障,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5493,桨叶2 400伏异常,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5492,桨叶1 400伏异常,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-11-01 15:12:17.000,2018-11-01 16:20:56.000,4119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-11-01 15:11:05.000,2018-11-01 16:23:18.000,4333,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-11-01 15:11:05.000,2018-11-01 15:12:17.000,72,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-11-01 15:11:05.000,2018-11-01 15:16:53.000,348,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64011,手动重启(OS),2018-11-01 15:08:12.000,2018-11-01 15:11:05.000,173,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5443,桨叶1电机ptc故障,2018-11-01 14:56:08.000,2018-11-01 15:53:20.000,3432,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5488,桨叶3 24V电压故障,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-11-01 14:56:08.000,2018-11-01 15:08:12.000,724,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5486,桨叶1 24V电压故障,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5492,桨叶1 400伏异常,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2018-11-01 14:56:08.000,2018-11-01 15:53:20.000,3432,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5493,桨叶2 400伏异常,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2018-11-01 14:56:08.000,2018-11-01 15:11:05.000,897,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-11-01 14:56:08.000,2018-11-01 15:02:25.000,377,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-11-01 14:56:08.000,2018-11-01 18:08:58.000,11570,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5949,变流器网侧线电压过压,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-10-28 14:02:23.000,2018-11-01 18:08:58.000,360395,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,7021,电网频率低,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5972,变流器网侧模块启动故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5953,变流器直流母线过压 ,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5905,变流器通讯故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2018-10-28 14:02:23.000,2018-11-01 14:56:08.000,348825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-28 13:05:28.000,2018-10-28 13:38:11.000,1963,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-28 12:16:08.000,2018-10-28 12:24:19.000,491,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2018-10-27 08:38:36.000,2018-10-27 08:39:40.000,64,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-26 11:14:58.000,2018-10-26 11:54:03.000,2345,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-26 10:37:28.000,2018-10-26 10:58:59.000,1291,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-25 12:58:55.000,2018-10-25 16:18:46.000,11991,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-10-24 12:18:25.000,2018-10-24 12:30:06.000,701,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-22 11:21:16.000,2018-10-22 15:32:17.000,15061,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-10-22 10:31:16.000,2018-10-22 10:40:36.000,560,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-10-12 23:04:55.000,2018-10-12 23:16:34.000,699,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-10-12 03:01:12.000,2018-10-12 07:28:36.000,16044,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-10-12 03:01:12.000,2018-10-12 04:05:15.000,3843,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-10-12 03:01:12.000,2018-10-12 07:28:36.000,16044,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-10-11 15:43:12.000,2018-10-11 15:44:22.000,70,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-10-08 02:57:03.000,2018-10-08 03:09:17.000,734,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-10-03 11:24:05.000,2018-10-03 13:40:49.000,8204,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-10-03 11:24:05.000,2018-10-03 13:40:49.000,8204,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-10-03 10:51:12.000,2018-10-03 10:52:21.000,69,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-10-03 10:51:12.000,2018-10-03 11:02:22.000,670,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-29 14:44:54.000,2018-09-29 16:38:11.000,6797,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-09-29 13:42:36.000,2018-09-29 13:43:14.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-09-29 13:36:20.000,2018-09-29 14:26:15.000,2995,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-09-29 13:36:20.000,2018-09-29 14:26:15.000,2995,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-09-29 13:36:20.000,2018-09-29 13:39:37.000,197,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5478,桨叶1充电器故障,2018-09-29 12:18:12.000,2018-09-29 13:42:36.000,5064,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-09-29 12:15:54.000,2018-09-29 13:43:14.000,5240,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5433,轮毂供电断路器跳闸,2018-09-29 12:15:54.000,2018-09-29 13:36:20.000,4826,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2018-09-29 12:15:54.000,2018-09-29 13:42:36.000,5202,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5474,5min平均桨距角2超限,2018-09-29 11:10:54.000,2018-09-29 12:15:54.000,3900,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2018-09-29 11:07:14.000,2018-09-29 13:36:20.000,8946,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2018-09-29 11:05:23.000,2018-09-29 12:18:12.000,4369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5490,变桨2电机电流大,2018-09-29 11:05:23.000,2018-09-29 13:36:20.000,9057,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2018-09-29 10:59:10.000,2018-09-29 13:36:20.000,9430,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5489,变桨1电机电流大,2018-09-29 10:59:10.000,2018-09-29 13:36:20.000,9430,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5475,5min平均桨距角3超限,2018-09-29 10:56:49.000,2018-09-29 12:15:54.000,4745,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5491,变桨3电机电流大,2018-09-29 10:50:56.000,2018-09-29 13:36:20.000,9924,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2018-09-29 10:50:56.000,2018-09-29 13:36:20.000,9924,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2018-09-29 10:25:08.000,2018-09-29 11:07:14.000,2526,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-09-29 10:25:08.000,2018-09-29 11:05:23.000,2415,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-09-29 10:25:08.000,2018-09-29 13:36:20.000,11472,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-09-29 10:25:08.000,2018-09-29 13:36:20.000,11472,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5006,机舱紧停按钮触发,2018-09-29 10:25:08.000,2018-09-29 13:36:20.000,11472,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-09-29 10:25:08.000,2018-09-29 13:36:20.000,11472,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-09-29 10:25:08.000,2018-09-29 12:15:54.000,6646,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-09-29 10:25:08.000,2018-09-29 13:39:37.000,11669,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2018-09-29 10:25:08.000,2018-09-29 11:10:54.000,2746,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,6504,风轮锁紧销未退出,2018-09-29 10:12:37.000,2018-09-29 10:59:10.000,2793,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-09-29 10:06:56.000,2018-09-29 10:59:10.000,3134,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-09-29 09:41:29.000,2018-09-29 11:05:23.000,5034,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-09-29 09:40:21.000,2018-09-29 09:43:40.000,199,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-28 12:54:51.000,2018-09-28 13:49:29.000,3278,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-28 12:41:26.000,2018-09-28 12:53:41.000,735,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-28 11:08:36.000,2018-09-28 12:33:44.000,5108,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-27 13:28:48.000,2018-09-27 14:50:52.000,4924,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-26 16:09:03.000,2018-09-26 16:30:36.000,1293,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-26 15:06:43.000,2018-09-26 15:29:48.000,1385,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-25 16:54:32.000,2018-09-25 17:12:57.000,1105,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-09-21 18:11:10.000,2018-09-21 18:21:54.000,644,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-09-21 09:33:38.000,2018-09-21 11:16:51.000,6193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-09-21 09:33:38.000,2018-09-21 11:16:51.000,6193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-09-11 05:50:51.000,2018-09-11 06:02:56.000,725,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-09-08 14:33:51.000,2018-09-08 14:44:47.000,656,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-09-07 08:28:02.000,2018-09-07 08:39:05.000,663,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-09-05 00:02:54.000,2018-09-05 00:14:26.000,692,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-09-02 09:30:34.000,2018-09-02 09:31:42.000,68,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-09-01 16:58:30.000,2018-09-01 16:59:33.000,63,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-09-01 16:56:20.000,2018-09-01 16:57:24.000,64,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-09-01 16:56:20.000,2018-09-01 17:08:10.000,710,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-08-26 12:36:35.000,2018-08-26 12:37:44.000,69,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-08-23 20:25:02.000,2018-08-23 20:34:26.000,564,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2018-08-23 20:25:02.000,2018-08-23 20:34:26.000,564,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5972,变流器网侧模块启动故障,2018-08-23 20:25:02.000,2018-08-23 20:34:26.000,564,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5978,变流器网侧其它故障,2018-08-23 20:25:02.000,2018-08-23 20:34:26.000,564,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-08-21 02:34:18.000,2018-08-21 02:45:33.000,675,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-08-20 12:58:19.000,2018-08-20 12:59:26.000,67,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-08-15 17:48:09.000,2018-08-15 17:59:14.000,665,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2018-08-11 15:14:37.000,2018-08-11 15:15:58.000,81,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-08-11 14:22:45.000,2018-08-11 14:24:23.000,98,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-08-10 13:24:06.000,2018-08-10 13:34:29.000,623,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-08-08 21:45:31.000,2018-08-08 21:52:39.000,428,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-08-08 21:45:31.000,2018-08-08 21:52:39.000,428,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5479,桨叶2充电器故障,2018-08-08 21:37:25.000,2018-08-08 21:39:28.000,123,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-08-08 21:33:21.000,2018-08-08 21:39:28.000,367,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-08-08 21:33:21.000,2018-08-08 21:40:29.000,428,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-08-08 21:31:19.000,2018-08-08 22:00:46.000,1767,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-08-08 21:25:14.000,2018-08-08 22:00:46.000,2132,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-08-08 21:22:15.000,2018-08-08 21:23:14.000,59,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-08-08 21:01:20.000,2018-08-08 21:04:12.000,172,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-08-08 20:44:19.000,2018-08-08 21:04:12.000,1193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-08-08 20:44:19.000,2018-08-08 21:04:12.000,1193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5802,液压系统压力低,2018-08-08 20:44:19.000,2018-08-08 21:04:12.000,1193,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-08-08 20:40:10.000,2018-08-08 20:44:19.000,249,其他,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2018-08-08 20:40:10.000,2018-08-08 20:44:19.000,249,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2018-08-08 20:36:35.000,2018-08-08 20:40:10.000,215,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-08-08 20:36:35.000,2018-08-08 21:39:28.000,3773,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-08-08 20:36:35.000,2018-08-08 21:52:39.000,4564,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2018-08-08 20:36:35.000,2018-08-08 20:40:10.000,215,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-08-08 20:36:35.000,2018-08-08 20:44:19.000,464,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-08-08 20:36:35.000,2018-08-08 21:04:12.000,1657,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5964,变流器与主控通讯失败,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,102,电网电压跌落,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5948,变流器内部通讯错误,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,其他,故障和告警
白塔公司1号一期风电场,HFJ043,111,电网电压低,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2018-08-06 06:59:48.000,2018-08-08 20:36:35.000,221807,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2018-08-06 06:46:09.000,2018-08-08 20:36:35.000,222626,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-08-06 00:18:15.000,2018-08-06 00:30:47.000,752,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-08-06 00:18:15.000,2018-08-06 00:20:34.000,139,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-07-23 11:47:09.000,2018-07-23 12:55:07.000,4078,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2018-07-23 11:44:58.000,2018-07-23 11:46:00.000,62,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-07-23 11:44:58.000,2018-07-23 12:55:07.000,4209,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-07-23 11:06:31.000,2018-07-23 11:44:58.000,2307,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5602,齿轮箱油压低,2018-07-23 10:57:42.000,2018-07-23 11:06:31.000,529,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5621,齿轮箱润滑泵断路器跳闸,2018-07-23 10:47:50.000,2018-07-23 11:46:00.000,3490,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2018-07-23 10:26:42.000,2018-07-23 11:06:31.000,2389,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-07-23 10:15:17.000,2018-07-23 11:06:31.000,3074,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-07-23 10:14:14.000,2018-07-23 11:06:31.000,3137,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-07-20 18:47:54.000,2018-07-20 18:58:36.000,642,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-18 20:27:04.000,2018-07-18 20:28:14.000,70,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-07-18 20:22:27.000,2018-07-18 20:27:04.000,277,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2018-07-18 20:22:27.000,2018-07-18 20:27:04.000,277,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-07-18 20:22:27.000,2018-07-18 20:27:04.000,277,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-07-18 20:22:27.000,2018-07-18 20:28:14.000,347,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-07-18 20:22:27.000,2018-07-18 20:27:04.000,277,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-07-18 20:22:27.000,2018-07-18 20:28:14.000,347,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-07-18 20:22:27.000,2018-07-18 20:27:04.000,277,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5207,舱内温度过高 ,2018-07-18 19:06:52.000,2018-07-18 19:32:08.000,1516,温度,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-18 15:03:21.000,2018-07-18 16:04:42.000,3681,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-18 10:10:44.000,2018-07-18 11:15:25.000,3881,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5705,发电机轴承温度过高,2018-07-18 03:48:00.000,2018-07-18 06:00:55.000,7975,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-18 03:48:00.000,2018-07-18 04:53:41.000,3941,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-18 01:05:25.000,2018-07-18 02:10:16.000,3891,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5705,发电机轴承温度过高,2018-07-18 01:02:28.000,2018-07-18 02:00:32.000,3484,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-17 22:26:13.000,2018-07-17 23:21:04.000,3291,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-07-17 14:11:31.000,2018-07-17 14:12:39.000,68,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-07-16 16:50:24.000,2018-07-16 17:02:24.000,720,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5705,发电机轴承温度过高,2018-07-14 13:59:47.000,2018-07-14 14:14:06.000,859,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-14 13:58:40.000,2018-07-14 15:03:50.000,3910,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-14 11:42:18.000,2018-07-14 12:38:07.000,3349,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-14 02:55:37.000,2018-07-14 03:49:33.000,3236,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5704,发电机轴承温度高,2018-07-13 00:08:42.000,2018-07-13 01:07:12.000,3510,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-07-09 10:05:51.000,2018-07-09 11:58:35.000,6764,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-07-09 10:00:37.000,2018-07-09 11:56:20.000,6943,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-07-09 09:10:54.000,2018-07-09 09:12:01.000,67,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64011,手动重启(OS),2018-07-09 09:09:20.000,2018-07-09 09:10:54.000,94,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2018-07-09 08:54:20.000,2018-07-09 11:56:20.000,10920,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-07-08 10:09:56.000,2018-07-08 10:12:04.000,128,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-06-24 01:21:00.000,2018-06-24 01:22:08.000,68,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-06-24 01:21:00.000,2018-06-24 01:33:02.000,722,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-06-22 12:01:43.000,2018-06-22 12:26:34.000,1491,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2018-06-22 09:59:07.000,2018-06-22 10:44:27.000,2720,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5491,变桨3电机电流大,2018-06-22 09:58:01.000,2018-06-22 10:44:27.000,2786,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5474,5min平均桨距角2超限,2018-06-22 09:56:56.000,2018-06-22 10:44:27.000,2851,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5490,变桨2电机电流大,2018-06-22 09:52:32.000,2018-06-22 10:44:27.000,3115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2018-06-22 09:52:32.000,2018-06-22 10:44:27.000,3115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5489,变桨1电机电流大,2018-06-22 09:47:13.000,2018-06-22 10:44:27.000,3434,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2018-06-22 09:47:13.000,2018-06-22 10:44:27.000,3434,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5006,机舱紧停按钮触发,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-06-22 09:45:31.000,2018-06-22 10:44:27.000,3536,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-06-22 09:45:31.000,2018-06-22 09:59:07.000,816,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2018-06-22 07:59:48.000,2018-06-22 09:58:01.000,7093,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-06-22 07:42:08.000,2018-06-22 11:35:21.000,13993,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-06-22 07:42:08.000,2018-06-22 10:53:11.000,11463,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-06-15 23:15:25.000,2018-06-15 23:19:56.000,271,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-06-14 02:53:20.000,2018-06-14 02:54:24.000,64,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2018-06-13 00:17:30.000,2018-06-13 00:22:45.000,315,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-06-10 02:46:49.000,2018-06-10 02:58:07.000,678,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-06-08 13:18:32.000,2018-06-08 13:19:35.000,63,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-06-05 20:31:01.000,2018-06-05 20:42:28.000,687,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-06-05 20:31:01.000,2018-06-05 20:32:08.000,67,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-06-04 11:38:12.000,2018-06-04 11:39:17.000,65,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5613,齿轮箱油泵启动失败,2018-06-02 11:17:19.000,2018-06-02 15:07:28.000,13809,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5603,齿轮箱油温过高,2018-06-02 10:54:44.000,2018-06-02 15:07:28.000,15164,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-06-02 10:21:28.000,2018-06-02 15:11:36.000,17408,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5602,齿轮箱油压低,2018-06-02 10:21:28.000,2018-06-02 15:07:28.000,17160,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2018-06-02 10:14:49.000,2018-06-02 15:07:28.000,17559,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5621,齿轮箱润滑泵断路器跳闸,2018-06-02 10:11:00.000,2018-06-02 15:07:28.000,17788,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-06-02 09:52:04.000,2018-06-02 15:07:28.000,18924,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-06-02 09:52:04.000,2018-06-02 15:24:02.000,19918,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-05-31 09:40:00.000,2018-05-31 16:24:37.000,24277,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-05-25 09:07:03.000,2018-05-25 10:08:19.000,3676,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-05-17 09:25:47.000,2018-05-17 13:14:23.000,13716,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-05-17 09:25:47.000,2018-05-17 09:26:58.000,71,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-05-17 09:23:26.000,2018-05-17 09:26:58.000,212,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-05-17 09:23:26.000,2018-05-17 09:25:47.000,141,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6504,风轮锁紧销未退出,2018-05-17 04:07:04.000,2018-05-17 09:23:26.000,18982,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5479,桨叶2充电器故障,2018-05-16 23:00:01.000,2018-05-17 09:23:26.000,37405,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6401,系统初始化超时待机,2018-05-16 22:47:28.000,2018-05-17 09:23:26.000,38158,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-05-16 22:46:53.000,2018-05-17 09:23:26.000,38193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5405,桨叶2和3的桨距角差值过大,2018-05-16 22:46:19.000,2018-05-17 09:23:26.000,38227,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5403,桨叶1和2的桨距角差值过大,2018-05-16 22:46:19.000,2018-05-17 09:23:26.000,38227,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-05-16 22:44:35.000,2018-05-16 22:46:19.000,104,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6401,系统初始化超时待机,2018-05-16 22:36:34.000,2018-05-16 22:44:35.000,481,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5403,桨叶1和2的桨距角差值过大,2018-05-16 22:34:16.000,2018-05-16 22:44:35.000,619,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5405,桨叶2和3的桨距角差值过大,2018-05-16 22:34:16.000,2018-05-16 22:44:35.000,619,桨叶软件,故障和告警
