风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-05-16 22:32:33.000,2018-05-16 22:34:16.000,103,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5479,桨叶2充电器故障,2018-05-16 22:26:50.000,2018-05-16 22:32:33.000,343,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6401,系统初始化超时待机,2018-05-16 22:08:31.000,2018-05-16 22:32:33.000,1442,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5405,桨叶2和3的桨距角差值过大,2018-05-16 22:07:22.000,2018-05-16 22:32:33.000,1511,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5403,桨叶1和2的桨距角差值过大,2018-05-16 22:07:22.000,2018-05-16 22:32:33.000,1511,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2018-05-16 22:07:22.000,2018-05-17 09:23:26.000,40564,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-05-12 10:06:39.000,2018-05-12 12:36:53.000,9014,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2018-05-05 12:10:39.000,2018-05-05 12:15:48.000,309,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-05-04 08:38:09.000,2018-05-04 08:49:36.000,687,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-05-02 11:29:28.000,2018-05-02 11:30:21.000,53,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-05-01 05:12:26.000,2018-05-01 05:23:50.000,684,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2018-04-29 11:14:16.000,2018-04-29 11:53:45.000,2369,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-04-26 23:37:18.000,2018-04-26 23:48:29.000,671,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-04-26 18:18:43.000,2018-04-26 18:19:36.000,53,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-04-25 00:07:52.000,2018-04-25 00:19:33.000,701,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5620,齿轮箱冷却风扇断路器跳闸,2018-04-19 16:08:01.000,2018-04-19 16:54:25.000,2784,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2018-04-19 16:08:01.000,2018-04-19 16:54:25.000,2784,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-04-19 15:58:35.000,2018-04-19 16:55:56.000,3441,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-04-19 15:56:05.000,2018-04-19 15:57:45.000,100,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 15:51:50.000,2018-04-19 15:54:24.000,154,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 11:16:49.000,2018-04-19 11:18:20.000,91,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 10:33:52.000,2018-04-19 10:37:01.000,189,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 09:50:19.000,2018-04-19 09:53:15.000,176,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 09:05:14.000,2018-04-19 09:07:58.000,164,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 08:20:41.000,2018-04-19 08:24:04.000,203,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 07:38:04.000,2018-04-19 07:40:34.000,150,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-19 06:55:52.000,2018-04-19 06:59:23.000,211,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 23:14:05.000,2018-04-18 23:17:49.000,224,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 22:18:06.000,2018-04-18 22:21:02.000,176,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 21:36:31.000,2018-04-18 21:38:44.000,133,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 20:57:04.000,2018-04-18 21:01:28.000,264,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 20:19:47.000,2018-04-18 20:25:06.000,319,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 19:42:02.000,2018-04-18 19:47:43.000,341,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 19:05:21.000,2018-04-18 19:10:31.000,310,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 18:27:15.000,2018-04-18 18:32:06.000,291,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 17:47:59.000,2018-04-18 17:52:10.000,251,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-18 17:09:08.000,2018-04-18 17:12:38.000,210,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-09 17:29:27.000,2018-04-09 17:31:20.000,113,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-04 19:29:14.000,2018-04-04 19:31:02.000,108,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-04-04 17:57:21.000,2018-04-04 17:59:06.000,105,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-04-04 11:04:46.000,2018-04-04 11:16:22.000,696,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 23:41:07.000,2018-03-29 23:43:04.000,117,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 22:53:59.000,2018-03-29 22:56:48.000,169,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 22:06:51.000,2018-03-29 22:09:44.000,173,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 21:13:30.000,2018-03-29 21:15:41.000,131,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 20:25:28.000,2018-03-29 20:28:16.000,168,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 19:39:58.000,2018-03-29 19:42:51.000,173,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 18:57:56.000,2018-03-29 19:00:38.000,162,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 18:13:51.000,2018-03-29 18:16:27.000,156,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 17:31:32.000,2018-03-29 17:34:40.000,188,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 16:50:01.000,2018-03-29 16:53:04.000,183,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 16:06:50.000,2018-03-29 16:09:50.000,180,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 15:25:04.000,2018-03-29 15:28:27.000,203,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2018-03-29 14:41:13.000,2018-03-29 14:44:04.000,171,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2018-03-28 14:58:41.000,2018-03-28 14:58:58.000,17,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-28 03:24:29.000,2018-03-28 03:35:45.000,676,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-03-28 03:24:13.000,2018-03-28 03:24:29.000,16,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-03-25 11:03:14.000,2018-03-25 11:03:58.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-25 11:03:14.000,2018-03-25 11:14:57.000,703,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5853,主轴轴承润滑故障,2018-03-24 18:25:16.000,2018-03-24 18:28:41.000,205,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-03-24 13:21:49.000,2018-03-24 13:27:49.000,360,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-03-24 13:21:49.000,2018-03-24 13:27:49.000,360,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2018-03-24 13:21:34.000,2018-03-24 13:22:03.000,29,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5443,桨叶1电机ptc故障,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6107,桨叶3BTB错误,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-03-24 13:21:34.000,2018-03-24 13:27:49.000,375,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2018-03-24 13:21:34.000,2018-03-24 13:21:49.000,15,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-03-24 13:15:53.000,2018-03-24 13:21:34.000,341,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-03-24 13:15:53.000,2018-03-24 13:21:34.000,341,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-03-24 13:15:53.000,2018-03-24 13:27:49.000,716,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,64011,手动重启(OS),2018-03-24 13:13:14.000,2018-03-24 13:15:53.000,159,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-03-23 21:49:32.000,2018-03-24 13:15:53.000,55581,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-03-23 21:49:32.000,2018-03-24 13:15:53.000,55581,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-03-23 21:48:53.000,2018-03-23 21:49:32.000,39,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2018-03-23 20:49:54.000,2018-03-23 21:48:53.000,3539,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2018-03-23 20:41:39.000,2018-03-23 21:48:53.000,4034,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2018-03-23 20:41:27.000,2018-03-23 20:49:54.000,507,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2018-03-23 20:41:27.000,2018-03-23 21:02:08.000,1241,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2018-03-23 20:41:27.000,2018-03-23 20:49:54.000,507,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2018-03-23 20:41:18.000,2018-03-23 20:41:27.000,9,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2018-03-23 20:41:18.000,2018-03-23 20:41:39.000,21,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2018-03-23 20:41:18.000,2018-03-23 20:41:27.000,9,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5443,桨叶1电机ptc故障,2018-03-23 20:41:18.000,2018-03-23 20:41:27.000,9,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2018-03-23 20:41:18.000,2018-03-24 13:27:49.000,60391,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2018-03-23 20:41:18.000,2018-03-24 13:21:34.000,60016,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2018-03-23 20:41:18.000,2018-03-23 20:49:54.000,516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-03-16 22:46:51.000,2018-03-16 22:47:40.000,49,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-16 22:46:51.000,2018-03-16 22:58:50.000,719,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5302,平均风速大于切出风速,2018-03-16 14:39:03.000,2018-03-16 14:39:20.000,17,风速仪,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-12 23:50:45.000,2018-03-13 00:02:24.000,699,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-03-12 23:50:45.000,2018-03-12 23:51:00.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-03-12 12:18:31.000,2018-03-12 12:18:45.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-03-11 04:39:39.000,2018-03-11 04:39:54.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2018-03-09 08:55:16.000,2018-03-09 08:55:33.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-08 10:57:27.000,2018-03-08 11:08:41.000,674,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-03-07 00:27:18.000,2018-03-07 00:39:11.000,713,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-03-07 00:27:03.000,2018-03-07 00:27:48.000,45,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-03-04 11:45:26.000,2018-03-04 11:45:41.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-03-02 17:31:03.000,2018-03-02 17:31:17.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-02-26 13:21:07.000,2018-02-26 13:21:23.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-25 12:54:53.000,2018-02-25 13:17:44.000,1371,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-25 12:17:37.000,2018-02-25 12:44:46.000,1629,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-02-23 01:24:00.000,2018-02-23 01:35:18.000,678,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-22 14:56:42.000,2018-02-22 17:09:02.000,7940,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-22 11:00:45.000,2018-02-22 11:11:16.000,631,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-21 13:59:51.000,2018-02-21 17:21:07.000,12076,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-02-19 13:11:37.000,2018-02-19 13:11:51.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-02-18 12:31:56.000,2018-02-18 12:43:06.000,670,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5506,左扭缆超限,2018-02-18 12:31:41.000,2018-02-18 12:31:56.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-17 14:14:44.000,2018-02-17 14:26:45.000,721,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-17 13:28:53.000,2018-02-17 13:30:31.000,98,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-17 11:59:01.000,2018-02-17 13:13:53.000,4492,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-02-11 12:11:52.000,2018-02-11 12:12:09.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2018-02-11 08:54:11.000,2018-02-11 08:54:25.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-02-11 04:52:19.000,2018-02-11 04:52:33.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-02-08 11:14:15.000,2018-02-08 11:52:36.000,2301,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-02-08 05:12:38.000,2018-02-08 05:23:51.000,673,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-02-04 15:21:20.000,2018-02-04 15:32:50.000,690,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2018-02-04 15:21:20.000,2018-02-04 15:21:34.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2018-02-03 09:15:14.000,2018-02-03 09:26:36.000,682,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2018-01-27 13:54:28.000,2018-01-27 13:54:43.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-01-20 05:29:02.000,2018-01-20 05:29:16.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-01-18 03:33:04.000,2018-01-18 03:33:25.000,21,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-17 11:22:11.000,2018-01-17 11:50:01.000,1670,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-16 11:53:38.000,2018-01-16 14:38:44.000,9906,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-15 12:21:42.000,2018-01-15 14:22:06.000,7224,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-13 14:44:59.000,2018-01-13 15:05:17.000,1218,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2018-01-11 17:12:26.000,2018-01-11 17:12:41.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-10 11:34:17.000,2018-01-10 16:49:12.000,18895,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-09 10:43:46.000,2018-01-09 17:04:10.000,22824,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-08 16:22:13.000,2018-01-08 16:54:38.000,1945,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-08 12:35:30.000,2018-01-08 14:20:16.000,6286,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2018-01-07 14:51:59.000,2018-01-07 15:58:46.000,4007,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2018-01-04 13:44:25.000,2018-01-04 13:44:38.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-12-31 21:03:17.000,2017-12-31 21:03:38.000,21,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-12-29 07:15:13.000,2017-12-29 07:37:12.000,1319,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-29 00:45:34.000,2017-12-29 00:50:57.000,323,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-28 19:17:35.000,2017-12-29 00:24:27.000,18412,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-28 12:46:55.000,2017-12-28 16:46:37.000,14382,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5506,左扭缆超限,2017-12-26 17:46:02.000,2017-12-26 17:46:29.000,27,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-12-26 17:46:02.000,2017-12-26 17:57:32.000,690,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-12-24 16:49:54.000,2017-12-24 17:01:21.000,687,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-23 17:51:43.000,2017-12-23 18:25:14.000,2011,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-23 06:18:19.000,2017-12-23 17:40:27.000,40928,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-23 05:07:07.000,2017-12-23 05:58:10.000,3063,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-23 01:02:08.000,2017-12-23 01:12:14.000,606,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-22 23:39:47.000,2017-12-23 00:21:03.000,2476,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-12-20 21:43:41.000,2017-12-20 21:43:54.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5930,高速轴转速不匹配,2017-12-18 00:28:55.000,2017-12-18 00:29:49.000,54,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-12-10 21:51:00.000,2017-12-10 21:51:14.000,14,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-09 11:16:30.000,2017-12-09 16:27:39.000,18669,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-12-05 14:41:48.000,2017-12-05 14:42:09.000,21,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-04 16:04:49.000,2017-12-04 16:44:27.000,2378,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-12-03 21:18:16.000,2017-12-03 21:18:44.000,28,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-12-03 14:02:00.000,2017-12-03 17:30:32.000,12512,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-12-02 09:51:17.000,2017-12-02 09:51:30.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-28 07:26:10.000,2017-11-28 07:30:41.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-27 11:41:41.000,2017-11-27 14:32:32.000,10251,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-27 09:59:22.000,2017-11-27 10:04:00.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 12:20:29.000,2017-11-26 12:25:16.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 10:30:34.000,2017-11-26 10:35:13.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 05:11:49.000,2017-11-26 05:16:17.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 02:53:59.000,2017-11-26 02:58:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 02:20:39.000,2017-11-26 02:25:28.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-11-26 01:44:51.000,2017-11-26 01:45:04.000,13,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-26 01:15:40.000,2017-11-26 01:20:21.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-25 09:20:58.000,2017-11-25 16:39:50.000,26332,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-24 05:56:11.000,2017-11-24 06:00:52.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-23 11:28:00.000,2017-11-23 16:21:59.000,17639,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-23 09:59:58.000,2017-11-23 10:00:38.000,40,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-23 09:55:12.000,2017-11-23 09:59:58.000,286,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-22 23:21:17.000,2017-11-22 23:25:59.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-22 13:55:50.000,2017-11-22 16:26:41.000,9051,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-21 10:11:26.000,2017-11-21 16:08:26.000,21420,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-20 18:11:04.000,2017-11-20 18:15:27.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-20 09:04:32.000,2017-11-20 09:09:11.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-20 05:06:27.000,2017-11-20 05:10:46.000,259,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-19 23:44:32.000,2017-11-19 23:49:17.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-19 10:10:58.000,2017-11-19 16:44:34.000,23616,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-19 02:31:56.000,2017-11-19 02:36:39.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-18 21:35:05.000,2017-11-18 21:39:51.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-18 18:44:38.000,2017-11-18 18:49:10.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-18 12:54:14.000,2017-11-18 12:58:46.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-18 08:50:37.000,2017-11-18 08:55:10.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-18 06:35:10.000,2017-11-18 06:39:47.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-17 23:07:07.000,2017-11-17 23:11:39.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-17 04:29:40.000,2017-11-17 04:34:23.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-11-17 04:29:15.000,2017-11-17 04:29:27.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-17 01:37:59.000,2017-11-17 01:42:32.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-16 23:54:21.000,2017-11-16 23:59:06.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-16 23:06:27.000,2017-11-16 23:10:59.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-16 19:53:24.000,2017-11-16 19:58:09.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-16 08:38:59.000,2017-11-16 08:43:43.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-15 19:46:12.000,2017-11-15 19:50:43.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-15 15:30:55.000,2017-11-15 15:35:28.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-15 09:10:30.000,2017-11-15 09:14:51.000,261,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-15 07:50:50.000,2017-11-15 07:55:36.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-15 06:50:01.000,2017-11-15 06:54:33.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-14 18:30:10.000,2017-11-14 18:34:41.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-14 15:39:46.000,2017-11-14 15:44:30.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-14 01:24:07.000,2017-11-14 01:28:51.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-13 23:21:15.000,2017-11-13 23:25:35.000,260,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-13 21:35:07.000,2017-11-13 21:39:51.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-13 09:48:22.000,2017-11-13 09:53:04.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-13 08:27:33.000,2017-11-13 08:32:04.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-12 12:09:53.000,2017-11-12 12:55:22.000,2729,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 20:56:30.000,2017-11-11 21:01:18.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 16:26:10.000,2017-11-11 16:30:54.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 14:26:39.000,2017-11-11 14:31:22.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-11-11 13:02:07.000,2017-11-11 13:03:32.000,85,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-11-11 12:50:19.000,2017-11-11 13:02:07.000,708,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-11-11 12:50:19.000,2017-11-11 12:50:45.000,26,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 04:13:40.000,2017-11-11 04:18:22.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 01:29:12.000,2017-11-11 01:33:49.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-11 01:05:07.000,2017-11-11 01:09:37.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 21:41:29.000,2017-11-10 21:46:11.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 14:38:00.000,2017-11-10 14:42:23.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-11-10 14:29:01.000,2017-11-10 14:29:53.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 14:24:38.000,2017-11-10 14:29:01.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 14:01:43.000,2017-11-10 14:06:39.000,296,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 13:46:35.000,2017-11-10 13:51:08.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 13:23:42.000,2017-11-10 13:28:24.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-11-10 13:23:16.000,2017-11-10 13:23:29.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 07:15:00.000,2017-11-10 07:19:50.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-10 05:19:37.000,2017-11-10 05:23:59.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-09 23:25:25.000,2017-11-09 23:29:59.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-11-09 15:13:17.000,2017-11-09 15:28:16.000,899,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-11-09 15:05:41.000,2017-11-09 15:28:16.000,1355,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-11-09 14:38:44.000,2017-11-09 15:48:37.000,4193,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-09 00:29:28.000,2017-11-09 00:33:58.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-11-08 15:51:21.000,2017-11-08 16:03:01.000,700,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-11-08 15:51:08.000,2017-11-08 15:51:34.000,26,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-08 07:08:46.000,2017-11-08 07:13:27.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-08 06:32:12.000,2017-11-08 06:36:38.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-08 01:13:37.000,2017-11-08 01:18:21.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 23:57:10.000,2017-11-08 00:01:51.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 20:08:17.000,2017-11-07 20:12:41.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 17:30:31.000,2017-11-07 17:34:57.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 16:25:17.000,2017-11-07 16:29:59.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 15:56:44.000,2017-11-07 16:01:31.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 15:39:39.000,2017-11-07 15:44:27.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 05:19:30.000,2017-11-07 05:24:01.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-07 03:25:26.000,2017-11-07 03:30:03.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 16:06:17.000,2017-11-05 16:11:05.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 15:42:06.000,2017-11-05 15:46:33.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 14:25:36.000,2017-11-05 14:30:16.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 14:04:26.000,2017-11-05 14:09:00.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 12:55:35.000,2017-11-05 13:00:26.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 12:08:55.000,2017-11-05 12:13:38.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-11-05 11:11:43.000,2017-11-05 11:23:00.000,677,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-11-05 11:11:43.000,2017-11-05 11:12:07.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-11-05 11:11:43.000,2017-11-05 11:12:07.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-05 05:56:27.000,2017-11-05 06:01:06.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-11-04 12:28:17.000,2017-11-04 12:28:42.000,25,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-11-04 12:16:54.000,2017-11-04 12:28:17.000,683,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-11-04 12:16:54.000,2017-11-04 12:28:17.000,683,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-04 04:01:12.000,2017-11-04 04:06:19.000,307,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 14:27:04.000,2017-11-03 14:31:55.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 14:08:03.000,2017-11-03 14:12:45.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 13:46:36.000,2017-11-03 13:51:12.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 13:26:47.000,2017-11-03 13:31:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 13:10:40.000,2017-11-03 13:15:06.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 02:05:51.000,2017-11-03 02:10:33.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-03 00:44:44.000,2017-11-03 00:49:21.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-01 10:02:15.000,2017-11-01 10:06:40.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-01 08:47:24.000,2017-11-01 08:52:01.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-11-01 08:46:59.000,2017-11-01 08:47:11.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-01 02:43:47.000,2017-11-01 02:48:24.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-11-01 00:56:33.000,2017-11-01 01:01:10.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-31 20:27:27.000,2017-10-31 20:32:04.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 23:35:32.000,2017-10-29 23:40:07.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 20:44:40.000,2017-10-29 20:49:17.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 20:31:10.000,2017-10-29 20:35:47.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 12:46:42.000,2017-10-29 12:51:18.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-29 12:46:17.000,2017-10-29 12:46:29.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 12:28:16.000,2017-10-29 12:32:54.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-29 03:31:56.000,2017-10-29 03:36:31.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 15:25:39.000,2017-10-28 15:30:28.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-28 15:25:14.000,2017-10-28 15:25:27.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 15:09:58.000,2017-10-28 15:14:41.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-28 15:09:25.000,2017-10-28 15:09:42.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 14:24:24.000,2017-10-28 14:28:59.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 12:30:39.000,2017-10-28 12:35:27.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 12:04:53.000,2017-10-28 12:09:34.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 06:58:05.000,2017-10-28 07:02:34.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-28 04:01:41.000,2017-10-28 04:06:24.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-27 23:30:43.000,2017-10-27 23:35:20.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-27 10:48:31.000,2017-10-27 10:53:10.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-27 04:39:11.000,2017-10-27 04:43:49.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5007,塔底紧停按钮触发,2017-10-27 00:57:39.000,2017-10-27 00:57:51.000,12,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5802,液压系统压力低,2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-10-27 00:57:13.000,2017-10-27 00:57:51.000,38,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-10-26 23:14:43.000,2017-10-27 00:57:00.000,6137,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5802,液压系统压力低,2017-10-26 23:14:43.000,2017-10-27 00:57:00.000,6137,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-10-26 23:04:21.000,2017-10-27 00:57:00.000,6759,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-10-26 23:04:21.000,2017-10-26 23:14:43.000,622,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-10-26 19:55:36.000,2017-10-26 23:04:21.000,11325,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-10-26 19:55:36.000,2017-10-26 23:04:21.000,11325,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-26 16:10:07.000,2017-10-26 16:14:44.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-26 14:13:42.000,2017-10-26 14:18:12.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-26 13:36:21.000,2017-10-26 13:41:09.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-26 13:35:56.000,2017-10-26 13:36:09.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-25 06:30:21.000,2017-10-25 06:35:10.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-25 01:15:37.000,2017-10-25 01:20:36.000,299,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-10-23 18:28:50.000,2017-10-23 20:12:11.000,6201,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-23 09:23:29.000,2017-10-23 09:28:08.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-23 09:22:59.000,2017-10-23 09:23:14.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-23 04:50:27.000,2017-10-23 04:55:10.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-23 03:10:02.000,2017-10-23 03:14:44.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-22 12:09:22.000,2017-10-22 12:14:06.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-22 12:08:47.000,2017-10-22 12:09:04.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-21 22:52:42.000,2017-10-21 22:57:17.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-10-21 22:52:17.000,2017-10-21 22:52:29.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-21 20:43:01.000,2017-10-21 20:47:37.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 18:57:56.000,2017-10-20 19:02:43.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 16:32:03.000,2017-10-20 16:36:38.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 15:19:55.000,2017-10-20 15:24:21.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 11:55:34.000,2017-10-20 12:00:08.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-10-20 10:56:06.000,2017-10-20 10:57:21.000,75,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-10-20 10:44:52.000,2017-10-20 10:45:04.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-10-20 10:44:52.000,2017-10-20 10:45:04.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-10-20 10:44:52.000,2017-10-20 10:56:06.000,674,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 04:39:28.000,2017-10-20 04:44:04.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-20 03:52:05.000,2017-10-20 03:56:39.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-19 11:11:22.000,2017-10-19 11:15:59.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-19 10:06:24.000,2017-10-19 10:11:09.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-19 08:50:03.000,2017-10-19 08:54:38.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-19 00:21:18.000,2017-10-19 00:26:02.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-18 15:52:18.000,2017-10-18 15:56:53.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,6507,UPS逆变故障,2017-10-18 14:25:48.000,2017-10-18 14:26:00.000,12,其他,故障和告警
白塔公司1号一期风电场,HFJ043,6507,UPS逆变故障,2017-10-18 14:25:48.000,2017-10-18 14:26:00.000,12,其他,故障和告警
白塔公司1号一期风电场,HFJ043,6508,UPS保护关机,2017-10-18 14:25:23.000,2017-10-18 14:26:00.000,37,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-10-18 14:20:46.000,2017-10-18 14:25:23.000,277,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2017-10-18 14:20:28.000,2017-10-18 14:20:46.000,18,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-10-18 14:20:28.000,2017-10-18 14:25:23.000,295,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6508,UPS保护关机,2017-10-18 12:46:56.000,2017-10-18 14:20:28.000,5612,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-18 11:16:03.000,2017-10-18 11:20:43.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-18 07:38:31.000,2017-10-18 07:43:07.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-18 02:59:11.000,2017-10-18 03:03:50.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-17 18:11:02.000,2017-10-17 18:15:40.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-17 15:07:43.000,2017-10-17 15:12:17.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-10-16 10:30:29.000,2017-10-16 18:58:34.000,30485,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-15 13:34:35.000,2017-10-15 13:39:08.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-15 11:19:03.000,2017-10-15 11:23:44.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-15 02:07:04.000,2017-10-15 02:11:50.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-14 11:12:49.000,2017-10-14 11:17:47.000,298,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-14 09:42:23.000,2017-10-14 09:47:09.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-13 17:52:54.000,2017-10-13 17:57:27.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-13 14:17:48.000,2017-10-13 14:22:17.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-10-13 13:39:05.000,2017-10-13 13:39:17.000,12,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-13 05:08:55.000,2017-10-13 05:13:25.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-10-13 05:08:19.000,2017-10-13 05:08:37.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-12 22:16:47.000,2017-10-12 22:21:35.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-12 12:15:08.000,2017-10-12 12:19:56.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-12 11:43:15.000,2017-10-12 11:47:48.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-12 10:34:37.000,2017-10-12 10:39:08.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 22:04:43.000,2017-10-11 22:09:21.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 18:56:33.000,2017-10-11 19:01:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 17:28:26.000,2017-10-11 17:33:00.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 14:29:56.000,2017-10-11 14:34:31.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 13:51:55.000,2017-10-11 13:56:40.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 13:11:33.000,2017-10-11 13:16:05.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 12:04:37.000,2017-10-11 12:09:20.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 07:45:22.000,2017-10-11 07:49:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 06:16:23.000,2017-10-11 06:21:00.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-11 01:31:19.000,2017-10-11 01:36:05.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-11 01:30:54.000,2017-10-11 01:31:06.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-10 07:38:17.000,2017-10-10 07:43:02.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-09 22:27:13.000,2017-10-09 22:31:44.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-09 14:12:00.000,2017-10-09 14:16:31.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-09 10:05:39.000,2017-10-09 10:10:24.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-09 07:01:06.000,2017-10-09 07:05:57.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-09 01:57:23.000,2017-10-09 02:01:54.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-08 13:15:44.000,2017-10-08 13:20:23.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-08 10:34:39.000,2017-10-08 10:39:23.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-08 08:34:32.000,2017-10-08 08:39:15.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-08 08:34:08.000,2017-10-08 08:34:20.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-08 08:02:41.000,2017-10-08 08:07:16.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-08 04:05:54.000,2017-10-08 05:33:33.000,5259,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-08 03:55:27.000,2017-10-08 04:02:09.000,402,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-08 00:55:45.000,2017-10-08 01:00:21.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 22:35:27.000,2017-10-07 22:40:16.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 20:24:13.000,2017-10-07 20:28:51.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 16:42:24.000,2017-10-07 16:47:11.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 15:47:53.000,2017-10-07 15:52:28.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 13:05:50.000,2017-10-07 13:10:36.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 12:51:53.000,2017-10-07 12:56:28.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 11:51:33.000,2017-10-07 11:56:07.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 11:17:30.000,2017-10-07 11:22:14.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 10:04:12.000,2017-10-07 10:08:38.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 07:01:52.000,2017-10-07 07:06:29.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 05:50:30.000,2017-10-07 05:55:05.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 03:16:08.000,2017-10-07 03:20:41.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-07 00:58:06.000,2017-10-07 01:02:43.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-06 22:12:51.000,2017-10-06 22:17:35.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-06 21:56:09.000,2017-10-06 22:00:57.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-06 21:55:44.000,2017-10-06 21:55:57.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-06 14:48:19.000,2017-10-06 14:52:54.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-06 12:56:25.000,2017-10-06 13:01:00.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-06 12:33:54.000,2017-10-06 12:38:29.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-06 09:02:49.000,2017-10-06 10:09:54.000,4025,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-05 09:02:21.000,2017-10-05 11:24:26.000,8525,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-04 08:49:33.000,2017-10-04 17:49:21.000,32388,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-03 15:11:12.000,2017-10-03 15:15:42.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-03 14:35:33.000,2017-10-03 14:40:15.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-03 13:20:37.000,2017-10-03 13:25:11.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-03 12:51:30.000,2017-10-03 12:56:23.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-03 12:51:06.000,2017-10-03 12:51:18.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-03 03:53:07.000,2017-10-03 03:57:36.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 21:07:22.000,2017-10-02 21:12:01.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 15:59:35.000,2017-10-02 16:04:19.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 11:22:53.000,2017-10-02 11:27:23.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 07:47:04.000,2017-10-02 07:51:44.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 05:25:55.000,2017-10-02 05:30:23.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-10-02 05:25:18.000,2017-10-02 05:25:30.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-02 02:06:48.000,2017-10-02 02:10:58.000,250,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 23:56:14.000,2017-10-02 00:00:42.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 21:58:32.000,2017-10-01 22:03:20.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 20:47:42.000,2017-10-01 20:52:22.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 18:33:06.000,2017-10-01 18:37:49.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-10-01 14:28:37.000,2017-10-01 15:41:44.000,4387,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 13:46:28.000,2017-10-01 13:51:09.000,281,变流器,故障和告警
