风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 10:12:02.000,2017-10-01 10:16:55.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 08:28:16.000,2017-10-01 08:32:44.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 06:49:44.000,2017-10-01 06:54:24.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-10-01 04:38:40.000,2017-10-01 04:43:21.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-30 14:57:39.000,2017-09-30 15:02:20.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-30 12:38:43.000,2017-09-30 12:43:24.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 14:49:13.000,2017-09-29 14:53:53.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 14:35:36.000,2017-09-29 14:40:17.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-29 13:47:27.000,2017-09-29 13:48:03.000,36,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 08:28:02.000,2017-09-29 08:32:42.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-09-29 08:27:37.000,2017-09-29 08:27:49.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 05:49:28.000,2017-09-29 05:54:09.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-29 05:49:04.000,2017-09-29 05:49:16.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 04:53:54.000,2017-09-29 04:58:32.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 04:33:02.000,2017-09-29 04:37:30.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-29 03:39:13.000,2017-09-29 03:43:16.000,243,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-29 00:18:33.000,2017-09-29 00:23:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-28 22:43:46.000,2017-09-28 22:48:25.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-28 20:43:26.000,2017-09-28 20:48:06.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-28 11:38:39.000,2017-09-28 11:43:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-28 10:39:59.000,2017-09-28 10:44:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-28 09:06:50.000,2017-09-28 09:11:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 22:27:15.000,2017-09-27 22:31:55.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 20:20:38.000,2017-09-27 20:25:24.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 20:10:03.000,2017-09-27 20:14:56.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 14:00:13.000,2017-09-27 14:04:49.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 13:36:47.000,2017-09-27 13:41:38.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 13:23:51.000,2017-09-27 13:28:30.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 12:53:54.000,2017-09-27 12:58:45.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-27 12:53:30.000,2017-09-27 12:53:42.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 10:19:54.000,2017-09-27 10:24:18.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-27 06:20:05.000,2017-09-27 06:24:38.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 17:28:58.000,2017-09-26 17:33:38.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 14:56:30.000,2017-09-26 15:00:55.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 12:50:04.000,2017-09-26 12:54:42.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 09:00:58.000,2017-09-26 09:05:38.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 08:26:41.000,2017-09-26 08:31:12.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-26 03:49:55.000,2017-09-26 03:54:40.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-25 16:46:47.000,2017-09-25 16:51:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5905,变流器通讯故障,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5948,变流器内部通讯错误,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5964,变流器与主控通讯失败,2017-09-25 16:12:44.000,2017-09-25 16:13:01.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,102,电网电压跌落,2017-09-25 16:12:27.000,2017-09-25 16:12:44.000,17,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5972,变流器网侧模块启动故障,2017-09-25 16:05:44.000,2017-09-25 16:12:11.000,387,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5974,变流器滤波器温度故障,2017-09-25 16:05:16.000,2017-09-25 16:12:11.000,415,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5980,变流器急停触发,2017-09-25 16:05:16.000,2017-09-25 16:12:11.000,415,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5989,变流器UPS电量低,2017-09-25 15:49:45.000,2017-09-25 16:01:57.000,732,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5964,变流器与主控通讯失败,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5905,变流器通讯故障,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5948,变流器内部通讯错误,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1023,变频器CANopen通讯故障,2017-09-25 15:49:33.000,2017-09-25 16:13:01.000,1408,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2017-09-25 15:49:33.000,2017-09-25 16:12:27.000,1374,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-09-25 15:39:53.000,2017-09-25 16:18:47.000,2334,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-09-25 15:39:41.000,2017-09-25 15:47:56.000,495,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,1023,变频器CANopen通讯故障,2017-09-25 15:34:39.000,2017-09-25 15:39:41.000,302,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5964,变流器与主控通讯失败,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5948,变流器内部通讯错误,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5905,变流器通讯故障,2017-09-25 15:34:27.000,2017-09-25 15:39:41.000,314,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-25 15:32:02.000,2017-09-25 16:12:11.000,2409,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-09-25 15:32:02.000,2017-09-25 15:39:41.000,459,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-09-25 15:32:02.000,2017-09-25 15:39:41.000,459,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-25 07:44:23.000,2017-09-25 07:49:01.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-25 06:06:59.000,2017-09-25 06:11:37.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-09-24 12:55:36.000,2017-09-24 13:59:47.000,3851,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-24 08:07:11.000,2017-09-24 08:11:46.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-24 03:51:49.000,2017-09-24 03:56:27.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-23 17:21:45.000,2017-09-23 17:26:22.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-23 11:30:42.000,2017-09-23 11:32:19.000,97,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-23 11:26:04.000,2017-09-23 11:30:42.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-23 08:54:18.000,2017-09-23 08:58:59.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-23 08:53:53.000,2017-09-23 08:54:05.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-23 05:28:52.000,2017-09-23 05:33:26.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-23 03:58:10.000,2017-09-23 04:02:53.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 18:21:34.000,2017-09-22 18:24:57.000,203,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-09-22 18:19:32.000,2017-09-22 18:21:34.000,122,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 15:06:09.000,2017-09-22 15:10:54.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 14:38:34.000,2017-09-22 14:43:18.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 14:04:57.000,2017-09-22 14:09:28.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 13:46:45.000,2017-09-22 13:51:25.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 12:34:57.000,2017-09-22 12:39:36.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 10:03:47.000,2017-09-22 10:08:29.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 03:15:58.000,2017-09-22 03:20:42.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 01:41:15.000,2017-09-22 01:45:51.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-22 00:30:24.000,2017-09-22 00:35:04.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-21 13:59:07.000,2017-09-21 14:03:48.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-21 13:06:46.000,2017-09-21 13:08:15.000,89,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-09-21 13:02:55.000,2017-09-21 13:06:46.000,231,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-21 06:54:33.000,2017-09-21 06:59:09.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 20:57:55.000,2017-09-20 21:02:38.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 16:55:00.000,2017-09-20 16:59:47.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 16:39:00.000,2017-09-20 16:43:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 15:35:21.000,2017-09-20 15:39:57.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-20 14:49:54.000,2017-09-20 14:50:30.000,36,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 14:45:18.000,2017-09-20 14:49:54.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 14:20:35.000,2017-09-20 14:25:06.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 13:56:47.000,2017-09-20 14:01:31.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 13:09:22.000,2017-09-20 13:13:58.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-20 12:35:25.000,2017-09-20 12:36:13.000,48,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 05:55:06.000,2017-09-20 05:59:31.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-20 05:54:30.000,2017-09-20 05:54:42.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-20 03:16:35.000,2017-09-20 03:21:03.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-20 03:16:01.000,2017-09-20 03:16:18.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-19 17:51:35.000,2017-09-19 17:56:22.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-19 16:52:19.000,2017-09-19 16:56:55.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-19 16:38:20.000,2017-09-19 16:38:44.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-19 16:10:32.000,2017-09-19 16:15:21.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-19 14:00:41.000,2017-09-19 14:04:00.000,199,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-09-19 13:42:45.000,2017-09-19 14:00:41.000,1076,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-09-19 13:42:45.000,2017-09-19 13:43:57.000,72,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-19 13:42:45.000,2017-09-19 13:43:45.000,60,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-09-19 13:40:09.000,2017-09-19 13:42:45.000,156,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-19 13:40:09.000,2017-09-19 13:46:56.000,407,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5480,桨叶3充电器故障,2017-09-19 13:05:43.000,2017-09-19 13:42:45.000,2222,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-09-19 12:53:22.000,2017-09-19 13:43:45.000,3023,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2017-09-19 12:53:22.000,2017-09-19 13:42:45.000,2963,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6108,变桨紧急事件触发,2017-09-19 12:53:10.000,2017-09-19 13:42:45.000,2975,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-09-19 12:53:10.000,2017-09-19 13:43:45.000,3035,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2017-09-19 12:53:10.000,2017-09-19 13:42:45.000,2975,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2017-09-19 12:27:50.000,2017-09-19 13:40:09.000,4339,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5475,5min平均桨距角3超限,2017-09-19 11:07:55.000,2017-09-19 13:40:09.000,9134,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5491,变桨3电机电流大,2017-09-19 11:04:58.000,2017-09-19 13:40:09.000,9311,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2017-09-19 11:04:58.000,2017-09-19 13:40:09.000,9311,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5531,偏航电机3-4断路器跳闸,2017-09-19 11:00:45.000,2017-09-19 12:53:22.000,6757,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ043,5530,偏航电机1-2断路器跳闸,2017-09-19 11:00:45.000,2017-09-19 13:05:43.000,7498,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2017-09-19 10:50:47.000,2017-09-19 13:40:09.000,10162,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5489,变桨1电机电流大,2017-09-19 10:49:23.000,2017-09-19 13:40:09.000,10246,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5474,5min平均桨距角2超限,2017-09-19 10:31:15.000,2017-09-19 13:40:09.000,11334,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2017-09-19 10:27:52.000,2017-09-19 13:40:09.000,11537,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5490,变桨2电机电流大,2017-09-19 10:25:28.000,2017-09-19 13:40:09.000,11681,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-09-19 09:54:46.000,2017-09-19 13:40:09.000,13523,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-09-19 09:54:46.000,2017-09-19 13:40:09.000,13523,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-19 09:54:46.000,2017-09-19 13:40:09.000,13523,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-09-19 09:54:46.000,2017-09-19 13:40:09.000,13523,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-09-19 09:54:46.000,2017-09-19 13:40:09.000,13523,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-09-19 09:41:49.000,2017-09-19 12:53:10.000,11481,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-09-19 09:39:49.000,2017-09-19 12:53:10.000,11601,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-09-19 09:21:37.000,2017-09-19 13:42:45.000,15668,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-09-19 09:21:37.000,2017-09-19 13:42:45.000,15668,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-19 09:21:37.000,2017-09-19 12:53:10.000,12693,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-19 08:34:18.000,2017-09-19 08:38:54.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-18 13:38:58.000,2017-09-18 13:43:44.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-18 12:54:43.000,2017-09-18 12:59:17.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-18 10:32:14.000,2017-09-18 10:37:01.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-09-18 10:31:50.000,2017-09-18 10:32:02.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-17 22:31:42.000,2017-09-17 22:37:27.000,345,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-09-17 22:14:22.000,2017-09-17 22:14:55.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-09-17 22:14:22.000,2017-09-17 22:31:42.000,1040,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 17:51:10.000,2017-09-17 17:55:45.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 16:00:41.000,2017-09-17 16:05:53.000,312,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 09:51:27.000,2017-09-17 09:56:01.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 08:36:30.000,2017-09-17 08:41:16.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 07:54:37.000,2017-09-17 07:59:12.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 02:30:43.000,2017-09-17 02:35:29.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 01:35:49.000,2017-09-17 01:40:22.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-17 00:03:56.000,2017-09-17 00:08:24.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 23:09:36.000,2017-09-16 23:13:59.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-16 23:08:50.000,2017-09-16 23:09:12.000,22,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 21:53:59.000,2017-09-16 21:58:35.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 16:47:00.000,2017-09-16 16:51:46.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 15:55:40.000,2017-09-16 16:00:16.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 14:22:10.000,2017-09-16 14:26:34.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 13:06:41.000,2017-09-16 13:11:08.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 10:42:33.000,2017-09-16 10:47:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 07:21:54.000,2017-09-16 07:26:42.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 04:07:09.000,2017-09-16 04:11:42.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 03:40:19.000,2017-09-16 03:45:04.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-16 02:25:03.000,2017-09-16 02:29:37.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-15 23:32:03.000,2017-09-15 23:36:37.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-15 07:28:44.000,2017-09-15 07:33:29.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-14 23:51:31.000,2017-09-14 23:56:15.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-09-14 23:51:08.000,2017-09-14 23:51:19.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-14 16:54:07.000,2017-09-14 16:55:42.000,95,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-09-14 16:43:39.000,2017-09-14 16:54:07.000,628,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-09-14 16:43:39.000,2017-09-14 16:43:51.000,12,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-14 16:43:39.000,2017-09-14 16:43:51.000,12,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,1023,变频器CANopen通讯故障,2017-09-14 16:42:28.000,2017-09-14 16:43:39.000,71,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2017-09-14 16:42:04.000,2017-09-14 16:42:28.000,24,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-09-14 16:42:04.000,2017-09-14 16:43:39.000,95,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-09-14 16:42:04.000,2017-09-14 16:43:51.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5431,轮毂温度低,2017-09-14 15:38:32.000,2017-09-14 16:42:04.000,3812,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-09-14 15:38:32.000,2017-09-14 16:43:39.000,3907,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6108,变桨紧急事件触发,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6107,桨叶3BTB错误,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5488,桨叶3 24V电压故障,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5486,桨叶1 24V电压故障,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5482,桨叶2充电传感器故障,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2017-09-14 15:38:20.000,2017-09-14 16:42:04.000,3824,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5964,变流器与主控通讯失败,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1023,变频器CANopen通讯故障,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5905,变流器通讯故障,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5975,变流器主断路器准备故障,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,1019,EtherCan模块CANopen通讯故障,2017-09-14 15:38:08.000,2017-09-14 16:43:39.000,3931,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5947,变流器主断路器故障,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5948,变流器内部通讯错误,2017-09-14 15:38:08.000,2017-09-14 16:42:04.000,3836,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-09-14 15:37:56.000,2017-09-14 15:38:32.000,36,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-09-14 15:37:21.000,2017-09-14 16:42:04.000,3883,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-14 14:58:04.000,2017-09-14 15:02:46.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-13 15:52:32.000,2017-09-13 15:57:04.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-13 15:20:39.000,2017-09-13 15:25:07.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-13 14:34:52.000,2017-09-13 14:39:36.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-13 14:01:50.000,2017-09-13 14:06:40.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-13 13:39:15.000,2017-09-13 13:43:48.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-13 13:21:11.000,2017-09-13 13:23:11.000,120,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-09-13 13:03:52.000,2017-09-13 13:21:11.000,1039,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-09-13 13:03:52.000,2017-09-13 13:04:26.000,34,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 15:42:44.000,2017-09-11 15:47:16.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 15:30:12.000,2017-09-11 15:34:57.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-11 15:29:46.000,2017-09-11 15:29:59.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 15:03:14.000,2017-09-11 15:08:00.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 14:48:51.000,2017-09-11 14:53:34.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-11 14:35:47.000,2017-09-11 14:36:47.000,60,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-11 14:24:42.000,2017-09-11 14:26:16.000,94,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 14:20:08.000,2017-09-11 14:24:42.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-11 13:59:24.000,2017-09-11 14:00:14.000,50,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 13:54:37.000,2017-09-11 13:59:24.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-11 13:54:13.000,2017-09-11 13:54:25.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 13:19:35.000,2017-09-11 13:24:05.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 12:47:24.000,2017-09-11 12:51:55.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-11 12:33:55.000,2017-09-11 12:38:35.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-11 12:33:23.000,2017-09-11 12:33:39.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 15:25:06.000,2017-09-10 15:29:55.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 14:40:17.000,2017-09-10 14:44:50.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 14:15:23.000,2017-09-10 14:19:46.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 13:29:49.000,2017-09-10 13:34:22.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 13:09:34.000,2017-09-10 13:14:10.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-10 06:42:48.000,2017-09-10 06:47:20.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-09 19:31:16.000,2017-09-09 19:35:40.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-09 08:15:59.000,2017-09-09 08:20:46.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-09 07:34:09.000,2017-09-09 07:38:41.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 12:49:04.000,2017-09-08 12:53:35.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-08 12:14:22.000,2017-09-08 12:14:37.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 12:04:22.000,2017-09-08 12:08:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 09:57:51.000,2017-09-08 10:02:40.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-09-08 08:57:30.000,2017-09-08 08:57:42.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 08:52:50.000,2017-09-08 08:57:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 07:19:48.000,2017-09-08 07:24:19.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 06:03:19.000,2017-09-08 06:07:45.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-08 03:38:02.000,2017-09-08 03:42:40.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-08 03:37:36.000,2017-09-08 03:37:49.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 15:37:54.000,2017-09-07 15:42:26.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 14:58:34.000,2017-09-07 15:03:18.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-07 14:58:11.000,2017-09-07 14:58:23.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 13:58:13.000,2017-09-07 14:02:46.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 13:31:39.000,2017-09-07 13:36:16.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 13:13:07.000,2017-09-07 13:17:43.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 12:58:07.000,2017-09-07 13:02:58.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-07 12:44:09.000,2017-09-07 12:48:40.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-07 12:43:34.000,2017-09-07 12:43:46.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 19:51:18.000,2017-09-06 19:56:03.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 17:09:40.000,2017-09-06 17:14:07.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 15:12:16.000,2017-09-06 15:16:46.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 14:50:11.000,2017-09-06 14:54:53.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 13:47:27.000,2017-09-06 13:52:03.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-06 03:16:39.000,2017-09-06 03:21:25.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-09-06 03:16:14.000,2017-09-06 03:16:26.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-05 23:05:41.000,2017-09-05 23:10:25.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-05 13:39:39.000,2017-09-05 13:44:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-09-05 13:39:11.000,2017-09-05 13:39:25.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-05 05:52:30.000,2017-09-05 05:57:12.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-04 13:07:44.000,2017-09-04 13:12:16.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-04 10:50:54.000,2017-09-04 10:55:38.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-04 04:58:30.000,2017-09-04 05:03:14.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-03 13:19:27.000,2017-09-03 13:24:04.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-03 12:07:11.000,2017-09-03 12:11:53.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-03 09:21:30.000,2017-09-03 09:26:06.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-03 08:45:36.000,2017-09-03 08:50:17.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-02 10:51:07.000,2017-09-02 10:55:42.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-02 10:23:26.000,2017-09-02 10:28:04.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-02 01:36:40.000,2017-09-02 01:41:21.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-01 15:49:36.000,2017-09-01 15:54:07.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-09-01 05:20:33.000,2017-09-01 05:25:15.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-31 07:42:53.000,2017-08-31 07:47:29.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-30 16:28:50.000,2017-08-30 16:33:29.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-30 12:32:43.000,2017-08-30 12:37:21.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-30 12:03:37.000,2017-08-30 12:08:14.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-30 11:41:52.000,2017-08-30 11:46:30.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-30 11:41:28.000,2017-08-30 11:41:40.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-28 21:59:47.000,2017-08-28 22:04:29.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-28 09:35:07.000,2017-08-28 09:39:47.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-28 09:34:36.000,2017-08-28 09:34:51.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-28 08:33:19.000,2017-08-28 08:37:37.000,258,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-08-28 08:16:29.000,2017-08-28 08:33:19.000,1010,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-08-28 08:16:29.000,2017-08-28 08:33:19.000,1010,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-28 05:41:51.000,2017-08-28 05:46:31.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-28 00:19:41.000,2017-08-28 00:24:22.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-08-27 17:01:28.000,2017-08-27 17:01:55.000,27,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-27 12:55:45.000,2017-08-27 13:00:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-27 10:13:59.000,2017-08-27 10:18:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-26 19:13:27.000,2017-08-26 19:17:55.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-26 00:46:23.000,2017-08-26 00:51:02.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-25 17:48:30.000,2017-08-25 17:53:15.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-25 15:03:53.000,2017-08-25 15:08:31.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-25 12:39:09.000,2017-08-25 12:43:49.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-25 11:19:17.000,2017-08-25 11:23:59.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-25 02:27:54.000,2017-08-25 02:32:31.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 23:33:15.000,2017-08-24 23:37:52.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 21:48:27.000,2017-08-24 21:53:00.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 19:15:49.000,2017-08-24 19:20:24.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 18:13:02.000,2017-08-24 18:17:43.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 13:43:27.000,2017-08-24 13:47:55.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-24 09:56:08.000,2017-08-24 10:00:44.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-23 22:52:14.000,2017-08-23 22:56:54.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-23 15:37:00.000,2017-08-23 15:41:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-22 17:53:23.000,2017-08-22 17:57:50.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-22 15:08:05.000,2017-08-22 15:12:30.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-22 10:52:22.000,2017-08-22 10:56:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-21 22:57:05.000,2017-08-21 23:01:39.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-21 21:46:44.000,2017-08-21 21:51:18.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-21 20:58:02.000,2017-08-21 21:02:56.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-21 08:34:54.000,2017-08-21 08:39:21.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-21 01:54:23.000,2017-08-21 01:59:00.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-20 16:39:50.000,2017-08-20 16:44:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-20 12:09:34.000,2017-08-20 12:14:08.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-19 16:47:07.000,2017-08-19 16:51:44.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-19 15:10:43.000,2017-08-19 15:15:21.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-19 14:29:12.000,2017-08-19 14:33:45.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-19 09:39:22.000,2017-08-19 09:43:58.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-18 01:31:32.000,2017-08-18 01:36:04.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-18 01:18:03.000,2017-08-18 01:22:37.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-17 23:44:30.000,2017-08-17 23:49:11.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-17 18:29:18.000,2017-08-17 18:33:54.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-17 18:16:54.000,2017-08-17 18:18:11.000,77,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-17 18:12:09.000,2017-08-17 18:16:54.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-17 18:11:43.000,2017-08-17 18:11:56.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-17 16:39:47.000,2017-08-17 16:44:32.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 16:32:47.000,2017-08-16 16:37:19.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 16:05:34.000,2017-08-16 16:10:03.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-16 16:04:56.000,2017-08-16 16:05:15.000,19,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 15:40:11.000,2017-08-16 15:44:41.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 15:12:30.000,2017-08-16 15:17:13.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-16 14:55:59.000,2017-08-16 14:56:22.000,23,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 14:51:21.000,2017-08-16 14:55:59.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-16 05:04:27.000,2017-08-16 05:09:03.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-15 17:45:49.000,2017-08-15 17:47:11.000,82,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 17:41:10.000,2017-08-15 17:45:49.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 17:14:54.000,2017-08-15 17:19:19.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 16:43:39.000,2017-08-15 16:48:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-15 16:17:50.000,2017-08-15 16:18:54.000,64,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,6504,风轮锁紧销未退出,2017-08-15 15:50:50.000,2017-08-15 15:51:47.000,57,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-08-15 15:44:15.000,2017-08-15 15:51:47.000,452,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-08-15 15:43:08.000,2017-08-15 15:58:53.000,945,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,6504,风轮锁紧销未退出,2017-08-15 15:00:41.000,2017-08-15 15:42:54.000,2533,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-08-15 13:54:54.000,2017-08-15 15:42:54.000,6480,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5712,发电机冷却风扇断路器跳闸,2017-08-15 13:40:05.000,2017-08-15 15:58:53.000,8328,发电机,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-08-15 13:33:02.000,2017-08-15 15:42:54.000,7792,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-08-15 13:32:09.000,2017-08-15 15:42:54.000,7845,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 13:08:38.000,2017-08-15 13:13:03.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 12:57:24.000,2017-08-15 13:01:58.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 12:31:39.000,2017-08-15 12:36:17.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 12:17:42.000,2017-08-15 12:22:14.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 10:29:26.000,2017-08-15 10:34:15.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 08:24:50.000,2017-08-15 08:29:20.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 04:12:52.000,2017-08-15 04:15:41.000,169,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-08-15 04:10:00.000,2017-08-15 04:12:52.000,172,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 03:32:57.000,2017-08-15 03:35:08.000,131,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-08-15 03:29:26.000,2017-08-15 03:32:57.000,211,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-15 02:52:11.000,2017-08-15 02:54:29.000,138,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-08-15 02:48:44.000,2017-08-15 02:52:11.000,207,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 16:39:20.000,2017-08-14 16:44:01.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 16:10:00.000,2017-08-14 16:14:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 15:50:26.000,2017-08-14 15:55:01.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 15:19:51.000,2017-08-14 15:24:24.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 14:30:00.000,2017-08-14 14:34:50.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 14:12:12.000,2017-08-14 14:16:40.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 13:40:41.000,2017-08-14 13:45:20.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 12:12:48.000,2017-08-14 12:17:18.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 07:48:44.000,2017-08-14 07:53:19.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-14 03:32:27.000,2017-08-14 03:37:14.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 22:55:37.000,2017-08-13 23:00:13.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 17:59:26.000,2017-08-13 18:04:06.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 17:19:14.000,2017-08-13 17:23:48.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 16:39:16.000,2017-08-13 16:44:00.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 16:07:00.000,2017-08-13 16:11:39.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 15:06:50.000,2017-08-13 15:11:29.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 14:15:32.000,2017-08-13 14:20:14.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 13:20:51.000,2017-08-13 13:25:31.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 12:27:39.000,2017-08-13 12:32:07.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 06:59:51.000,2017-08-13 07:04:32.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 05:26:36.000,2017-08-13 05:31:12.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 03:19:13.000,2017-08-13 03:23:50.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-13 00:08:33.000,2017-08-13 00:13:11.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-12 20:52:32.000,2017-08-12 20:57:10.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5802,液压系统压力低,2017-08-12 17:44:37.000,2017-08-12 18:59:07.000,4470,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-08-12 17:44:37.000,2017-08-12 19:03:39.000,4742,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-08-12 17:44:37.000,2017-08-12 18:59:07.000,4470,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,102,电网电压跌落,2017-08-12 17:44:37.000,2017-08-12 17:44:53.000,16,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-08-12 17:44:37.000,2017-08-12 18:59:07.000,4470,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-08-12 17:41:40.000,2017-08-12 17:46:23.000,283,其他,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2017-08-12 17:41:29.000,2017-08-12 17:41:40.000,11,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-08-12 17:41:29.000,2017-08-12 18:59:07.000,4658,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-08-12 17:41:29.000,2017-08-12 18:59:19.000,4670,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-08-07 07:08:47.000,2017-08-12 17:41:29.000,469962,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-08-07 06:54:48.000,2017-08-12 17:41:29.000,470801,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2017-08-07 06:54:48.000,2017-08-12 17:46:23.000,471095,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-08-07 06:54:48.000,2017-08-12 18:59:07.000,475459,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-08-07 06:54:48.000,2017-08-12 17:41:29.000,470801,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-08-07 06:54:48.000,2017-08-12 17:44:37.000,470989,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-08-07 06:38:54.000,2017-08-07 06:54:48.000,954,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-07 04:39:38.000,2017-08-07 04:44:22.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-07 04:04:32.000,2017-08-07 04:09:15.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-07 02:58:49.000,2017-08-07 03:03:35.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-06 22:23:36.000,2017-08-06 22:28:18.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-06 20:18:26.000,2017-08-06 20:22:54.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-06 13:01:37.000,2017-08-06 13:06:25.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-06 11:50:35.000,2017-08-06 11:52:07.000,92,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-06 11:45:52.000,2017-08-06 11:50:35.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-06 04:27:46.000,2017-08-06 04:32:29.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 23:58:57.000,2017-08-06 00:03:34.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 22:23:54.000,2017-08-05 22:28:24.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 17:43:34.000,2017-08-05 17:48:19.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-05 15:55:51.000,2017-08-05 15:56:48.000,57,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 15:51:16.000,2017-08-05 15:55:51.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-05 15:15:18.000,2017-08-05 15:15:51.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 14:55:06.000,2017-08-05 14:59:41.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 10:31:23.000,2017-08-05 10:36:06.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-05 07:35:25.000,2017-08-05 07:39:59.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-08-05 04:54:15.000,2017-08-05 05:11:26.000,1031,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-08-05 04:54:15.000,2017-08-05 04:54:38.000,23,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 20:15:36.000,2017-08-04 20:20:30.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 18:56:33.000,2017-08-04 19:01:07.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 15:33:40.000,2017-08-04 15:38:20.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 12:47:01.000,2017-08-04 12:51:34.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 11:32:04.000,2017-08-04 11:36:38.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 08:06:30.000,2017-08-04 08:11:07.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 03:20:57.000,2017-08-04 03:25:34.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-04 01:48:04.000,2017-08-04 01:52:36.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-08-04 00:25:54.000,2017-08-04 00:43:00.000,1026,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-08-03 23:02:45.000,2017-08-03 23:21:42.000,1137,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-03 18:03:50.000,2017-08-03 18:04:48.000,58,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 17:59:11.000,2017-08-03 18:03:50.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 17:03:00.000,2017-08-03 17:07:43.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-03 16:51:53.000,2017-08-03 16:52:27.000,34,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 16:47:12.000,2017-08-03 16:51:53.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 16:11:44.000,2017-08-03 16:16:23.000,279,变流器,故障和告警
