风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 15:50:35.000,2017-08-03 15:55:16.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 14:53:04.000,2017-08-03 14:57:35.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-08-03 14:52:30.000,2017-08-03 14:52:41.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 14:09:36.000,2017-08-03 14:14:11.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 13:32:46.000,2017-08-03 13:37:19.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 13:20:39.000,2017-08-03 13:25:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-03 11:45:16.000,2017-08-03 11:46:35.000,79,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 11:40:44.000,2017-08-03 11:45:16.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-03 11:40:10.000,2017-08-03 11:40:22.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-08-03 09:49:54.000,2017-08-03 09:50:06.000,12,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 09:17:11.000,2017-08-03 09:21:48.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 04:53:03.000,2017-08-03 04:57:35.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-08-03 00:50:04.000,2017-08-03 00:54:35.000,271,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-08-03 00:33:17.000,2017-08-03 00:50:04.000,1007,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-08-03 00:33:17.000,2017-08-03 00:50:04.000,1007,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-03 00:21:56.000,2017-08-03 00:26:40.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 17:19:29.000,2017-08-02 17:24:22.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 17:02:21.000,2017-08-02 17:06:59.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 16:35:23.000,2017-08-02 16:39:56.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 16:02:46.000,2017-08-02 16:07:28.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 15:46:09.000,2017-08-02 15:50:52.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 15:22:19.000,2017-08-02 15:27:03.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 15:05:12.000,2017-08-02 15:09:59.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 14:33:54.000,2017-08-02 14:38:37.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 14:15:56.000,2017-08-02 14:20:30.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 12:34:46.000,2017-08-02 12:39:31.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 12:16:49.000,2017-08-02 12:21:35.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 11:48:46.000,2017-08-02 11:53:29.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 11:31:35.000,2017-08-02 11:36:07.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-08-02 11:31:01.000,2017-08-02 11:31:13.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-02 05:22:42.000,2017-08-02 05:27:23.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-01 18:35:19.000,2017-08-01 18:40:01.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-01 05:17:26.000,2017-08-01 05:22:06.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-01 04:58:34.000,2017-08-01 05:03:36.000,302,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-01 04:19:17.000,2017-08-01 04:23:50.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-08-01 02:46:22.000,2017-08-01 02:51:06.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-31 14:38:29.000,2017-07-31 14:47:27.000,538,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-31 14:26:13.000,2017-07-31 14:35:28.000,555,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-31 13:04:32.000,2017-07-31 14:24:08.000,4776,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-31 08:47:45.000,2017-07-31 13:02:07.000,15262,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-30 14:50:25.000,2017-07-30 14:55:06.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-30 13:10:59.000,2017-07-30 13:15:40.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-30 07:51:25.000,2017-07-30 07:55:57.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-07-30 07:50:51.000,2017-07-30 07:51:03.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 16:44:58.000,2017-07-29 16:49:40.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 16:26:18.000,2017-07-29 16:31:00.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 15:58:13.000,2017-07-29 16:02:56.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 15:27:00.000,2017-07-29 15:31:42.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-29 14:42:04.000,2017-07-29 14:43:46.000,102,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 14:37:32.000,2017-07-29 14:42:04.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-29 14:36:59.000,2017-07-29 14:37:10.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 14:13:31.000,2017-07-29 14:18:05.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-29 14:12:43.000,2017-07-29 14:13:08.000,25,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 03:50:08.000,2017-07-29 03:54:38.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-29 02:28:37.000,2017-07-29 02:33:18.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-28 23:38:35.000,2017-07-28 23:43:05.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-28 19:56:32.000,2017-07-28 20:01:20.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-27 17:31:38.000,2017-07-27 17:36:20.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-07-27 12:35:31.000,2017-07-27 12:49:34.000,843,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,45,主控制器失电,2017-07-27 12:35:08.000,2017-07-27 12:35:31.000,23,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,其他,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-07-27 12:35:08.000,2017-07-27 12:36:04.000,56,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5853,主轴轴承润滑故障,2017-07-27 09:13:04.000,2017-07-27 12:35:08.000,12124,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ043,102,电网电压跌落,2017-07-27 09:13:04.000,2017-07-27 12:35:08.000,12124,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-27 06:59:08.000,2017-07-27 12:35:08.000,20160,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5486,桨叶1 24V电压故障,2017-07-27 06:33:45.000,2017-07-27 06:59:08.000,1523,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5494,桨叶3 400伏异常,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-07-27 06:33:45.000,2017-07-27 12:36:04.000,21739,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,130,电网相角不平衡,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,电网,故障和告警
白塔公司1号一期风电场,HFJ043,111,电网电压低,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,电网,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6108,变桨紧急事件触发,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5488,桨叶3 24V电压故障,2017-07-27 06:33:45.000,2017-07-27 06:59:08.000,1523,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5482,桨叶2充电传感器故障,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,6107,桨叶3BTB错误,2017-07-27 06:33:45.000,2017-07-27 12:35:08.000,21683,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5920,机组发电机过转速,2017-07-27 06:33:45.000,2017-07-27 06:59:08.000,1523,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2017-07-27 06:33:45.000,2017-07-27 06:59:08.000,1523,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,7023,电网电压高,2017-07-27 06:33:34.000,2017-07-27 06:36:33.000,179,电网,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-07-27 06:33:34.000,2017-07-27 12:36:04.000,21750,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-07-27 06:33:34.000,2017-07-27 06:59:08.000,1534,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5976,变流器主断路器反馈故障,2017-07-27 06:33:34.000,2017-07-27 06:59:08.000,1534,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-27 04:27:47.000,2017-07-27 04:32:28.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 19:30:46.000,2017-07-26 19:35:27.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 11:50:22.000,2017-07-26 11:55:02.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 11:26:55.000,2017-07-26 11:31:36.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 11:07:26.000,2017-07-26 11:12:04.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 10:31:51.000,2017-07-26 10:36:32.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-26 06:44:05.000,2017-07-26 06:48:46.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-25 16:53:04.000,2017-07-25 16:54:45.000,101,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-25 16:16:35.000,2017-07-25 16:18:07.000,92,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 16:12:03.000,2017-07-25 16:16:35.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 15:07:20.000,2017-07-25 15:11:41.000,261,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 13:40:22.000,2017-07-25 13:45:04.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 12:36:31.000,2017-07-25 12:40:59.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-25 12:35:57.000,2017-07-25 12:36:08.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-25 12:24:32.000,2017-07-25 12:29:02.000,270,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-07-25 12:07:56.000,2017-07-25 12:24:32.000,996,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-07-25 12:07:56.000,2017-07-25 12:24:32.000,996,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 12:07:07.000,2017-07-25 12:07:56.000,49,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 11:15:00.000,2017-07-25 11:19:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 11:03:32.000,2017-07-25 11:08:06.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 10:46:53.000,2017-07-25 10:51:24.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-25 10:10:03.000,2017-07-25 10:14:38.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 23:14:52.000,2017-07-24 23:19:23.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 15:28:43.000,2017-07-24 15:33:33.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 14:59:05.000,2017-07-24 15:03:48.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 11:14:55.000,2017-07-24 11:19:32.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 09:48:40.000,2017-07-24 09:53:19.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 03:44:48.000,2017-07-24 03:49:28.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-24 02:43:13.000,2017-07-24 02:47:53.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-23 21:33:48.000,2017-07-23 21:37:10.000,202,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-23 21:31:45.000,2017-07-23 21:33:48.000,123,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-23 20:55:23.000,2017-07-23 20:57:26.000,123,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-23 20:51:40.000,2017-07-23 20:55:23.000,223,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-23 13:40:27.000,2017-07-23 13:45:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-23 07:11:36.000,2017-07-23 07:16:03.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-23 01:17:04.000,2017-07-23 01:21:50.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 18:19:50.000,2017-07-22 18:24:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 17:29:16.000,2017-07-22 17:34:06.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 17:08:42.000,2017-07-22 17:13:21.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 15:37:38.000,2017-07-22 15:42:27.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 15:21:33.000,2017-07-22 15:26:05.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 13:43:35.000,2017-07-22 13:48:15.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 12:51:25.000,2017-07-22 12:56:04.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 12:19:54.000,2017-07-22 12:24:26.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-22 09:53:37.000,2017-07-22 09:58:14.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 23:41:24.000,2017-07-21 23:46:02.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-21 23:40:50.000,2017-07-21 23:41:02.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 22:57:56.000,2017-07-21 23:02:33.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 21:57:03.000,2017-07-21 22:01:53.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 12:38:17.000,2017-07-21 12:42:57.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 11:54:08.000,2017-07-21 11:58:35.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 11:08:40.000,2017-07-21 11:13:15.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 09:57:20.000,2017-07-21 10:02:12.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-21 09:56:47.000,2017-07-21 09:56:58.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 09:39:09.000,2017-07-21 09:43:48.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 06:44:30.000,2017-07-21 06:49:09.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 06:17:48.000,2017-07-21 06:22:24.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-21 04:08:35.000,2017-07-21 04:13:19.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 17:47:33.000,2017-07-20 17:52:22.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 16:55:03.000,2017-07-20 16:59:41.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-20 16:54:30.000,2017-07-20 16:54:41.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 16:09:26.000,2017-07-20 16:14:08.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 15:41:13.000,2017-07-20 15:45:53.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 15:24:26.000,2017-07-20 15:29:06.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 13:38:33.000,2017-07-20 13:43:11.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-20 13:31:08.000,2017-07-20 13:31:53.000,45,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 13:26:30.000,2017-07-20 13:31:08.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 12:38:35.000,2017-07-20 12:43:13.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-20 10:07:07.000,2017-07-20 10:08:10.000,63,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 10:02:22.000,2017-07-20 10:07:07.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-20 09:41:31.000,2017-07-20 09:46:20.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-07-20 09:40:57.000,2017-07-20 09:41:09.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 18:03:08.000,2017-07-19 18:07:36.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 16:12:08.000,2017-07-19 16:16:47.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 15:52:38.000,2017-07-19 15:57:16.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 14:38:22.000,2017-07-19 14:42:59.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 14:14:38.000,2017-07-19 14:19:19.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 13:42:45.000,2017-07-19 13:47:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 13:17:45.000,2017-07-19 13:22:11.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 12:34:11.000,2017-07-19 12:38:51.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 11:35:55.000,2017-07-19 11:40:43.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-19 11:14:11.000,2017-07-19 11:14:35.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 10:42:50.000,2017-07-19 10:47:28.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 10:27:07.000,2017-07-19 10:31:44.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-19 10:26:34.000,2017-07-19 10:26:45.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-19 07:25:06.000,2017-07-19 07:29:43.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 18:18:31.000,2017-07-18 18:22:48.000,257,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 17:35:00.000,2017-07-18 17:39:38.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 17:06:22.000,2017-07-18 17:10:50.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 16:55:05.000,2017-07-18 16:59:54.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-18 16:54:32.000,2017-07-18 16:54:43.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 16:15:08.000,2017-07-18 16:19:44.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 16:04:18.000,2017-07-18 16:09:09.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 15:50:30.000,2017-07-18 15:55:08.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 15:06:52.000,2017-07-18 15:11:41.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 14:38:49.000,2017-07-18 14:43:26.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 13:56:23.000,2017-07-18 14:00:50.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 13:16:01.000,2017-07-18 13:20:40.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-18 13:15:28.000,2017-07-18 13:15:44.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 12:51:19.000,2017-07-18 12:55:57.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-18 12:50:46.000,2017-07-18 12:50:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 11:58:07.000,2017-07-18 12:02:51.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 11:46:59.000,2017-07-18 11:51:38.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-18 11:35:20.000,2017-07-18 11:39:59.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-18 11:34:46.000,2017-07-18 11:34:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-17 11:28:56.000,2017-07-17 15:31:37.000,14561,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-17 05:35:45.000,2017-07-17 05:38:30.000,165,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-17 05:32:39.000,2017-07-17 05:35:45.000,186,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-17 02:41:01.000,2017-07-17 02:44:53.000,232,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-17 02:39:11.000,2017-07-17 02:41:01.000,110,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-16 22:40:29.000,2017-07-16 22:43:47.000,198,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-16 22:37:55.000,2017-07-16 22:40:29.000,154,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-16 21:45:21.000,2017-07-16 21:48:29.000,188,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-16 21:42:47.000,2017-07-16 21:45:21.000,154,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-16 20:17:18.000,2017-07-16 20:20:43.000,205,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-16 20:15:03.000,2017-07-16 20:17:18.000,135,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 23:38:49.000,2017-07-15 23:42:30.000,221,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-15 23:36:47.000,2017-07-15 23:38:49.000,122,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 23:00:04.000,2017-07-15 23:02:28.000,144,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-15 22:56:23.000,2017-07-15 23:00:04.000,221,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 15:39:35.000,2017-07-15 15:44:12.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 14:45:03.000,2017-07-15 14:49:51.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-15 14:06:55.000,2017-07-15 14:09:09.000,134,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 13:37:15.000,2017-07-15 13:42:03.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 12:45:38.000,2017-07-15 12:50:14.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 12:33:17.000,2017-07-15 12:37:53.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 12:16:09.000,2017-07-15 12:21:09.000,300,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-15 12:02:56.000,2017-07-15 12:05:19.000,143,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 11:58:23.000,2017-07-15 12:02:56.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 11:42:45.000,2017-07-15 11:47:21.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 10:17:47.000,2017-07-15 10:22:30.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 08:13:39.000,2017-07-15 08:18:07.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 07:22:09.000,2017-07-15 07:26:46.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-15 04:29:14.000,2017-07-15 04:33:50.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 18:57:37.000,2017-07-14 18:59:51.000,134,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-14 18:54:15.000,2017-07-14 18:57:37.000,202,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 18:22:00.000,2017-07-14 18:22:11.000,11,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-14 18:16:37.000,2017-07-14 18:22:00.000,323,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 17:43:29.000,2017-07-14 17:44:03.000,34,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-14 17:38:17.000,2017-07-14 17:43:29.000,312,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 17:00:50.000,2017-07-14 17:03:17.000,147,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-14 16:57:27.000,2017-07-14 17:00:50.000,203,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-14 11:44:47.000,2017-07-14 11:46:29.000,102,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 11:40:15.000,2017-07-14 11:44:47.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 10:55:19.000,2017-07-14 11:00:01.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 10:06:02.000,2017-07-14 10:10:45.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-14 10:05:32.000,2017-07-14 10:06:02.000,30,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 06:53:13.000,2017-07-14 06:57:47.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-14 04:28:22.000,2017-07-14 04:32:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-13 16:13:54.000,2017-07-13 16:18:38.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-13 16:13:20.000,2017-07-13 16:13:37.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-13 12:53:06.000,2017-07-13 12:57:50.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-13 11:54:42.000,2017-07-13 11:59:28.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-13 04:31:53.000,2017-07-13 04:36:30.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5607,齿轮箱冷却风扇接触器反馈故障,2017-07-13 03:32:59.000,2017-07-13 03:39:58.000,419,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-12 21:12:33.000,2017-07-12 21:42:19.000,1786,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-07-12 21:07:03.000,2017-07-13 03:39:58.000,23575,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-07-12 21:07:03.000,2017-07-13 03:39:58.000,23575,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-07-12 21:07:03.000,2017-07-13 03:32:59.000,23156,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-07-12 21:07:03.000,2017-07-13 03:32:59.000,23156,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2017-07-12 21:07:03.000,2017-07-13 03:32:59.000,23156,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-07-12 21:07:03.000,2017-07-13 03:32:59.000,23156,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-07-12 21:07:03.000,2017-07-13 03:32:59.000,23156,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 16:48:08.000,2017-07-12 16:52:55.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 14:32:37.000,2017-07-12 14:37:12.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 14:09:42.000,2017-07-12 14:14:09.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-12 13:54:27.000,2017-07-12 13:56:06.000,99,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 13:49:53.000,2017-07-12 13:54:27.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-12 13:35:11.000,2017-07-12 13:35:44.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 13:30:25.000,2017-07-12 13:35:11.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-12 13:17:41.000,2017-07-12 13:19:36.000,115,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 13:13:16.000,2017-07-12 13:17:41.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 12:58:21.000,2017-07-12 13:03:14.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-12 12:49:56.000,2017-07-12 12:50:18.000,22,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 12:45:22.000,2017-07-12 12:49:56.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 12:14:57.000,2017-07-12 12:19:30.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-12 11:30:57.000,2017-07-12 11:31:08.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 11:26:22.000,2017-07-12 11:30:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 11:09:00.000,2017-07-12 11:13:46.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 10:52:12.000,2017-07-12 10:56:46.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-12 10:51:39.000,2017-07-12 10:51:50.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 10:23:29.000,2017-07-12 10:28:03.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 09:19:05.000,2017-07-12 09:23:35.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-12 08:46:06.000,2017-07-12 08:50:50.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 23:49:29.000,2017-07-11 23:54:13.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-11 22:39:18.000,2017-07-11 22:42:58.000,220,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-07-11 22:22:16.000,2017-07-11 22:39:18.000,1022,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-07-11 22:22:16.000,2017-07-11 22:22:31.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 18:27:07.000,2017-07-11 18:31:42.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 17:30:45.000,2017-07-11 17:35:19.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 17:12:58.000,2017-07-11 17:17:41.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 16:44:11.000,2017-07-11 16:48:45.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 15:59:25.000,2017-07-11 16:04:16.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 14:49:01.000,2017-07-11 14:53:35.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 14:06:37.000,2017-07-11 14:11:20.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 13:43:52.000,2017-07-11 13:48:38.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 13:31:13.000,2017-07-11 13:35:58.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 13:18:24.000,2017-07-11 13:23:20.000,296,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 13:01:36.000,2017-07-11 13:06:13.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 12:47:52.000,2017-07-11 12:52:37.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-11 12:34:10.000,2017-07-11 12:38:45.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-10 16:11:51.000,2017-07-10 16:16:41.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-10 16:11:27.000,2017-07-10 16:11:51.000,24,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-10 11:45:57.000,2017-07-10 11:50:30.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-10 11:45:24.000,2017-07-10 11:45:35.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-10 04:26:03.000,2017-07-10 04:30:35.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 20:26:34.000,2017-07-09 20:31:17.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 18:59:28.000,2017-07-09 19:04:18.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 18:41:36.000,2017-07-09 18:46:20.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 18:28:48.000,2017-07-09 18:33:22.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-09 18:28:15.000,2017-07-09 18:28:26.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 16:47:42.000,2017-07-09 16:52:16.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-09 13:30:46.000,2017-07-09 16:11:14.000,9628,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 12:58:34.000,2017-07-09 13:03:20.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 12:42:10.000,2017-07-09 12:46:43.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 07:25:48.000,2017-07-09 07:30:31.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 06:52:48.000,2017-07-09 06:57:32.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-09 06:34:43.000,2017-07-09 06:39:18.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-08 22:57:25.000,2017-07-08 23:02:03.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-08 20:09:43.000,2017-07-08 20:14:09.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-08 19:12:12.000,2017-07-08 19:16:44.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-08 12:10:02.000,2017-07-08 17:06:30.000,17788,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-08 00:58:27.000,2017-07-08 01:03:01.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-07 14:22:25.000,2017-07-07 14:26:57.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-07 14:07:54.000,2017-07-07 14:12:31.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-07 13:56:20.000,2017-07-07 14:01:04.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-07 13:55:47.000,2017-07-07 13:55:58.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-07 11:41:56.000,2017-07-07 11:44:29.000,153,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-07 11:39:02.000,2017-07-07 11:41:56.000,174,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-07-07 03:13:08.000,2017-07-07 03:13:56.000,48,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-07-07 03:13:08.000,2017-07-07 03:30:23.000,1035,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 21:54:55.000,2017-07-06 21:59:36.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 19:20:28.000,2017-07-06 19:24:56.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 17:59:18.000,2017-07-06 18:03:49.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-06 16:59:23.000,2017-07-06 16:59:45.000,22,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 16:54:52.000,2017-07-06 16:59:23.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-06 16:54:19.000,2017-07-06 16:54:30.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-06 16:41:26.000,2017-07-06 16:42:09.000,43,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 16:36:53.000,2017-07-06 16:41:26.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-06 16:00:39.000,2017-07-06 16:02:07.000,88,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 15:43:36.000,2017-07-06 15:48:08.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 15:04:11.000,2017-07-06 15:08:45.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 14:19:52.000,2017-07-06 14:24:14.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 14:05:51.000,2017-07-06 14:10:22.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 13:33:39.000,2017-07-06 13:38:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 12:57:39.000,2017-07-06 13:02:17.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 12:38:36.000,2017-07-06 12:43:08.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 12:20:36.000,2017-07-06 12:25:09.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 09:20:55.000,2017-07-06 09:25:39.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-06 07:40:51.000,2017-07-06 07:45:32.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-05 23:21:31.000,2017-07-05 23:26:13.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-05 11:30:43.000,2017-07-05 11:35:25.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-05 09:31:51.000,2017-07-05 09:36:23.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-05 05:24:17.000,2017-07-05 05:28:59.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-05 03:10:58.000,2017-07-05 03:14:28.000,210,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-05 03:08:52.000,2017-07-05 03:10:58.000,126,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 17:08:12.000,2017-07-04 17:12:42.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-04 17:07:38.000,2017-07-04 17:07:55.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-04 15:12:54.000,2017-07-04 15:15:15.000,141,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-04 15:01:52.000,2017-07-04 15:02:59.000,67,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 14:57:13.000,2017-07-04 15:01:52.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-04 14:45:27.000,2017-07-04 14:46:54.000,87,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 14:02:26.000,2017-07-04 14:07:13.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-04 13:23:34.000,2017-07-04 13:25:55.000,141,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 13:04:31.000,2017-07-04 13:09:13.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 12:46:45.000,2017-07-04 12:51:39.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 12:32:50.000,2017-07-04 12:37:32.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 12:12:46.000,2017-07-04 12:17:21.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 11:32:31.000,2017-07-04 11:37:03.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-04 11:24:51.000,2017-07-04 11:26:17.000,86,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 11:20:15.000,2017-07-04 11:24:51.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 10:08:01.000,2017-07-04 10:12:40.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 07:50:32.000,2017-07-04 07:55:02.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 06:53:27.000,2017-07-04 06:58:08.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-04 03:49:09.000,2017-07-04 03:53:39.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-03 15:53:19.000,2017-07-03 15:57:50.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-07-02 20:23:26.000,2017-07-02 21:21:33.000,3487,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 18:28:14.000,2017-07-02 18:32:43.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 18:00:05.000,2017-07-02 18:04:52.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 17:10:24.000,2017-07-02 17:15:24.000,300,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 16:42:57.000,2017-07-02 16:47:38.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 16:17:27.000,2017-07-02 16:22:15.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 16:03:27.000,2017-07-02 16:08:05.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 15:39:53.000,2017-07-02 15:44:33.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 15:19:25.000,2017-07-02 15:24:03.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 14:14:46.000,2017-07-02 14:19:37.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 13:38:06.000,2017-07-02 13:42:57.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 13:10:21.000,2017-07-02 13:15:10.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 12:49:04.000,2017-07-02 12:53:56.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 12:35:48.000,2017-07-02 12:40:38.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 12:18:41.000,2017-07-02 12:23:22.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-02 12:11:46.000,2017-07-02 12:12:51.000,65,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 12:07:21.000,2017-07-02 12:11:46.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 11:48:00.000,2017-07-02 11:52:40.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-02 03:57:13.000,2017-07-02 04:00:48.000,215,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-07-02 03:55:04.000,2017-07-02 03:57:13.000,129,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 17:42:47.000,2017-07-01 17:47:37.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-01 17:12:02.000,2017-07-01 17:12:35.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 17:07:24.000,2017-07-01 17:12:02.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 15:29:30.000,2017-07-01 15:34:11.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 15:20:46.000,2017-07-01 15:25:33.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 11:57:20.000,2017-07-01 12:02:06.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-07-01 11:49:03.000,2017-07-01 11:50:18.000,75,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 11:44:33.000,2017-07-01 11:49:03.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-01 11:44:01.000,2017-07-01 11:44:12.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 11:23:11.000,2017-07-01 11:27:51.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 10:01:41.000,2017-07-01 10:06:25.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 07:54:25.000,2017-07-01 07:58:52.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 07:23:32.000,2017-07-01 07:28:01.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-01 07:22:59.000,2017-07-01 07:23:10.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 03:19:30.000,2017-07-01 03:24:05.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-07-01 02:27:29.000,2017-07-01 02:32:08.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-07-01 02:26:57.000,2017-07-01 02:27:07.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-30 19:08:22.000,2017-06-30 19:08:38.000,16,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 19:03:56.000,2017-06-30 19:08:22.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 17:44:42.000,2017-06-30 17:49:23.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 17:31:39.000,2017-06-30 17:36:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 17:01:21.000,2017-06-30 17:05:55.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-30 17:00:53.000,2017-06-30 17:01:04.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 16:49:47.000,2017-06-30 16:54:26.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-30 16:49:15.000,2017-06-30 16:49:26.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 15:38:53.000,2017-06-30 15:43:44.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 15:18:05.000,2017-06-30 15:22:43.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-30 15:17:36.000,2017-06-30 15:17:51.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-30 15:00:49.000,2017-06-30 15:01:48.000,59,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 14:56:20.000,2017-06-30 15:00:49.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 14:32:06.000,2017-06-30 14:36:56.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 12:47:04.000,2017-06-30 12:51:42.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5504,风向突变,2017-06-30 12:46:32.000,2017-06-30 12:46:42.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-30 12:26:07.000,2017-06-30 12:30:58.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 16:34:53.000,2017-06-29 16:39:32.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-29 16:09:13.000,2017-06-29 16:10:35.000,82,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 16:04:42.000,2017-06-29 16:09:13.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 15:05:01.000,2017-06-29 15:09:37.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 14:45:13.000,2017-06-29 14:49:52.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-29 14:44:40.000,2017-06-29 14:44:51.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 14:10:45.000,2017-06-29 14:15:24.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-29 13:42:20.000,2017-06-29 13:43:14.000,54,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 13:37:50.000,2017-06-29 13:42:20.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 13:16:23.000,2017-06-29 13:20:56.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 12:52:31.000,2017-06-29 12:57:11.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 12:17:47.000,2017-06-29 12:22:17.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 12:06:13.000,2017-06-29 12:10:36.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 11:28:37.000,2017-06-29 11:33:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 11:19:27.000,2017-06-29 11:23:50.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-29 11:02:28.000,2017-06-29 11:02:46.000,18,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 10:57:34.000,2017-06-29 11:02:28.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 10:45:45.000,2017-06-29 10:50:35.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 10:06:12.000,2017-06-29 10:10:43.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-29 02:53:39.000,2017-06-29 02:58:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 13:08:33.000,2017-06-28 13:13:16.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 12:35:14.000,2017-06-28 12:40:04.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 12:14:56.000,2017-06-28 12:19:31.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 09:58:42.000,2017-06-28 10:03:19.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 08:52:57.000,2017-06-28 08:57:35.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 07:13:38.000,2017-06-28 07:18:13.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-28 01:48:34.000,2017-06-28 01:52:18.000,224,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-06-28 01:46:36.000,2017-06-28 01:48:34.000,118,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-27 12:45:09.000,2017-06-27 12:49:47.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-27 09:35:00.000,2017-06-27 09:39:37.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-27 07:23:27.000,2017-06-27 07:28:06.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-27 06:26:58.000,2017-06-27 06:31:31.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 17:00:56.000,2017-06-26 17:05:51.000,295,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 15:58:18.000,2017-06-26 16:02:53.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 15:43:54.000,2017-06-26 15:48:31.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-26 13:58:48.000,2017-06-26 14:00:34.000,106,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 13:54:10.000,2017-06-26 13:58:48.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 13:43:29.000,2017-06-26 13:48:07.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 13:16:46.000,2017-06-26 13:21:23.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-26 13:16:11.000,2017-06-26 13:16:22.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 12:21:20.000,2017-06-26 12:25:54.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 12:08:03.000,2017-06-26 12:12:38.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 11:42:09.000,2017-06-26 11:46:37.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-26 11:30:11.000,2017-06-26 11:30:23.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 11:25:37.000,2017-06-26 11:30:11.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 11:04:26.000,2017-06-26 11:09:05.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-26 10:25:07.000,2017-06-26 10:25:48.000,41,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 10:20:03.000,2017-06-26 10:24:54.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 09:52:24.000,2017-06-26 09:57:02.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-26 09:23:10.000,2017-06-26 09:23:42.000,32,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 09:18:48.000,2017-06-26 09:23:10.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-26 09:18:04.000,2017-06-26 09:18:26.000,22,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-26 07:53:46.000,2017-06-26 07:58:13.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 17:19:23.000,2017-06-25 17:23:47.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 16:14:07.000,2017-06-25 16:18:51.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 15:09:40.000,2017-06-25 15:14:25.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-25 14:14:56.000,2017-06-25 14:15:28.000,32,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 14:10:09.000,2017-06-25 14:14:56.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 13:35:15.000,2017-06-25 13:39:51.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 12:26:04.000,2017-06-25 12:30:41.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 12:12:52.000,2017-06-25 12:17:37.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 11:48:46.000,2017-06-25 11:53:24.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 10:57:24.000,2017-06-25 11:02:18.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-25 10:29:54.000,2017-06-25 10:35:24.000,330,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 06:51:02.000,2017-06-25 06:55:39.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 06:06:46.000,2017-06-25 06:11:30.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-25 01:17:33.000,2017-06-25 01:22:06.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-24 22:02:19.000,2017-06-24 22:06:45.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-06-24 11:34:33.000,2017-06-24 16:22:30.000,17277,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-24 09:05:37.000,2017-06-24 09:10:22.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-23 22:06:12.000,2017-06-23 22:10:47.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-06-23 22:05:36.000,2017-06-23 22:05:54.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-06-23 07:40:48.000,2017-06-23 18:24:01.000,38593,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-22 12:26:08.000,2017-06-22 12:30:54.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-22 12:15:51.000,2017-06-22 12:20:37.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-22 09:35:52.000,2017-06-22 09:40:23.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-22 04:03:03.000,2017-06-22 04:07:18.000,255,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 20:36:06.000,2017-06-21 20:40:51.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 18:55:14.000,2017-06-21 18:59:49.000,275,变流器,故障和告警
