风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 13:58:34.000,2017-06-21 14:03:21.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 13:41:21.000,2017-06-21 13:45:53.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 13:18:20.000,2017-06-21 13:22:57.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-21 13:05:01.000,2017-06-21 13:05:55.000,54,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 13:00:36.000,2017-06-21 13:05:01.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 08:43:07.000,2017-06-21 08:47:40.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 05:58:04.000,2017-06-21 06:03:00.000,296,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 04:42:08.000,2017-06-21 04:46:45.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-21 02:14:28.000,2017-06-21 02:19:01.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-21 02:13:54.000,2017-06-21 02:14:05.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 16:14:17.000,2017-06-20 16:19:01.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-20 16:13:52.000,2017-06-20 16:14:05.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 15:41:29.000,2017-06-20 15:46:03.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 15:16:22.000,2017-06-20 15:20:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-20 14:54:53.000,2017-06-20 14:55:51.000,58,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 14:50:12.000,2017-06-20 14:54:53.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-20 14:24:26.000,2017-06-20 14:26:34.000,128,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 14:19:47.000,2017-06-20 14:24:26.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 13:47:07.000,2017-06-20 13:51:46.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-20 13:02:29.000,2017-06-20 13:04:41.000,132,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 12:57:31.000,2017-06-20 13:02:29.000,298,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 12:44:19.000,2017-06-20 12:49:05.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 12:08:17.000,2017-06-20 12:13:04.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 11:39:10.000,2017-06-20 11:43:48.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 10:15:13.000,2017-06-20 10:19:46.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-20 10:02:17.000,2017-06-20 10:06:58.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 19:29:03.000,2017-06-19 19:33:38.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-19 19:28:31.000,2017-06-19 19:28:42.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 17:00:26.000,2017-06-19 17:05:09.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 16:29:22.000,2017-06-19 16:33:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 15:52:14.000,2017-06-19 15:56:47.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-19 15:51:43.000,2017-06-19 15:51:53.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 14:41:30.000,2017-06-19 14:46:19.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 13:22:16.000,2017-06-19 13:26:51.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 10:33:04.000,2017-06-19 10:37:47.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 07:19:04.000,2017-06-19 07:23:33.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-19 02:41:48.000,2017-06-19 02:46:17.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 20:46:45.000,2017-06-18 20:51:15.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 13:53:49.000,2017-06-18 13:58:33.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-18 12:48:32.000,2017-06-18 12:50:34.000,122,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 12:43:54.000,2017-06-18 12:48:32.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 12:28:18.000,2017-06-18 12:32:55.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-18 12:27:55.000,2017-06-18 12:28:06.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 09:25:16.000,2017-06-18 09:29:46.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-18 08:15:05.000,2017-06-18 08:19:48.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-06-17 22:10:45.000,2017-06-17 22:22:33.000,708,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 14:25:22.000,2017-06-17 14:29:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 14:11:57.000,2017-06-17 14:16:54.000,297,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 13:31:38.000,2017-06-17 13:36:16.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 12:48:12.000,2017-06-17 12:52:49.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 12:12:44.000,2017-06-17 12:17:17.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-17 06:53:01.000,2017-06-17 06:57:45.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 19:28:05.000,2017-06-16 19:32:43.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 18:40:21.000,2017-06-16 18:44:57.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 17:48:36.000,2017-06-16 17:53:10.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 17:10:23.000,2017-06-16 17:14:54.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 16:53:39.000,2017-06-16 16:58:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-16 16:26:26.000,2017-06-16 16:28:16.000,110,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 15:59:49.000,2017-06-16 16:04:24.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 15:44:03.000,2017-06-16 15:48:37.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 15:28:55.000,2017-06-16 15:33:36.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-16 15:19:34.000,2017-06-16 15:19:46.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 15:15:08.000,2017-06-16 15:19:34.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 14:55:22.000,2017-06-16 14:59:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 14:44:32.000,2017-06-16 14:49:26.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 14:23:56.000,2017-06-16 14:28:37.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 13:58:40.000,2017-06-16 14:03:24.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 13:41:37.000,2017-06-16 13:46:11.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 13:19:23.000,2017-06-16 13:23:57.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 13:03:39.000,2017-06-16 13:08:15.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 12:39:04.000,2017-06-16 12:43:48.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 12:26:20.000,2017-06-16 12:30:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-16 12:03:47.000,2017-06-16 12:04:29.000,42,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 11:46:36.000,2017-06-16 11:51:08.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-16 11:46:05.000,2017-06-16 11:46:15.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-16 11:11:23.000,2017-06-16 11:11:35.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 11:06:39.000,2017-06-16 11:11:23.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 07:20:22.000,2017-06-16 07:25:05.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-16 01:24:22.000,2017-06-16 01:31:12.000,410,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-06-16 01:07:14.000,2017-06-16 01:24:22.000,1028,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-06-16 01:07:14.000,2017-06-16 01:07:38.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-16 00:13:19.000,2017-06-16 00:17:51.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-15 22:47:25.000,2017-06-15 22:52:07.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-15 18:56:22.000,2017-06-15 19:00:52.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-15 16:35:06.000,2017-06-15 16:39:45.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-15 15:56:59.000,2017-06-15 15:59:25.000,146,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-06-15 15:10:00.000,2017-06-15 15:53:20.000,2600,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5475,5min平均桨距角3超限,2017-06-15 14:19:16.000,2017-06-15 15:03:17.000,2641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5491,变桨3电机电流大,2017-06-15 14:18:14.000,2017-06-15 14:20:44.000,150,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2017-06-15 14:18:14.000,2017-06-15 14:20:44.000,150,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5420,桨叶3限位开关误动作,2017-06-15 14:18:01.000,2017-06-15 14:20:44.000,163,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2017-06-15 14:16:33.000,2017-06-15 14:20:44.000,251,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5419,桨叶2限位开关误动作,2017-06-15 14:16:20.000,2017-06-15 14:20:44.000,264,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5489,变桨1电机电流大,2017-06-15 14:13:51.000,2017-06-15 14:20:44.000,413,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5418,桨叶1限位开关误动作,2017-06-15 14:13:26.000,2017-06-15 14:20:44.000,438,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64037,非正常关机(OS),2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-06-15 14:12:35.000,2017-06-15 15:56:59.000,6264,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-06-15 14:12:35.000,2017-06-15 14:13:00.000,25,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5406,桨叶1编码器信号不一致,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5407,桨叶2编码器信号不一致,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-06-15 14:10:04.000,2017-06-15 15:53:20.000,6196,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-06-15 14:10:04.000,2017-06-15 15:03:17.000,3193,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5408,桨叶3编码器信号不一致,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5475,5min平均桨距角3超限,2017-06-15 14:10:04.000,2017-06-15 14:12:35.000,151,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5461,当前平均桨距角超限,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2017-06-15 14:10:04.000,2017-06-15 14:12:35.000,151,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64011,手动重启(OS),2017-06-15 14:10:04.000,2017-06-15 14:12:35.000,151,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2017-06-15 14:10:04.000,2017-06-15 14:20:44.000,640,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6107,桨叶3BTB错误,2017-06-15 14:10:04.000,2017-06-15 14:12:35.000,151,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2017-06-15 14:10:04.000,2017-06-15 14:12:35.000,151,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2017-06-15 14:07:35.000,2017-06-15 14:09:51.000,136,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2017-06-15 14:06:36.000,2017-06-15 14:09:51.000,195,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2017-06-15 14:06:01.000,2017-06-15 14:09:51.000,230,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5408,桨叶3编码器信号不一致,2017-06-15 13:19:02.000,2017-06-15 14:09:51.000,3049,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5488,桨叶3 24V电压故障,2017-06-15 13:00:44.000,2017-06-15 14:09:51.000,4147,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5455,桨叶3电机ptc触发,2017-06-15 13:00:44.000,2017-06-15 14:06:01.000,3917,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-06-15 13:00:33.000,2017-06-15 14:09:51.000,4158,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5474,5min平均桨距角2超限,2017-06-15 12:29:04.000,2017-06-15 13:00:44.000,1900,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2017-06-15 12:28:02.000,2017-06-15 13:19:02.000,3060,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5407,桨叶2编码器信号不一致,2017-06-15 12:28:02.000,2017-06-15 14:09:51.000,6109,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5422,桨叶2备用限位开关触发误报,2017-06-15 12:28:02.000,2017-06-15 14:09:51.000,6109,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5416,桨叶2限位开关触发误报,2017-06-15 12:28:02.000,2017-06-15 14:09:51.000,6109,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2017-06-15 11:59:35.000,2017-06-15 13:00:44.000,3669,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-06-15 11:57:09.000,2017-06-15 12:28:02.000,1853,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-06-15 11:57:09.000,2017-06-15 14:09:51.000,7962,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5406,桨叶1编码器信号不一致,2017-06-15 11:56:49.000,2017-06-15 14:09:51.000,7982,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2017-06-15 11:56:49.000,2017-06-15 14:09:51.000,7982,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5461,当前平均桨距角超限,2017-06-15 11:56:49.000,2017-06-15 14:09:51.000,7982,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5421,桨叶1备用限位开关触发误报,2017-06-15 11:56:49.000,2017-06-15 14:09:51.000,7982,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5415,桨叶1限位开关触发误报,2017-06-15 11:56:49.000,2017-06-15 14:09:51.000,7982,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5443,桨叶1电机ptc故障,2017-06-15 11:42:04.000,2017-06-15 14:07:35.000,8731,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6105,桨叶1BTB错误,2017-06-15 11:42:04.000,2017-06-15 13:00:33.000,4709,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-06-15 11:41:54.000,2017-06-15 14:09:51.000,8877,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5486,桨叶1 24V电压故障,2017-06-15 11:41:54.000,2017-06-15 14:09:51.000,8877,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,6106,桨叶2BTB错误,2017-06-15 11:37:13.000,2017-06-15 12:29:04.000,3111,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-06-15 11:37:13.000,2017-06-15 14:09:51.000,9158,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5449,桨叶3限位开关95度触发,2017-06-15 11:37:13.000,2017-06-15 14:06:36.000,8963,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5487,桨叶2 24V电压故障,2017-06-15 11:35:28.000,2017-06-15 14:09:51.000,9263,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-06-15 11:35:08.000,2017-06-15 14:09:51.000,9283,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-06-15 10:11:11.000,2017-06-15 12:28:02.000,8211,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-06-15 09:59:28.000,2017-06-15 12:28:02.000,8914,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-06-15 09:45:30.000,2017-06-15 12:28:02.000,9752,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-15 05:03:53.000,2017-06-15 05:08:25.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-15 03:59:44.000,2017-06-15 04:04:21.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-15 02:31:39.000,2017-06-15 02:36:09.000,270,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-06-15 02:14:11.000,2017-06-15 02:31:39.000,1048,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-06-15 02:13:58.000,2017-06-15 02:14:50.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-14 16:15:21.000,2017-06-14 16:20:00.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-14 02:38:23.000,2017-06-14 02:43:05.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-14 00:55:49.000,2017-06-14 00:56:02.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-14 00:51:17.000,2017-06-14 00:55:49.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 19:54:15.000,2017-06-13 19:58:55.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 18:08:45.000,2017-06-13 18:13:26.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 16:16:54.000,2017-06-13 16:21:34.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 15:51:37.000,2017-06-13 15:56:17.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-13 15:37:34.000,2017-06-13 15:41:13.000,219,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-06-13 15:20:15.000,2017-06-13 15:37:34.000,1039,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-06-13 15:20:04.000,2017-06-13 15:20:46.000,42,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-13 15:14:21.000,2017-06-13 15:15:55.000,94,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 15:09:39.000,2017-06-13 15:14:21.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 14:40:06.000,2017-06-13 14:44:39.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 14:27:35.000,2017-06-13 14:32:05.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 13:38:54.000,2017-06-13 13:43:35.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 13:18:57.000,2017-06-13 13:23:37.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-13 12:20:30.000,2017-06-13 12:21:06.000,36,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 10:10:27.000,2017-06-13 10:15:00.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 04:45:29.000,2017-06-13 04:50:10.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-13 04:45:04.000,2017-06-13 04:45:17.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-13 02:50:59.000,2017-06-13 02:55:38.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-12 16:38:52.000,2017-06-12 16:40:10.000,78,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 16:34:22.000,2017-06-12 16:38:52.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-12 16:33:49.000,2017-06-12 16:34:00.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 16:19:01.000,2017-06-12 16:23:28.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-12 16:18:27.000,2017-06-12 16:18:39.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-12 15:54:14.000,2017-06-12 15:54:34.000,20,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 15:49:34.000,2017-06-12 15:54:14.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 15:21:08.000,2017-06-12 15:25:55.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-12 14:34:00.000,2017-06-12 14:34:34.000,34,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 14:29:21.000,2017-06-12 14:34:00.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 13:42:58.000,2017-06-12 13:47:35.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 12:35:20.000,2017-06-12 12:39:57.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-12 12:34:47.000,2017-06-12 12:34:58.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-12 11:36:41.000,2017-06-12 11:37:29.000,48,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 11:32:03.000,2017-06-12 11:36:41.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-12 11:00:01.000,2017-06-12 11:00:14.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-12 08:07:55.000,2017-06-12 08:12:36.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 16:15:49.000,2017-06-11 16:20:30.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 15:34:32.000,2017-06-11 15:39:01.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 13:57:37.000,2017-06-11 14:02:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-11 13:40:07.000,2017-06-11 13:41:29.000,82,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 13:35:29.000,2017-06-11 13:40:07.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 13:23:30.000,2017-06-11 13:28:10.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 10:57:16.000,2017-06-11 11:01:51.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 10:34:43.000,2017-06-11 10:39:17.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 07:11:45.000,2017-06-11 07:16:20.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 03:34:25.000,2017-06-11 03:39:05.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-11 01:52:30.000,2017-06-11 01:57:11.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 19:10:39.000,2017-06-10 19:15:15.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 17:43:15.000,2017-06-10 17:47:50.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 14:55:54.000,2017-06-10 15:00:22.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 14:27:05.000,2017-06-10 14:31:45.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 13:47:52.000,2017-06-10 13:52:25.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 13:07:42.000,2017-06-10 13:12:14.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-10 13:07:08.000,2017-06-10 13:07:19.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 12:11:49.000,2017-06-10 12:16:23.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 11:16:49.000,2017-06-10 11:21:20.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-10 10:33:39.000,2017-06-10 10:33:49.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 10:29:02.000,2017-06-10 10:33:39.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-10 04:16:29.000,2017-06-10 04:21:15.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 11:57:17.000,2017-06-09 12:02:10.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 11:37:27.000,2017-06-09 11:42:09.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 10:17:33.000,2017-06-09 10:22:11.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 09:42:57.000,2017-06-09 09:47:28.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 08:21:55.000,2017-06-09 08:26:28.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 03:24:08.000,2017-06-09 03:28:44.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-09 02:03:40.000,2017-06-09 02:08:19.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 19:19:48.000,2017-06-08 19:24:17.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-08 18:49:24.000,2017-06-08 18:49:34.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 18:16:25.000,2017-06-08 18:21:02.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 17:11:23.000,2017-06-08 17:16:03.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 16:56:21.000,2017-06-08 17:00:57.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 15:34:23.000,2017-06-08 15:38:58.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-08 15:33:48.000,2017-06-08 15:34:00.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 12:40:08.000,2017-06-08 12:44:41.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 12:07:27.000,2017-06-08 12:12:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 11:10:10.000,2017-06-08 11:14:52.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,6411,启机等风超时待机,2017-06-08 10:30:11.000,2017-06-08 10:30:21.000,10,超时,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 09:46:53.000,2017-06-08 09:51:33.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 08:48:23.000,2017-06-08 08:52:59.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-06-08 08:47:53.000,2017-06-08 08:48:03.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 02:31:01.000,2017-06-08 02:35:47.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-08 01:59:18.000,2017-06-08 02:04:12.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 16:39:10.000,2017-06-07 16:43:46.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 16:02:40.000,2017-06-07 16:07:22.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 15:07:36.000,2017-06-07 15:12:20.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 14:47:41.000,2017-06-07 14:52:18.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 14:27:41.000,2017-06-07 14:32:18.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-07 13:51:36.000,2017-06-07 13:51:47.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-07 13:37:47.000,2017-06-07 13:38:12.000,25,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 13:33:09.000,2017-06-07 13:37:47.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 13:12:56.000,2017-06-07 13:17:22.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 12:32:38.000,2017-06-07 12:37:15.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 08:35:50.000,2017-06-07 08:40:25.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-07 01:57:59.000,2017-06-07 02:02:28.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-06 21:58:59.000,2017-06-06 22:04:09.000,310,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-06-06 21:41:43.000,2017-06-06 21:58:59.000,1036,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-06-06 21:41:43.000,2017-06-06 21:42:24.000,41,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-06 19:46:46.000,2017-06-06 19:51:23.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-06 18:30:55.000,2017-06-06 18:35:06.000,251,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-06-06 18:29:53.000,2017-06-06 18:30:55.000,62,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-06-06 17:39:58.000,2017-06-06 17:53:22.000,804,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-05 00:14:59.000,2017-06-05 00:19:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-04 12:38:21.000,2017-06-04 12:42:58.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-04 07:15:53.000,2017-06-04 07:20:24.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-04 00:03:16.000,2017-06-04 00:07:47.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 20:44:07.000,2017-06-03 20:48:43.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 20:09:10.000,2017-06-03 20:13:53.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 18:53:28.000,2017-06-03 18:58:09.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 17:41:04.000,2017-06-03 17:45:34.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-03 15:58:33.000,2017-06-03 15:59:03.000,30,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 15:53:52.000,2017-06-03 15:58:33.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 15:30:06.000,2017-06-03 15:34:38.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 14:12:34.000,2017-06-03 14:17:16.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-03 13:18:25.000,2017-06-03 13:19:48.000,83,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 13:13:48.000,2017-06-03 13:18:25.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 12:39:56.000,2017-06-03 12:44:33.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-03 12:26:59.000,2017-06-03 12:28:55.000,116,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 12:22:19.000,2017-06-03 12:26:59.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 08:25:27.000,2017-06-03 08:30:06.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 05:30:25.000,2017-06-03 05:35:02.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-03 01:10:31.000,2017-06-03 01:15:16.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-02 21:28:28.000,2017-06-02 21:33:06.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-02 19:38:16.000,2017-06-02 19:43:36.000,320,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-06-02 19:20:46.000,2017-06-02 19:38:16.000,1050,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5506,左扭缆超限,2017-06-02 19:20:46.000,2017-06-02 19:21:26.000,40,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-02 17:08:53.000,2017-06-02 17:13:23.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-02 12:27:45.000,2017-06-02 12:32:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-02 05:09:15.000,2017-06-02 05:13:52.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-02 00:06:45.000,2017-06-02 00:09:58.000,193,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-06-02 00:04:06.000,2017-06-02 00:06:45.000,159,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 23:18:07.000,2017-06-01 23:21:01.000,174,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-06-01 23:15:24.000,2017-06-01 23:18:07.000,163,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 16:24:02.000,2017-06-01 16:28:36.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 15:43:05.000,2017-06-01 15:47:45.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 15:09:48.000,2017-06-01 15:14:17.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 14:52:47.000,2017-06-01 14:57:31.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 14:20:47.000,2017-06-01 14:25:23.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 13:34:29.000,2017-06-01 13:39:03.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 13:18:01.000,2017-06-01 13:22:45.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 13:04:22.000,2017-06-01 13:09:04.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-06-01 12:46:43.000,2017-06-01 12:48:25.000,102,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 12:42:02.000,2017-06-01 12:46:43.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 12:30:27.000,2017-06-01 12:35:20.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 11:57:17.000,2017-06-01 12:02:00.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-06-01 08:28:10.000,2017-06-01 08:32:48.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-31 21:44:25.000,2017-05-31 21:49:02.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-05-31 17:38:27.000,2017-05-31 17:39:11.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-05-31 16:58:56.000,2017-05-31 17:38:27.000,2371,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-05-31 16:58:46.000,2017-05-31 17:38:27.000,2381,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-05-31 16:58:46.000,2017-05-31 17:38:27.000,2381,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-05-31 16:57:46.000,2017-05-31 16:58:46.000,60,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5404,桨叶1和3的桨距角差值过大,2017-05-31 16:53:47.000,2017-05-31 16:54:46.000,59,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5404,桨叶1和3的桨距角差值过大,2017-05-31 16:53:26.000,2017-05-31 16:53:37.000,11,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-05-31 16:53:26.000,2017-05-31 16:57:46.000,260,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5530,偏航电机1-2断路器跳闸,2017-05-31 15:19:11.000,2017-05-31 16:53:26.000,5655,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ043,5531,偏航电机3-4断路器跳闸,2017-05-31 15:19:11.000,2017-05-31 16:53:26.000,5655,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-05-31 14:49:40.000,2017-05-31 16:53:26.000,7426,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-05-31 14:49:40.000,2017-05-31 16:53:26.000,7426,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-05-31 14:49:40.000,2017-05-31 16:53:26.000,7426,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5474,5min平均桨距角2超限,2017-05-31 12:00:15.000,2017-05-31 16:53:26.000,17591,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5463,桨叶 2 0.5s平均桨距角超限,2017-05-31 11:57:02.000,2017-05-31 16:53:26.000,17784,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5490,变桨2电机电流大,2017-05-31 11:53:30.000,2017-05-31 16:53:26.000,17996,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5422,桨叶2备用限位开关触发误报,2017-05-31 11:53:30.000,2017-05-31 16:53:26.000,17996,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ043,5475,5min平均桨距角3超限,2017-05-31 11:17:46.000,2017-05-31 16:53:26.000,20140,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5464,桨叶 3 0.5s平均桨距角超限,2017-05-31 11:13:11.000,2017-05-31 16:53:26.000,20415,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5491,变桨3电机电流大,2017-05-31 11:09:48.000,2017-05-31 16:53:26.000,20618,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-05-31 10:51:09.000,2017-05-31 14:49:40.000,14311,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5473,5min平均桨距角1超限,2017-05-31 10:21:55.000,2017-05-31 16:53:26.000,23491,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5462,桨叶 1 0.5s平均桨距角超限,2017-05-31 10:18:01.000,2017-05-31 16:53:26.000,23725,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5489,变桨1电机电流大,2017-05-31 10:15:54.000,2017-05-31 16:53:26.000,23852,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-05-31 09:47:27.000,2017-05-31 16:53:26.000,25559,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-05-31 09:47:27.000,2017-05-31 16:53:26.000,25559,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-05-31 09:47:27.000,2017-05-31 16:53:26.000,25559,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-05-31 09:47:27.000,2017-05-31 16:53:26.000,25559,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-05-31 09:47:27.000,2017-05-31 16:53:26.000,25559,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5602,齿轮箱油压低,2017-05-31 09:46:47.000,2017-05-31 15:19:11.000,19944,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5854,发电机轴承润滑故障,2017-05-31 09:37:05.000,2017-05-31 12:00:15.000,8590,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ043,5621,齿轮箱润滑泵断路器跳闸,2017-05-31 09:37:05.000,2017-05-31 15:19:11.000,20526,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-05-31 09:20:42.000,2017-05-31 11:57:02.000,9380,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-05-31 09:08:14.000,2017-05-31 14:49:40.000,20486,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-05-31 09:07:42.000,2017-05-31 16:56:36.000,28134,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-31 03:08:18.000,2017-05-31 03:12:56.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 19:04:18.000,2017-05-30 19:08:58.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 15:43:41.000,2017-05-30 15:48:21.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-05-30 15:32:29.000,2017-05-30 15:32:49.000,20,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 14:59:55.000,2017-05-30 15:04:38.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 14:40:25.000,2017-05-30 14:45:04.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 14:12:44.000,2017-05-30 14:17:17.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-05-30 13:39:45.000,2017-05-30 13:39:55.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 13:35:14.000,2017-05-30 13:39:45.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 13:16:18.000,2017-05-30 13:20:51.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 12:19:39.000,2017-05-30 12:24:13.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5503,偏航误差过大,2017-05-30 12:03:12.000,2017-05-30 12:03:25.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 11:33:49.000,2017-05-30 11:38:29.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 08:50:49.000,2017-05-30 08:55:28.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 05:51:20.000,2017-05-30 05:56:00.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 04:06:35.000,2017-05-30 04:11:12.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-30 00:31:45.000,2017-05-30 00:36:15.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 16:14:51.000,2017-05-29 16:19:30.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 16:05:20.000,2017-05-29 16:09:43.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 15:51:45.000,2017-05-29 15:56:20.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 15:35:47.000,2017-05-29 15:40:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 15:20:52.000,2017-05-29 15:25:34.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 14:50:07.000,2017-05-29 14:54:47.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 14:36:15.000,2017-05-29 14:40:50.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 14:06:29.000,2017-05-29 14:11:11.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 13:48:09.000,2017-05-29 13:52:45.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 13:24:05.000,2017-05-29 13:28:32.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 12:58:45.000,2017-05-29 13:03:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 07:58:57.000,2017-05-29 08:03:44.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-29 05:11:15.000,2017-05-29 05:15:52.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-05-29 05:10:42.000,2017-05-29 05:10:53.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-28 23:22:15.000,2017-05-28 23:25:46.000,211,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-05-28 23:20:01.000,2017-05-28 23:22:15.000,134,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-28 22:25:05.000,2017-05-28 22:28:03.000,178,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5615,齿轮箱油温高,2017-05-28 22:22:36.000,2017-05-28 22:25:05.000,149,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-28 13:02:00.000,2017-05-28 14:35:16.000,5596,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-28 10:41:25.000,2017-05-28 11:51:20.000,4195,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-28 10:26:28.000,2017-05-28 10:37:29.000,661,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-28 09:10:34.000,2017-05-28 09:15:08.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-28 08:49:08.000,2017-05-28 08:53:48.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5904,机组正常待机,2017-05-28 04:16:25.000,2017-05-28 04:20:56.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-05-28 04:15:54.000,2017-05-28 04:16:10.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-27 13:58:12.000,2017-05-27 16:12:27.000,8055,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-05-26 15:38:23.000,2017-05-26 15:38:33.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5504,风向突变,2017-05-26 10:57:54.000,2017-05-26 10:58:06.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-05-25 17:35:14.000,2017-05-25 17:35:24.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-05-25 12:35:31.000,2017-05-25 12:35:44.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-05-24 15:15:05.000,2017-05-24 16:53:06.000,5881,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-05-24 15:15:05.000,2017-05-24 16:53:06.000,5881,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5802,液压系统压力低,2017-05-24 15:15:05.000,2017-05-24 16:53:06.000,5881,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-05-24 15:07:30.000,2017-05-24 17:00:04.000,6754,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-05-24 15:07:30.000,2017-05-24 15:15:05.000,455,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-05-24 15:07:30.000,2017-05-24 16:53:06.000,6336,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-05-24 09:50:01.000,2017-05-24 15:07:30.000,19049,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-21 10:44:34.000,2017-05-21 15:15:24.000,16250,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-17 14:24:16.000,2017-05-17 16:06:00.000,6104,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-17 11:13:46.000,2017-05-17 12:55:00.000,6074,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-17 10:25:15.000,2017-05-17 10:43:19.000,1084,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-05-12 07:43:18.000,2017-05-12 08:00:10.000,1012,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5504,风向突变,2017-05-11 16:38:20.000,2017-05-11 16:39:04.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-05-07 13:39:48.000,2017-05-07 14:45:37.000,3949,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-05-07 13:39:48.000,2017-05-07 14:45:37.000,3949,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-05-07 13:33:04.000,2017-05-07 14:52:20.000,4756,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-05-07 13:33:04.000,2017-05-07 14:45:37.000,4353,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5941,变流器跳闸,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5953,变流器直流母线过压 ,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5971,变流器转子侧模块启动故障,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5972,变流器网侧模块启动故障,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-05-06 01:00:55.000,2017-05-06 01:16:58.000,963,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-05 05:36:48.000,2017-05-05 06:22:10.000,2722,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-05-03 09:50:41.000,2017-05-03 18:24:40.000,30839,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-05-03 01:18:24.000,2017-05-03 01:35:19.000,1015,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-04-30 00:25:59.000,2017-04-30 00:42:36.000,997,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-04-28 11:38:12.000,2017-04-28 11:54:07.000,955,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-04-21 05:47:33.000,2017-04-21 06:05:04.000,1051,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-04-21 05:47:33.000,2017-04-21 05:48:30.000,57,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-04-17 10:19:06.000,2017-04-17 10:32:38.000,812,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-04-15 10:25:31.000,2017-04-15 10:26:15.000,44,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-04-12 23:56:57.000,2017-04-12 23:57:41.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-04-12 23:56:57.000,2017-04-13 00:15:09.000,1092,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-04-11 11:35:16.000,2017-04-11 11:35:59.000,43,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-04-09 03:17:27.000,2017-04-09 03:26:39.000,552,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-04-09 00:21:56.000,2017-04-09 00:25:40.000,224,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-04-08 15:46:10.000,2017-04-08 15:47:04.000,54,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5119,机舱手动偏航使能,2017-04-08 15:46:10.000,2017-04-08 15:47:04.000,54,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5001,硬件看门狗触发安全链,2017-04-08 15:44:15.000,2017-04-08 15:49:49.000,334,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5010,安全继电器触发,2017-04-08 15:44:15.000,2017-04-08 15:47:04.000,169,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5012,安全链1触发,2017-04-08 15:44:15.000,2017-04-08 15:47:04.000,169,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-04-08 15:44:15.000,2017-04-08 15:49:49.000,334,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5432,变桨系统通讯故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,64025,主控制器安全链输入丢失(OS),2017-04-08 15:44:15.000,2017-04-08 15:49:49.000,334,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-04-08 15:44:15.000,2017-04-08 15:53:39.000,564,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-04-08 15:44:15.000,2017-04-08 15:46:10.000,115,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5005,过振动(H),2017-04-08 15:44:15.000,2017-04-08 15:47:04.000,169,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5011,主断路器跳闸,2017-04-08 15:44:15.000,2017-04-08 15:47:04.000,169,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5003,风轮过转速(H),2017-04-08 15:44:15.000,2017-04-08 15:47:04.000,169,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5004,发电机过转速(H),2017-04-08 15:44:15.000,2017-04-08 15:49:49.000,334,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-04-08 15:25:52.000,2017-04-08 15:44:15.000,1103,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-04-08 15:25:52.000,2017-04-08 15:44:15.000,1103,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-04-02 16:03:41.000,2017-04-02 16:20:02.000,981,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5924,风机欠功率,2017-03-31 22:43:28.000,2017-03-31 22:44:18.000,50,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-03-31 13:42:17.000,2017-03-31 13:43:01.000,44,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5801,高速轴刹车非正常动作,2017-03-31 11:36:39.000,2017-03-31 12:18:17.000,2498,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ043,5108,维护模式,2017-03-31 11:20:54.000,2017-03-31 12:18:17.000,3443,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5107,塔基手动正常停机,2017-03-31 11:18:01.000,2017-03-31 12:18:17.000,3616,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-03-29 23:02:38.000,2017-03-29 23:19:11.000,993,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-03-29 03:23:29.000,2017-03-29 03:40:19.000,1010,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-25 14:54:54.000,2017-03-25 19:16:44.000,15710,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5457,变桨3备份电源电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,1029,以太网接收故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,其他,故障和告警
白塔公司1号一期风电场,HFJ043,5437,变桨系统内部硬件连接故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5002,安全链2触发,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,安全链,故障和告警
白塔公司1号一期风电场,HFJ043,5483,桨叶1刹车电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5485,桨叶3刹车电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5445,桨叶1备用电源电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5484,桨叶2刹车电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5442,桨叶1电机冷却风扇跳闸,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5451,桨叶2备用电源电压故障,2017-03-22 17:38:36.000,2017-03-22 17:47:02.000,506,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ043,5509,机舱位置标定中,2017-03-22 17:38:36.000,2017-03-22 17:53:25.000,889,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-03-22 12:43:38.000,2017-03-22 17:38:36.000,17698,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-17 01:13:41.000,2017-03-17 01:22:52.000,551,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-03-16 22:41:19.000,2017-03-16 22:58:41.000,1042,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5505,右扭缆超限,2017-03-16 22:41:19.000,2017-03-16 22:42:05.000,46,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-03-15 12:32:53.000,2017-03-15 13:30:44.000,3471,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-14 16:47:04.000,2017-03-14 17:04:46.000,1062,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-03-10 15:23:48.000,2017-03-10 15:24:32.000,44,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-09 08:11:33.000,2017-03-09 08:13:03.000,90,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-08 16:55:19.000,2017-03-08 16:56:01.000,42,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5109,SCADA停机,2017-03-08 16:21:30.000,2017-03-08 16:51:40.000,1810,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-03-08 15:34:59.000,2017-03-08 15:44:41.000,582,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-03-05 14:13:27.000,2017-03-05 14:14:29.000,62,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5853,主轴轴承润滑故障,2017-03-03 17:46:54.000,2017-03-03 17:50:24.000,210,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-28 14:33:09.000,2017-02-28 14:57:52.000,1483,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-02-26 00:18:12.000,2017-02-26 00:34:57.000,1005,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-21 15:26:44.000,2017-02-21 15:46:55.000,1211,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5922,小风正常停机,2017-02-17 06:09:05.000,2017-02-17 06:10:03.000,58,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-02-17 02:53:15.000,2017-02-17 03:10:04.000,1009,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-16 13:30:52.000,2017-02-16 14:36:17.000,3925,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-16 02:01:57.000,2017-02-16 02:23:26.000,1289,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-15 14:21:02.000,2017-02-15 15:32:51.000,4309,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-02-09 13:43:57.000,2017-02-09 14:00:58.000,1021,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-02-02 13:44:51.000,2017-02-02 14:01:55.000,1024,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-02-01 17:54:29.000,2017-02-01 18:10:31.000,962,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-28 11:39:05.000,2017-01-28 19:51:44.000,29559,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-01-27 20:30:48.000,2017-01-27 20:47:23.000,995,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-27 09:48:56.000,2017-01-27 12:16:29.000,8853,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-27 03:47:18.000,2017-01-27 05:48:50.000,7292,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-25 21:44:39.000,2017-01-26 09:38:34.000,42835,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-25 19:46:37.000,2017-01-25 19:59:13.000,756,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-25 11:50:50.000,2017-01-25 12:31:34.000,2444,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-25 11:23:55.000,2017-01-25 11:45:30.000,1295,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5121,能量管理平台停机,2017-01-25 09:08:09.000,2017-01-25 09:56:24.000,2895,控制器,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-01-14 07:10:55.000,2017-01-14 07:27:53.000,1018,偏航,故障和告警
白塔公司1号一期风电场,HFJ043,5507,偏航自动解缆中,2017-01-05 06:31:35.000,2017-01-05 06:48:23.000,1008,偏航,故障和告警
