风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 23:15:45.000,2019-03-30 23:20:24.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 19:31:41.000,2019-03-30 19:36:36.000,295,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 17:15:39.000,2019-03-30 17:20:42.000,303,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 15:21:42.000,2019-03-30 15:26:44.000,302,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,7200,备用电源测试告警,2019-03-30 15:21:42.000,2019-03-30 15:22:23.000,41,测试,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 14:47:36.000,2019-03-30 14:53:11.000,335,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2019-03-30 14:36:40.000,2019-03-30 14:37:16.000,36,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2019-03-30 14:34:48.000,2019-03-30 14:35:25.000,37,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2019-03-30 14:32:55.000,2019-03-30 14:33:32.000,37,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2019-03-30 14:26:41.000,2019-03-30 14:28:33.000,112,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5853,主轴轴承润滑故障,2019-03-30 14:20:35.000,2019-03-30 14:34:48.000,853,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ063,6103,桨叶2系统错误,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6102,桨叶1系统错误,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2019-03-30 14:20:35.000,2019-03-30 14:34:48.000,853,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2019-03-30 14:20:35.000,2019-03-30 14:25:26.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,6104,桨叶3系统错误,2019-03-30 14:20:35.000,2019-03-30 14:34:10.000,815,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,6501,HMI手动停机,2019-03-30 14:06:54.000,2019-03-30 14:20:35.000,821,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-30 00:39:41.000,2019-03-30 00:51:09.000,688,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-03-29 11:22:47.000,2019-03-29 15:57:34.000,16487,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-03-29 10:26:08.000,2019-03-29 10:58:04.000,1916,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-03-29 08:56:43.000,2019-03-29 09:19:30.000,1367,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-25 21:48:23.000,2019-03-25 21:58:36.000,613,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-18 21:33:21.000,2019-03-18 21:45:23.000,722,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-15 00:23:42.000,2019-03-15 00:33:58.000,616,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-12 05:36:34.000,2019-03-12 05:46:58.000,624,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-09 22:02:47.000,2019-03-09 22:14:17.000,690,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-03-06 07:18:28.000,2019-03-06 07:29:42.000,674,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-02-27 01:57:56.000,2019-02-27 02:11:06.000,790,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2019-02-26 09:43:18.000,2019-02-26 11:12:33.000,5355,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2019-02-26 09:43:18.000,2019-02-26 11:12:33.000,5355,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2019-02-26 00:39:50.000,2019-02-26 00:41:38.000,108,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-02-26 00:39:50.000,2019-02-26 00:52:04.000,734,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-02-22 21:26:29.000,2019-02-22 21:37:42.000,673,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2019-02-21 00:26:35.000,2019-02-21 00:28:31.000,116,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2019-02-09 15:29:57.000,2019-02-09 15:30:34.000,37,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-02-06 12:05:07.000,2019-02-06 16:06:10.000,14463,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-02-04 13:19:04.000,2019-02-04 13:26:40.000,456,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2019-02-03 12:05:37.000,2019-02-03 13:14:26.000,4129,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-01-28 02:46:30.000,2019-01-28 02:57:57.000,687,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2019-01-16 05:51:21.000,2019-01-16 05:53:03.000,102,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-01-11 14:21:54.000,2019-01-11 14:33:32.000,698,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2019-01-08 08:15:48.000,2019-01-08 08:17:57.000,129,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2019-01-08 08:15:48.000,2019-01-08 08:27:24.000,696,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-12-31 11:40:11.000,2018-12-31 11:50:45.000,634,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-12-29 09:42:29.000,2018-12-29 11:11:32.000,5343,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-12-29 09:41:00.000,2018-12-29 11:11:32.000,5432,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-12-19 19:46:29.000,2018-12-19 19:47:48.000,79,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-12-16 11:37:54.000,2018-12-16 15:25:46.000,13672,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-12-11 15:36:39.000,2018-12-11 15:38:00.000,81,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-12-11 03:49:59.000,2018-12-11 04:00:50.000,651,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-12-09 07:59:38.000,2018-12-09 08:10:48.000,670,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-12-04 08:11:16.000,2018-12-04 08:22:39.000,683,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2018-12-04 08:11:16.000,2018-12-04 08:12:33.000,77,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2018-11-29 23:42:20.000,2018-11-29 23:43:31.000,71,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-11-22 01:09:16.000,2018-11-22 01:20:45.000,689,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-11-01 15:47:25.000,2018-11-01 15:50:52.000,207,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2018-11-01 14:57:37.000,2018-11-01 15:00:23.000,166,电网,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,7021,电网频率低,2018-11-01 14:57:37.000,2018-11-01 15:00:23.000,166,电网,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-11-01 14:57:37.000,2018-11-01 15:20:26.000,1369,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5487,桨叶2 24V电压故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6107,桨叶3BTB错误,2018-10-28 14:02:23.000,2018-11-01 15:00:23.000,349080,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5971,变流器转子侧模块启动故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,6105,桨叶1BTB错误,2018-10-28 14:02:23.000,2018-11-01 15:00:23.000,349080,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5949,变流器网侧线电压过压,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5488,桨叶3 24V电压故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5972,变流器网侧模块启动故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6106,桨叶2BTB错误,2018-10-28 14:02:23.000,2018-11-01 15:00:23.000,349080,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,6108,变桨紧急事件触发,2018-10-28 14:02:23.000,2018-11-01 15:00:23.000,349080,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5953,变流器直流母线过压 ,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-10-28 14:02:23.000,2018-11-01 15:20:26.000,350283,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-10-28 14:02:23.000,2018-11-01 15:20:26.000,350283,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2018-10-28 14:02:23.000,2018-11-01 14:57:37.000,348914,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2018-10-28 14:02:23.000,2018-11-01 15:20:26.000,350283,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2018-10-28 14:02:23.000,2018-11-01 15:20:26.000,350283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-28 13:05:28.000,2018-10-28 13:38:11.000,1963,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-26 11:13:51.000,2018-10-26 11:37:49.000,1438,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-26 10:36:21.000,2018-10-26 10:58:59.000,1358,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-25 12:58:55.000,2018-10-25 16:18:46.000,11991,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-23 20:31:47.000,2018-10-23 20:43:40.000,713,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-22 11:21:16.000,2018-10-22 15:20:18.000,14342,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-10-22 10:23:08.000,2018-10-22 10:40:36.000,1048,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-14 21:28:08.000,2018-10-14 21:39:52.000,704,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-10 23:04:15.000,2018-10-10 23:15:07.000,652,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-09 06:54:47.000,2018-10-09 07:05:46.000,659,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-08 01:54:55.000,2018-10-08 02:07:05.000,730,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,64011,手动重启(OS),2018-10-07 13:20:21.000,2018-10-07 13:22:38.000,137,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2018-10-07 11:51:11.000,2018-10-07 13:19:13.000,5282,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5433,轮毂供电断路器跳闸,2018-10-07 11:50:00.000,2018-10-07 13:19:13.000,5353,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2018-10-07 11:50:00.000,2018-10-07 13:22:38.000,5558,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5431,轮毂温度低,2018-10-07 11:50:00.000,2018-10-07 13:13:32.000,5012,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-10-07 11:50:00.000,2018-10-07 13:22:38.000,5558,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2018-10-07 11:50:00.000,2018-10-07 13:22:38.000,5558,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-10-07 11:38:01.000,2018-10-07 13:19:13.000,6072,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-10-07 09:50:12.000,2018-10-07 13:19:13.000,12541,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-10-07 09:05:05.000,2018-10-07 13:30:40.000,15935,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-10-07 09:05:05.000,2018-10-07 13:19:13.000,15248,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-10-04 22:43:53.000,2018-10-04 22:46:09.000,136,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-04 22:43:53.000,2018-10-04 22:56:30.000,757,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-10-03 11:13:26.000,2018-10-03 11:40:30.000,1624,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-10-03 10:09:03.000,2018-10-03 11:04:58.000,3355,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-10-03 09:32:42.000,2018-10-03 11:40:30.000,7668,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-10-03 09:31:32.000,2018-10-03 10:01:30.000,1798,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-10-01 00:23:54.000,2018-10-01 00:35:09.000,675,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-29 12:32:57.000,2018-09-29 16:47:46.000,15289,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-28 11:08:36.000,2018-09-28 13:49:29.000,9653,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-27 13:28:48.000,2018-09-27 14:50:52.000,4924,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-09-27 09:32:26.000,2018-09-27 09:33:46.000,80,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-26 16:07:35.000,2018-09-26 16:28:01.000,1226,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-26 15:06:43.000,2018-09-26 15:29:48.000,1385,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-09-25 16:54:32.000,2018-09-25 17:12:57.000,1105,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-09-21 16:01:35.000,2018-09-21 16:04:11.000,156,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-09-11 22:09:06.000,2018-09-11 22:10:20.000,74,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-09-11 22:09:06.000,2018-09-11 22:21:07.000,721,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-09-10 20:28:32.000,2018-09-10 20:41:09.000,757,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-09-10 20:28:32.000,2018-09-10 20:29:49.000,77,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-09-09 15:39:14.000,2018-09-09 15:50:34.000,680,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-09-06 12:44:58.000,2018-09-06 12:46:11.000,73,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-09-06 10:35:16.000,2018-09-06 10:36:34.000,78,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5009,机舱安全停按钮触发,2018-09-04 11:05:47.000,2018-09-04 12:07:05.000,3678,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5006,机舱紧停按钮触发,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2018-09-04 09:55:30.000,2018-09-04 12:07:05.000,7895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-09-04 09:49:45.000,2018-09-04 12:19:07.000,8962,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-09-04 09:21:05.000,2018-09-04 12:07:05.000,9960,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-08-31 20:46:01.000,2018-08-31 20:57:35.000,694,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-08-31 08:59:53.000,2018-08-31 09:00:58.000,65,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-08-29 23:37:44.000,2018-08-29 23:38:48.000,64,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-08-26 08:06:57.000,2018-08-26 08:08:46.000,109,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-08-25 21:08:36.000,2018-08-25 21:18:51.000,615,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5978,变流器网侧其它故障,2018-08-23 20:25:02.000,2018-08-23 20:33:08.000,486,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-08-23 20:25:02.000,2018-08-23 20:33:08.000,486,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5971,变流器转子侧模块启动故障,2018-08-23 20:25:02.000,2018-08-23 20:33:08.000,486,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5972,变流器网侧模块启动故障,2018-08-23 20:25:02.000,2018-08-23 20:33:08.000,486,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-08-21 02:37:38.000,2018-08-21 02:48:51.000,673,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-08-18 19:41:08.000,2018-08-18 19:53:13.000,725,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-08-18 19:41:08.000,2018-08-18 19:43:19.000,131,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2018-08-18 10:54:39.000,2018-08-18 10:55:48.000,69,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-08-13 04:57:20.000,2018-08-13 04:58:54.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-08-08 20:37:52.000,2018-08-08 20:54:22.000,990,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2018-08-06 07:00:58.000,2018-08-08 20:54:22.000,222804,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2018-08-06 07:00:58.000,2018-08-08 20:37:52.000,221814,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2018-08-06 07:00:58.000,2018-08-08 20:41:18.000,222020,电网,故障和告警
白塔公司1号一期风电场,HFJ063,111,电网电压低,2018-08-06 07:00:58.000,2018-08-08 20:41:18.000,222020,电网,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2018-08-06 06:46:09.000,2018-08-08 20:37:52.000,222703,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-08-05 12:55:53.000,2018-08-05 12:57:01.000,68,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,64000,主控制器温度过高,2018-07-29 19:30:06.000,2018-07-29 19:31:18.000,72,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,64000,主控制器温度过高,2018-07-29 19:17:36.000,2018-07-29 19:24:21.000,405,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,64000,主控制器温度过高,2018-07-29 19:10:50.000,2018-07-29 19:16:15.000,325,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-07-20 20:31:36.000,2018-07-20 20:43:23.000,707,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-07-08 11:11:42.000,2018-07-08 11:12:51.000,69,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-06-26 14:53:33.000,2018-06-26 15:06:35.000,782,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-06-26 14:22:16.000,2018-06-26 14:23:22.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2018-06-26 10:54:13.000,2018-06-26 14:20:01.000,12348,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5808,液压泵运行时间过长,2018-06-26 10:00:21.000,2018-06-26 14:20:01.000,15580,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-26 09:59:14.000,2018-06-26 14:20:01.000,15647,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2018-06-26 09:59:14.000,2018-06-26 14:20:01.000,15647,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-06-26 09:58:10.000,2018-06-26 14:23:22.000,15912,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2018-06-26 09:58:10.000,2018-06-26 14:22:16.000,15846,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2018-06-26 09:58:10.000,2018-06-26 14:22:16.000,15846,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5433,轮毂供电断路器跳闸,2018-06-26 09:58:10.000,2018-06-26 14:20:01.000,15711,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-06-26 09:58:10.000,2018-06-26 14:20:01.000,15711,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5431,轮毂温度低,2018-06-26 09:58:10.000,2018-06-26 14:12:15.000,15245,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-06-26 09:58:10.000,2018-06-26 14:20:01.000,15711,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-26 09:06:02.000,2018-06-26 14:27:58.000,19316,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-26 09:03:31.000,2018-06-26 09:06:02.000,151,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-06-25 18:23:47.000,2018-06-25 18:36:11.000,744,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-06-25 18:23:47.000,2018-06-25 18:24:53.000,66,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-06-25 16:32:31.000,2018-06-25 16:34:47.000,136,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-25 16:31:25.000,2018-06-25 16:39:12.000,467,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-25 16:31:25.000,2018-06-25 16:32:31.000,66,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-06-25 16:31:25.000,2018-06-25 16:32:31.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-06-25 16:31:25.000,2018-06-25 16:32:31.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5488,桨叶3 24V电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5486,桨叶1 24V电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5443,桨叶1电机ptc故障,2018-06-25 16:30:19.000,2018-06-25 16:31:25.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2018-06-25 16:30:19.000,2018-06-25 16:31:25.000,66,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5493,桨叶2 400伏异常,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5492,桨叶1 400伏异常,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5449,桨叶3限位开关95度触发,2018-06-25 16:30:19.000,2018-06-25 16:31:25.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5487,桨叶2 24V电压故障,2018-06-25 16:30:19.000,2018-06-25 16:32:31.000,132,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5455,桨叶3电机ptc触发,2018-06-25 16:30:19.000,2018-06-25 16:31:25.000,66,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-25 16:26:57.000,2018-06-25 16:30:19.000,202,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-06-25 12:04:23.000,2018-06-25 16:26:57.000,15754,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-25 12:04:23.000,2018-06-25 16:26:57.000,15754,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2018-06-25 11:29:43.000,2018-06-25 12:04:23.000,2080,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-25 10:33:38.000,2018-06-25 12:04:23.000,5445,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5808,液压泵运行时间过长,2018-06-25 10:27:02.000,2018-06-25 12:04:23.000,5841,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2018-06-25 10:27:02.000,2018-06-25 12:04:23.000,5841,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-06-25 10:27:02.000,2018-06-25 16:30:19.000,21797,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5431,轮毂温度低,2018-06-25 10:25:56.000,2018-06-25 12:04:23.000,5907,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2018-06-25 10:25:56.000,2018-06-25 16:32:31.000,21995,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5433,轮毂供电断路器跳闸,2018-06-25 10:25:56.000,2018-06-25 16:32:31.000,21995,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-06-25 10:25:56.000,2018-06-25 16:32:31.000,21995,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-06-25 10:25:56.000,2018-06-25 16:30:19.000,21863,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2018-06-25 10:25:56.000,2018-06-25 16:32:31.000,21995,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-25 09:17:42.000,2018-06-25 16:30:19.000,25957,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-25 09:17:42.000,2018-06-25 09:58:02.000,2420,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5802,液压系统压力低,2018-06-24 17:07:55.000,2018-06-24 17:11:19.000,204,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-24 17:03:11.000,2018-06-24 17:11:19.000,488,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-06-24 17:03:11.000,2018-06-24 17:07:55.000,284,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-06-24 17:03:11.000,2018-06-24 17:07:55.000,284,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-06-24 16:47:45.000,2018-06-24 16:52:09.000,264,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5449,桨叶3限位开关95度触发,2018-06-24 16:46:39.000,2018-06-24 17:03:11.000,992,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2018-06-24 16:46:39.000,2018-06-24 16:47:45.000,66,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5455,桨叶3电机ptc触发,2018-06-24 16:46:39.000,2018-06-24 17:03:11.000,992,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5492,桨叶1 400伏异常,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5488,桨叶3 24V电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5443,桨叶1电机ptc故障,2018-06-24 16:46:39.000,2018-06-24 17:03:11.000,992,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5493,桨叶2 400伏异常,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5486,桨叶1 24V电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5487,桨叶2 24V电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-06-24 16:46:39.000,2018-06-24 17:07:55.000,1276,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5802,液压系统压力低,2018-06-24 11:47:28.000,2018-06-24 16:46:39.000,17951,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2018-06-24 10:23:34.000,2018-06-24 16:44:29.000,22855,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-06-24 10:03:20.000,2018-06-24 16:46:39.000,24199,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5808,液压泵运行时间过长,2018-06-24 09:48:09.000,2018-06-24 16:44:29.000,24980,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-06-24 09:47:05.000,2018-06-24 16:46:39.000,25174,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2018-06-24 09:27:52.000,2018-06-24 16:44:29.000,26197,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2018-06-24 09:26:49.000,2018-06-24 17:07:55.000,27666,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-24 09:26:49.000,2018-06-24 16:46:39.000,26390,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-06-24 09:26:49.000,2018-06-24 17:07:55.000,27666,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5431,轮毂温度低,2018-06-24 09:26:49.000,2018-06-24 16:44:29.000,26260,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2018-06-24 09:26:49.000,2018-06-24 17:07:55.000,27666,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5433,轮毂供电断路器跳闸,2018-06-24 09:26:49.000,2018-06-24 17:07:55.000,27666,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-24 09:16:05.000,2018-06-24 16:46:39.000,27034,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-24 09:14:04.000,2018-06-24 16:44:29.000,27025,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-06-22 00:35:54.000,2018-06-22 00:37:01.000,67,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-06-22 00:35:54.000,2018-06-22 00:47:01.000,667,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-06-18 17:42:17.000,2018-06-18 17:54:56.000,759,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-06-18 17:42:17.000,2018-06-18 17:43:20.000,63,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-06-17 13:35:08.000,2018-06-17 13:36:12.000,64,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-06-17 01:46:06.000,2018-06-17 01:47:12.000,66,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-06-14 14:43:06.000,2018-06-14 14:44:10.000,64,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5513,偏航时间过长,2018-06-14 13:49:15.000,2018-06-14 13:53:30.000,255,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5608,齿轮箱油泵接触器反馈故障,2018-06-09 10:53:44.000,2018-06-09 14:10:04.000,11780,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-09 10:02:52.000,2018-06-09 14:10:04.000,14832,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-09 10:02:52.000,2018-06-09 14:10:04.000,14832,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-06-05 20:11:43.000,2018-06-05 20:23:09.000,686,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5712,发电机冷却风扇断路器跳闸,2018-06-03 11:48:40.000,2018-06-03 14:14:04.000,8724,发电机,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2018-06-03 11:46:30.000,2018-06-03 14:14:04.000,8854,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2018-06-03 10:50:51.000,2018-06-03 14:14:04.000,12193,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5006,机舱紧停按钮触发,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2018-06-03 09:56:31.000,2018-06-03 14:14:04.000,15453,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-03 09:45:37.000,2018-06-03 14:24:43.000,16746,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-03 09:24:00.000,2018-06-03 14:14:04.000,17404,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-02 02:50:17.000,2018-06-02 02:51:21.000,64,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-02 02:06:52.000,2018-06-02 02:10:02.000,190,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-02 01:21:33.000,2018-06-02 01:22:39.000,66,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-02 00:37:10.000,2018-06-02 00:39:21.000,131,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-01 23:49:38.000,2018-06-01 23:50:42.000,64,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-01 23:00:49.000,2018-06-01 23:02:18.000,89,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-01 22:12:11.000,2018-06-01 22:13:49.000,98,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5712,发电机冷却风扇断路器跳闸,2018-06-01 16:43:12.000,2018-06-01 17:01:04.000,1072,发电机,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-01 16:42:05.000,2018-06-01 17:01:04.000,1139,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2018-06-01 16:02:39.000,2018-06-01 16:38:51.000,2172,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2018-06-01 15:01:14.000,2018-06-01 16:36:45.000,5731,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5531,偏航电机3-4断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:36:45.000,6186,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:37:47.000,6248,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5806,液压泵断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:37:47.000,6248,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:37:47.000,6248,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5712,发电机冷却风扇断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:37:47.000,6248,发电机,故障和告警
白塔公司1号一期风电场,HFJ063,5530,偏航电机1-2断路器跳闸,2018-06-01 14:53:39.000,2018-06-01 16:36:45.000,6186,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-01 14:16:42.000,2018-06-01 16:37:47.000,8465,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-01 14:14:29.000,2018-06-01 16:36:45.000,8536,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-01 14:14:29.000,2018-06-01 16:42:05.000,8856,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-01 14:06:11.000,2018-06-01 14:07:56.000,105,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-01 13:56:55.000,2018-06-01 13:58:03.000,68,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5612,机组运行时齿轮箱油压过低,2018-06-01 13:53:38.000,2018-06-01 13:56:55.000,197,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2018-06-01 13:31:59.000,2018-06-01 13:47:04.000,905,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2018-06-01 13:21:06.000,2018-06-01 13:47:04.000,1558,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5712,发电机冷却风扇断路器跳闸,2018-06-01 13:15:35.000,2018-06-01 13:47:04.000,1889,发电机,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2018-06-01 13:15:35.000,2018-06-01 13:47:04.000,1889,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2018-06-01 12:59:32.000,2018-06-01 13:53:38.000,3246,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-06-01 12:58:23.000,2018-06-01 13:47:04.000,2921,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-06-01 00:57:44.000,2018-06-01 00:59:59.000,135,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-31 23:57:05.000,2018-05-31 23:59:15.000,130,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-31 23:02:11.000,2018-05-31 23:04:52.000,161,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-31 22:13:10.000,2018-05-31 22:15:29.000,139,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-05-31 09:40:00.000,2018-05-31 16:24:37.000,24277,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-05-29 15:51:31.000,2018-05-29 15:52:36.000,65,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-05-28 16:57:34.000,2018-05-28 17:09:28.000,714,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-05-27 10:55:13.000,2018-05-27 10:56:19.000,66,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-25 22:34:05.000,2018-05-25 22:36:10.000,125,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-25 21:27:01.000,2018-05-25 21:28:05.000,64,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5615,齿轮箱油温高,2018-05-25 20:31:38.000,2018-05-25 20:33:46.000,128,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-05-25 09:07:03.000,2018-05-25 10:08:19.000,3676,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-05-12 10:06:39.000,2018-05-12 12:33:58.000,8839,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-05-06 12:49:38.000,2018-05-06 13:00:57.000,679,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-05-02 02:09:10.000,2018-05-02 02:21:00.000,710,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-05-01 23:56:36.000,2018-05-01 23:57:28.000,52,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-05-01 04:15:36.000,2018-05-01 04:26:59.000,683,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2018-04-29 11:14:16.000,2018-04-29 13:58:44.000,9868,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-04-26 23:46:06.000,2018-04-26 23:57:07.000,661,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-04-26 14:56:46.000,2018-04-26 14:57:34.000,48,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2018-04-22 14:28:32.000,2018-04-22 15:17:53.000,2961,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5853,主轴轴承润滑故障,2018-04-21 17:20:00.000,2018-04-21 17:23:29.000,209,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-04-21 00:34:27.000,2018-04-21 00:45:45.000,678,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-04-14 20:06:41.000,2018-04-14 20:17:52.000,671,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2018-03-28 13:22:04.000,2018-03-28 13:28:14.000,370,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-28 03:29:41.000,2018-03-28 03:41:03.000,682,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-25 11:11:13.000,2018-03-25 11:22:54.000,701,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-03-25 11:11:13.000,2018-03-25 11:11:43.000,30,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-03-23 21:28:50.000,2018-03-23 21:30:47.000,117,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2018-03-23 21:21:13.000,2018-03-23 21:28:50.000,457,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5405,桨叶2和3的桨距角差值过大,2018-03-23 21:20:07.000,2018-03-23 21:28:50.000,523,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2018-03-23 21:20:07.000,2018-03-23 21:28:50.000,523,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2018-03-23 20:42:55.000,2018-03-23 21:19:53.000,2218,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2018-03-23 20:42:55.000,2018-03-23 21:19:53.000,2218,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2018-03-23 20:42:55.000,2018-03-23 21:19:53.000,2218,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2018-03-23 20:42:55.000,2018-03-23 21:19:53.000,2218,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2018-03-23 20:42:55.000,2018-03-23 20:49:54.000,419,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2018-03-23 20:42:55.000,2018-03-23 20:45:25.000,150,电网,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-03-16 06:36:56.000,2018-03-16 06:38:03.000,67,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-16 06:36:56.000,2018-03-16 06:48:58.000,722,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2018-03-14 21:23:35.000,2018-03-14 21:23:55.000,20,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-14 13:45:32.000,2018-03-14 13:45:47.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-03-12 22:58:41.000,2018-03-12 22:59:54.000,73,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-12 22:58:41.000,2018-03-12 23:10:45.000,724,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-12 14:14:34.000,2018-03-12 14:14:49.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-12 07:37:24.000,2018-03-12 07:37:38.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-10 08:16:17.000,2018-03-10 08:16:32.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-09 16:42:06.000,2018-03-09 16:42:21.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-08 22:27:22.000,2018-03-08 22:27:38.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-08 00:53:05.000,2018-03-08 01:04:31.000,686,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-03-08 00:52:51.000,2018-03-08 00:53:19.000,28,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-03-02 06:35:14.000,2018-03-02 06:35:31.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-03-01 02:40:29.000,2018-03-01 02:40:44.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-03-01 02:40:29.000,2018-03-01 02:51:54.000,685,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5491,变桨3电机电流大,2018-02-27 01:39:32.000,2018-02-27 01:56:44.000,1032,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-27 01:39:17.000,2018-02-27 01:39:32.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2018-02-26 19:11:47.000,2018-02-26 19:12:02.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-26 19:11:47.000,2018-02-26 19:23:09.000,682,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-25 12:54:53.000,2018-02-25 13:14:01.000,1148,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-25 12:17:37.000,2018-02-25 12:38:40.000,1263,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-22 14:56:42.000,2018-02-22 17:09:02.000,7940,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-22 11:00:30.000,2018-02-22 11:11:16.000,646,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-21 13:59:51.000,2018-02-21 17:21:07.000,12076,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-19 23:15:50.000,2018-02-19 23:16:05.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-19 12:41:14.000,2018-02-19 12:41:28.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2018-02-18 15:03:30.000,2018-02-18 15:04:03.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-18 15:03:30.000,2018-02-18 15:15:17.000,707,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-18 11:00:28.000,2018-02-18 11:00:43.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-17 14:14:44.000,2018-02-17 14:26:30.000,706,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-17 13:28:39.000,2018-02-17 13:36:23.000,464,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-17 11:58:46.000,2018-02-17 13:13:53.000,4507,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-15 15:16:02.000,2018-02-15 15:16:19.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-15 11:06:13.000,2018-02-15 11:17:25.000,672,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-13 20:39:23.000,2018-02-13 20:50:29.000,666,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2018-02-13 20:39:07.000,2018-02-13 20:39:23.000,16,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-12 10:44:15.000,2018-02-12 10:44:29.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-02-08 11:14:00.000,2018-02-08 11:52:36.000,2316,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-02-05 14:46:06.000,2018-02-05 14:46:20.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-04 04:16:11.000,2018-02-04 04:27:27.000,676,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-02-04 04:16:11.000,2018-02-04 04:16:25.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-02-03 23:08:22.000,2018-02-03 23:08:36.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-02-03 08:35:29.000,2018-02-03 08:46:53.000,684,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-02-03 08:35:29.000,2018-02-03 08:35:44.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-01-31 18:33:18.000,2018-01-31 18:33:34.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-29 03:49:34.000,2018-01-29 03:49:48.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-01-28 21:29:08.000,2018-01-28 21:40:22.000,674,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2018-01-28 21:28:55.000,2018-01-28 21:29:08.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-01-28 07:34:12.000,2018-01-28 07:34:27.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-27 01:23:35.000,2018-01-27 01:23:49.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-25 15:28:38.000,2018-01-25 15:28:52.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-01-23 22:44:03.000,2018-01-23 22:44:17.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-19 06:44:48.000,2018-01-19 06:45:02.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-17 11:22:11.000,2018-01-17 11:52:19.000,1808,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-16 13:06:04.000,2018-01-16 14:38:30.000,5546,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-16 11:53:38.000,2018-01-16 12:11:11.000,1053,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-15 12:16:13.000,2018-01-15 16:06:55.000,13842,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2018-01-14 12:15:02.000,2018-01-14 12:15:17.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2018-01-14 12:15:02.000,2018-01-14 12:26:20.000,678,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-13 14:44:59.000,2018-01-13 15:05:42.000,1243,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-13 12:48:01.000,2018-01-13 12:58:28.000,627,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2018-01-13 04:33:47.000,2018-01-13 04:34:03.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-13 03:49:02.000,2018-01-13 03:49:16.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-10 11:44:59.000,2018-01-10 16:49:12.000,18253,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-09 10:43:32.000,2018-01-09 17:01:14.000,22662,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-08 16:22:13.000,2018-01-08 16:54:38.000,1945,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-08 12:35:30.000,2018-01-08 13:55:05.000,4775,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2018-01-07 14:51:59.000,2018-01-07 15:56:03.000,3844,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-04 23:18:23.000,2018-01-04 23:18:38.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-04 22:32:18.000,2018-01-04 22:32:34.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2018-01-01 16:31:19.000,2018-01-01 16:31:33.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-12-29 07:11:52.000,2017-12-29 07:37:12.000,1520,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-29 00:45:34.000,2017-12-29 00:50:57.000,323,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-28 20:51:49.000,2017-12-29 00:27:00.000,12911,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-28 19:17:35.000,2017-12-28 20:49:29.000,5514,控制器,故障和告警
