风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-28 12:46:55.000,2017-12-28 16:48:56.000,14521,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-12-24 15:04:18.000,2017-12-24 15:16:00.000,702,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-12-24 15:04:18.000,2017-12-24 15:04:32.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-23 17:51:43.000,2017-12-23 18:25:14.000,2011,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-23 06:18:19.000,2017-12-23 17:40:27.000,40928,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-23 05:07:07.000,2017-12-23 05:55:53.000,2926,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-23 01:02:08.000,2017-12-23 01:16:22.000,854,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-22 23:39:47.000,2017-12-23 00:21:03.000,2476,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-12-13 17:08:18.000,2017-12-13 17:08:36.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-09 11:12:42.000,2017-12-09 16:27:39.000,18897,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-12-05 09:58:58.000,2017-12-05 10:10:18.000,680,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-04 16:04:49.000,2017-12-04 16:44:27.000,2378,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-12-03 13:17:09.000,2017-12-03 17:30:32.000,15203,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-12-01 20:59:39.000,2017-12-01 20:59:53.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-28 08:08:07.000,2017-11-28 08:12:19.000,252,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-28 07:32:56.000,2017-11-28 07:37:27.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-27 11:41:41.000,2017-11-27 14:47:40.000,11159,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-27 09:46:50.000,2017-11-27 09:51:32.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 22:39:57.000,2017-11-26 22:44:39.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 11:59:10.000,2017-11-26 12:03:39.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 10:07:08.000,2017-11-26 10:11:43.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 08:27:33.000,2017-11-26 08:32:00.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 02:52:38.000,2017-11-26 02:57:19.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-26 02:06:47.000,2017-11-26 02:08:21.000,94,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-26 02:01:59.000,2017-11-26 02:06:47.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-25 09:20:36.000,2017-11-25 16:41:51.000,26475,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-24 14:05:37.000,2017-11-24 15:06:34.000,3657,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-24 05:24:32.000,2017-11-24 05:29:03.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-24 00:57:41.000,2017-11-24 01:02:13.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-23 18:31:22.000,2017-11-23 18:35:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-23 11:28:00.000,2017-11-23 16:21:37.000,17617,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-23 09:54:33.000,2017-11-23 10:06:29.000,716,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-22 23:27:17.000,2017-11-22 23:31:51.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-22 22:55:14.000,2017-11-22 23:00:00.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-22 21:30:03.000,2017-11-22 21:34:36.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-22 19:11:07.000,2017-11-22 19:15:33.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-22 13:55:37.000,2017-11-22 16:26:27.000,9050,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-22 11:44:34.000,2017-11-22 12:47:35.000,3781,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-22 08:36:41.000,2017-11-22 08:41:16.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-21 10:10:30.000,2017-11-21 16:08:26.000,21476,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-20 21:51:35.000,2017-11-20 21:56:07.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-20 18:01:24.000,2017-11-20 18:06:07.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-11-20 12:11:03.000,2017-11-20 12:11:22.000,19,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-20 12:11:03.000,2017-11-20 12:22:43.000,700,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-20 08:58:19.000,2017-11-20 09:03:11.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-20 04:36:23.000,2017-11-20 04:41:08.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-20 04:35:56.000,2017-11-20 04:36:09.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-19 23:28:59.000,2017-11-19 23:33:31.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-19 21:35:16.000,2017-11-19 21:39:50.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-19 13:42:09.000,2017-11-19 16:46:44.000,11075,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-19 10:10:58.000,2017-11-19 11:52:03.000,6065,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-19 06:00:32.000,2017-11-19 06:05:22.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-19 02:12:13.000,2017-11-19 02:16:59.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-18 22:03:24.000,2017-11-18 22:08:17.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-18 20:08:22.000,2017-11-18 20:13:01.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-18 06:30:10.000,2017-11-18 06:34:44.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-18 02:25:24.000,2017-11-18 02:29:56.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-18 01:20:54.000,2017-11-18 01:25:24.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-17 22:40:40.000,2017-11-17 22:45:11.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-17 21:53:19.000,2017-11-17 21:58:03.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-17 13:48:20.000,2017-11-17 13:53:05.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-17 01:39:30.000,2017-11-17 01:44:04.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-16 23:54:34.000,2017-11-16 23:59:19.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-16 23:09:07.000,2017-11-16 23:13:42.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-16 23:08:31.000,2017-11-16 23:08:49.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-16 20:54:43.000,2017-11-16 20:59:28.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-16 19:54:29.000,2017-11-16 19:59:14.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-16 14:09:14.000,2017-11-16 14:11:21.000,127,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-11-16 13:57:59.000,2017-11-16 13:58:12.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-16 13:57:59.000,2017-11-16 14:09:14.000,675,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-11-16 13:57:59.000,2017-11-16 13:58:12.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-16 06:47:15.000,2017-11-16 06:51:48.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-15 16:33:02.000,2017-11-15 16:37:47.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-15 16:32:36.000,2017-11-15 16:32:49.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 21:37:26.000,2017-11-14 21:41:56.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 18:31:40.000,2017-11-14 18:36:12.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 16:44:54.000,2017-11-14 16:49:36.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 15:35:02.000,2017-11-14 15:39:33.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 14:50:46.000,2017-11-14 14:55:29.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-14 14:50:20.000,2017-11-14 14:50:33.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-14 07:50:46.000,2017-11-14 07:55:18.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-13 23:21:33.000,2017-11-13 23:26:01.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-13 23:20:56.000,2017-11-13 23:21:15.000,19,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-13 21:01:20.000,2017-11-13 21:05:59.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-13 10:15:26.000,2017-11-13 10:19:53.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-13 08:52:16.000,2017-11-13 08:57:01.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-11-13 08:51:50.000,2017-11-13 08:52:03.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-13 07:21:53.000,2017-11-13 07:26:26.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-12 20:17:36.000,2017-11-12 20:22:02.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-12 11:59:03.000,2017-11-12 12:55:22.000,3379,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-12 08:53:12.000,2017-11-12 08:57:56.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 19:21:19.000,2017-11-11 19:25:47.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-11 15:25:26.000,2017-11-11 15:26:44.000,78,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 15:20:50.000,2017-11-11 15:25:26.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-11 15:20:13.000,2017-11-11 15:20:32.000,19,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 15:02:58.000,2017-11-11 15:07:41.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 14:23:24.000,2017-11-11 14:27:56.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-11 14:22:48.000,2017-11-11 14:23:05.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 04:05:23.000,2017-11-11 04:09:52.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-11 02:00:10.000,2017-11-11 02:04:53.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-11 01:59:44.000,2017-11-11 01:59:57.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-10 21:28:11.000,2017-11-10 21:32:42.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-10 16:36:09.000,2017-11-10 16:42:04.000,355,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2017-11-10 11:44:51.000,2017-11-10 16:31:23.000,17192,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-11-10 10:48:58.000,2017-11-10 16:31:23.000,20545,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-11-10 10:38:43.000,2017-11-10 16:31:23.000,21160,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-11-10 10:24:10.000,2017-11-10 16:31:23.000,22033,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-11-10 09:51:38.000,2017-11-10 16:31:23.000,23985,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-11-10 09:25:31.000,2017-11-10 16:36:09.000,25838,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-10 08:46:39.000,2017-11-10 08:51:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-10 06:59:02.000,2017-11-10 07:03:45.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-10 04:57:37.000,2017-11-10 05:02:13.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-10 04:38:59.000,2017-11-10 04:43:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-09 23:26:04.000,2017-11-09 23:30:38.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-11-09 14:38:44.000,2017-11-09 15:58:29.000,4785,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-09 00:30:58.000,2017-11-09 00:35:28.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-11-08 20:13:38.000,2017-11-08 20:19:08.000,330,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-08 19:00:43.000,2017-11-08 19:02:27.000,104,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-08 18:49:30.000,2017-11-08 19:00:43.000,673,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-08 18:49:30.000,2017-11-08 19:00:43.000,673,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-11-08 18:49:18.000,2017-11-08 18:49:30.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-08 18:46:07.000,2017-11-08 18:47:23.000,76,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-11-08 14:17:29.000,2017-11-08 18:42:56.000,15927,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2017-11-08 10:40:14.000,2017-11-08 18:42:56.000,28962,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-11-08 09:44:23.000,2017-11-08 18:42:56.000,32313,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-11-08 09:34:02.000,2017-11-08 18:42:56.000,32934,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2017-11-08 09:34:02.000,2017-11-08 18:42:56.000,32934,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-11-08 09:22:26.000,2017-11-08 18:42:56.000,33630,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-11-08 09:09:20.000,2017-11-08 18:46:07.000,34607,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-08 00:24:19.000,2017-11-08 00:28:58.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 23:12:36.000,2017-11-07 23:17:02.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 19:35:03.000,2017-11-07 19:39:43.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 17:38:58.000,2017-11-07 17:43:37.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 16:13:49.000,2017-11-07 16:18:26.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 15:58:49.000,2017-11-07 16:03:21.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 15:43:50.000,2017-11-07 15:48:31.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-07 12:04:39.000,2017-11-07 12:09:20.000,281,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2017-11-07 11:32:00.000,2017-11-07 11:59:18.000,1638,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-11-07 10:36:10.000,2017-11-07 11:59:18.000,4988,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-11-07 10:26:04.000,2017-11-07 11:59:18.000,5594,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-11-07 09:59:16.000,2017-11-07 11:59:18.000,7202,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-11-07 09:24:59.000,2017-11-07 12:04:20.000,9561,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-07 03:17:20.000,2017-11-07 03:21:54.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-06 00:28:22.000,2017-11-06 00:33:01.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-11-05 20:22:18.000,2017-11-05 20:23:40.000,82,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-05 20:11:09.000,2017-11-05 20:22:18.000,669,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-05 20:11:09.000,2017-11-05 20:22:18.000,669,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-11-05 20:10:52.000,2017-11-05 20:11:09.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-11-05 20:10:52.000,2017-11-05 20:11:09.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5613,齿轮箱油泵启动失败,2017-11-05 10:57:31.000,2017-11-05 17:30:10.000,23559,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-11-05 10:38:09.000,2017-11-05 17:30:10.000,24721,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-11-05 10:04:10.000,2017-11-05 17:30:10.000,26760,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-11-05 10:01:25.000,2017-11-05 17:49:18.000,28073,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-11-05 09:51:25.000,2017-11-05 17:30:10.000,27525,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-11-05 09:20:21.000,2017-11-05 17:49:18.000,30537,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-05 06:02:20.000,2017-11-05 06:06:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-05 05:30:59.000,2017-11-05 05:35:37.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-11-05 02:21:53.000,2017-11-05 02:22:40.000,47,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-11-05 02:21:53.000,2017-11-05 02:33:47.000,714,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-04 12:42:07.000,2017-11-04 12:46:44.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-04 12:41:42.000,2017-11-04 12:41:54.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-04 03:49:13.000,2017-11-04 03:53:50.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-04 03:48:48.000,2017-11-04 03:49:00.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-04 03:04:34.000,2017-11-04 03:09:15.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-04 03:03:49.000,2017-11-04 03:04:07.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-04 01:45:02.000,2017-11-04 01:49:37.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-03 14:20:52.000,2017-11-03 14:25:36.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-11-03 14:20:16.000,2017-11-03 14:20:34.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-03 12:39:06.000,2017-11-03 12:43:31.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-03 02:01:52.000,2017-11-03 02:06:46.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-03 00:29:10.000,2017-11-03 00:33:48.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-01 08:59:45.000,2017-11-01 09:04:21.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-11-01 05:30:29.000,2017-11-01 05:35:04.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-31 23:31:50.000,2017-10-31 23:36:28.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-10-31 23:31:25.000,2017-10-31 23:31:38.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-31 22:27:31.000,2017-10-31 22:32:19.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-31 20:23:40.000,2017-10-31 20:28:17.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-31 19:20:05.000,2017-10-31 19:24:32.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 21:02:39.000,2017-10-29 21:07:29.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 16:34:40.000,2017-10-29 16:39:17.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 16:19:17.000,2017-10-29 16:23:50.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-10-29 16:18:43.000,2017-10-29 16:19:00.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 15:27:19.000,2017-10-29 15:31:56.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-10-29 14:01:26.000,2017-10-29 14:12:57.000,691,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-10-29 14:01:26.000,2017-10-29 14:01:44.000,18,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 13:18:00.000,2017-10-29 13:22:30.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 12:43:45.000,2017-10-29 12:48:35.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-29 12:07:19.000,2017-10-29 12:07:37.000,18,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 12:02:46.000,2017-10-29 12:07:19.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 06:07:01.000,2017-10-29 06:11:27.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 02:31:53.000,2017-10-29 02:36:28.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-29 01:27:08.000,2017-10-29 01:31:43.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 22:16:15.000,2017-10-28 22:20:46.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 16:51:43.000,2017-10-28 16:56:30.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 15:45:43.000,2017-10-28 15:50:19.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 15:27:45.000,2017-10-28 15:32:21.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 13:48:24.000,2017-10-28 13:52:59.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 13:17:18.000,2017-10-28 13:21:58.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 12:04:17.000,2017-10-28 12:09:00.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 07:16:30.000,2017-10-28 07:21:05.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-28 04:40:56.000,2017-10-28 04:45:30.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-28 02:00:16.000,2017-10-28 02:00:29.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-27 23:46:27.000,2017-10-27 23:51:01.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-27 21:41:41.000,2017-10-27 21:46:28.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-10-27 21:41:16.000,2017-10-27 21:41:29.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-10-27 14:45:27.000,2017-10-27 15:04:31.000,1144,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-10-27 14:44:49.000,2017-10-27 15:04:13.000,1164,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-27 14:14:19.000,2017-10-27 14:16:45.000,146,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-27 10:47:15.000,2017-10-27 10:51:54.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-27 04:30:20.000,2017-10-27 04:34:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-26 23:31:01.000,2017-10-26 23:31:27.000,26,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2017-10-26 23:05:16.000,2017-10-26 23:08:25.000,189,电网,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-10-26 23:05:16.000,2017-10-26 23:31:01.000,1545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-10-26 20:01:09.000,2017-10-26 23:05:16.000,11047,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-10-26 20:01:09.000,2017-10-26 23:05:16.000,11047,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-26 16:17:03.000,2017-10-26 16:21:36.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-26 15:29:16.000,2017-10-26 15:33:51.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-26 14:56:12.000,2017-10-26 15:00:59.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-26 10:18:40.000,2017-10-26 10:23:13.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-26 08:54:57.000,2017-10-26 08:59:33.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-25 01:26:57.000,2017-10-25 01:31:32.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-10-23 18:28:37.000,2017-10-23 20:12:11.000,6214,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-23 06:09:17.000,2017-10-23 06:14:00.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-23 04:12:23.000,2017-10-23 04:17:01.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-23 01:53:11.000,2017-10-23 01:57:44.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-22 15:38:27.000,2017-10-22 15:43:15.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-22 07:43:05.000,2017-10-22 07:47:52.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-21 20:15:23.000,2017-10-21 20:20:05.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 19:08:56.000,2017-10-20 19:13:37.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 17:10:18.000,2017-10-20 17:14:51.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 16:49:59.000,2017-10-20 16:54:34.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 16:01:40.000,2017-10-20 16:06:23.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 13:59:57.000,2017-10-20 14:04:36.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 07:37:52.000,2017-10-20 07:42:27.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 04:39:28.000,2017-10-20 04:44:04.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-20 03:47:42.000,2017-10-20 03:52:30.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-19 11:17:28.000,2017-10-19 11:21:53.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-19 09:58:40.000,2017-10-19 10:03:05.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-19 05:54:09.000,2017-10-19 05:58:55.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-19 00:23:45.000,2017-10-19 00:28:19.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 18:48:30.000,2017-10-18 18:53:03.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 16:54:29.000,2017-10-18 16:59:16.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 15:48:08.000,2017-10-18 15:52:43.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 13:14:53.000,2017-10-18 13:15:44.000,51,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-10-18 13:10:56.000,2017-10-18 13:14:53.000,237,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64011,手动重启(OS),2017-10-18 13:08:25.000,2017-10-18 13:10:56.000,151,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5479,桨叶2充电器故障,2017-10-18 11:29:02.000,2017-10-18 13:10:56.000,6114,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2017-10-18 11:24:14.000,2017-10-18 13:10:56.000,6402,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-10-18 11:24:14.000,2017-10-18 13:14:53.000,6639,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-10-18 11:24:14.000,2017-10-18 13:14:53.000,6639,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5853,主轴轴承润滑故障,2017-10-18 11:03:33.000,2017-10-18 13:08:25.000,7492,润滑系统,故障和告警
白塔公司1号一期风电场,HFJ063,5490,变桨2电机电流大,2017-10-18 10:37:24.000,2017-10-18 13:08:25.000,9061,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5491,变桨3电机电流大,2017-10-18 10:24:22.000,2017-10-18 13:08:25.000,9843,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-10-18 10:13:09.000,2017-10-18 13:08:25.000,10516,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-10-18 10:09:18.000,2017-10-18 13:08:25.000,10747,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-10-18 09:51:20.000,2017-10-18 13:08:25.000,11825,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-10-18 09:51:20.000,2017-10-18 13:08:25.000,11825,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-10-18 09:51:20.000,2017-10-18 13:08:25.000,11825,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-10-18 09:51:20.000,2017-10-18 13:08:25.000,11825,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-10-18 09:51:20.000,2017-10-18 13:08:25.000,11825,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-10-18 09:27:31.000,2017-10-18 13:08:25.000,13254,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-10-18 09:25:51.000,2017-10-18 13:08:25.000,13354,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-10-18 09:24:49.000,2017-10-18 13:08:25.000,13416,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-10-18 09:16:00.000,2017-10-18 13:14:53.000,14333,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-10-18 09:15:42.000,2017-10-18 13:10:56.000,14114,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-10-18 09:15:42.000,2017-10-18 13:10:56.000,14114,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 07:39:08.000,2017-10-18 07:43:44.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 06:50:54.000,2017-10-18 06:55:27.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 01:31:21.000,2017-10-18 01:35:53.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-18 01:08:05.000,2017-10-18 01:12:35.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-10-18 01:07:29.000,2017-10-18 01:07:47.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-17 17:56:33.000,2017-10-17 18:01:11.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-17 14:53:57.000,2017-10-17 14:58:30.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-17 13:59:54.000,2017-10-17 14:04:31.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-10-16 10:30:16.000,2017-10-16 18:58:34.000,30498,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-15 12:42:38.000,2017-10-15 12:47:12.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-15 11:55:58.000,2017-10-15 12:00:30.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-14 16:10:41.000,2017-10-14 16:15:32.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-14 09:57:41.000,2017-10-14 10:02:29.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-14 05:56:34.000,2017-10-14 06:01:07.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-13 17:59:45.000,2017-10-13 18:04:19.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-13 14:38:29.000,2017-10-13 14:43:04.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-12 22:54:13.000,2017-10-12 22:58:57.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-10-12 22:53:48.000,2017-10-12 22:54:00.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-10-12 21:28:53.000,2017-10-12 21:29:30.000,37,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-10-12 21:28:53.000,2017-10-12 21:40:50.000,717,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-12 19:16:27.000,2017-10-12 19:21:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-12 11:10:49.000,2017-10-12 11:15:31.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-12 08:55:45.000,2017-10-12 09:00:16.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-12 06:40:12.000,2017-10-12 06:44:43.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 21:57:04.000,2017-10-11 22:01:38.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-10-11 21:56:39.000,2017-10-11 21:56:51.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 19:20:30.000,2017-10-11 19:24:57.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 17:36:32.000,2017-10-11 17:41:17.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 13:06:07.000,2017-10-11 13:10:41.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 12:45:35.000,2017-10-11 12:50:08.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 11:03:34.000,2017-10-11 11:08:18.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 07:24:10.000,2017-10-11 07:28:41.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 06:23:07.000,2017-10-11 06:27:48.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-11 01:31:44.000,2017-10-11 01:36:30.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-10 07:47:59.000,2017-10-10 07:52:30.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-10 01:55:56.000,2017-10-10 02:00:39.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 22:04:30.000,2017-10-09 22:08:59.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 14:13:23.000,2017-10-09 14:17:55.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 09:59:41.000,2017-10-09 10:04:12.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 06:59:14.000,2017-10-09 07:03:56.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 05:10:50.000,2017-10-09 05:15:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 04:24:05.000,2017-10-09 04:28:58.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-09 01:55:18.000,2017-10-09 01:59:51.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-08 11:45:18.000,2017-10-08 11:49:59.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-08 10:45:35.000,2017-10-08 10:50:18.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-08 07:14:49.000,2017-10-08 07:19:32.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-08 04:05:07.000,2017-10-08 05:33:33.000,5306,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-08 03:55:40.000,2017-10-08 04:02:38.000,418,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-08 00:58:03.000,2017-10-08 01:02:41.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 22:43:00.000,2017-10-07 22:47:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-07 21:11:23.000,2017-10-07 21:12:19.000,56,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-10-07 20:59:57.000,2017-10-07 21:11:23.000,686,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-10-07 20:59:57.000,2017-10-07 21:00:09.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-10-07 20:59:57.000,2017-10-07 21:00:09.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 20:12:20.000,2017-10-07 20:16:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 16:47:36.000,2017-10-07 16:52:11.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 16:19:30.000,2017-10-07 16:24:03.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 13:14:39.000,2017-10-07 13:19:05.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 12:54:23.000,2017-10-07 12:58:58.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-07 12:06:02.000,2017-10-07 12:06:30.000,28,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 12:01:10.000,2017-10-07 12:06:02.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 11:30:05.000,2017-10-07 11:34:39.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 09:15:11.000,2017-10-07 09:19:49.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 06:40:10.000,2017-10-07 06:44:45.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 05:53:00.000,2017-10-07 05:57:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-07 03:12:34.000,2017-10-07 03:17:08.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-06 22:13:09.000,2017-10-06 22:17:35.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-10-06 22:12:32.000,2017-10-06 22:12:51.000,19,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-06 14:52:29.000,2017-10-06 14:57:05.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-06 13:23:22.000,2017-10-06 13:27:57.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-06 11:47:00.000,2017-10-06 11:51:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-06 09:02:49.000,2017-10-06 09:34:49.000,1920,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-04 08:49:33.000,2017-10-04 17:47:18.000,32265,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-03 14:53:52.000,2017-10-03 14:58:46.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-10-03 13:33:19.000,2017-10-03 13:33:56.000,37,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-03 13:28:50.000,2017-10-03 13:33:19.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-03 12:44:34.000,2017-10-03 12:49:16.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-03 08:08:55.000,2017-10-03 08:13:25.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-02 16:06:56.000,2017-10-02 16:21:30.000,874,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-02 11:25:57.000,2017-10-02 11:30:39.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-02 08:00:07.000,2017-10-02 08:04:59.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-02 03:36:26.000,2017-10-02 05:06:05.000,5379,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-01 19:54:28.000,2017-10-01 19:58:56.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-10-01 14:45:28.000,2017-10-01 15:33:22.000,2874,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-01 13:58:04.000,2017-10-01 14:02:40.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-01 09:57:16.000,2017-10-01 10:01:44.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-01 06:55:01.000,2017-10-01 06:59:41.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-10-01 03:52:35.000,2017-10-01 03:57:14.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-30 18:27:13.000,2017-09-30 18:31:53.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-09-30 18:26:48.000,2017-09-30 18:27:00.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-30 14:45:25.000,2017-09-30 14:50:07.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-30 12:44:24.000,2017-09-30 12:49:04.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 15:06:10.000,2017-09-29 15:10:53.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 14:36:37.000,2017-09-29 14:41:17.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 13:46:01.000,2017-09-29 13:50:42.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-29 13:45:37.000,2017-09-29 13:45:49.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 09:01:23.000,2017-09-29 09:05:57.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 06:16:38.000,2017-09-29 06:21:29.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 04:55:55.000,2017-09-29 05:00:34.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-29 00:19:59.000,2017-09-29 00:24:33.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 22:26:22.000,2017-09-28 22:31:01.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 20:34:17.000,2017-09-28 20:38:58.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 11:54:19.000,2017-09-28 11:59:00.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 11:10:36.000,2017-09-28 11:15:17.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 05:34:16.000,2017-09-28 05:38:54.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-28 04:29:58.000,2017-09-28 04:34:35.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 22:50:12.000,2017-09-27 22:54:52.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 20:41:05.000,2017-09-27 20:45:31.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 20:19:12.000,2017-09-27 20:23:59.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 14:54:52.000,2017-09-27 14:59:30.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 14:42:08.000,2017-09-27 14:47:00.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 14:15:57.000,2017-09-27 14:20:49.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-27 13:11:36.000,2017-09-27 13:16:20.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2017-09-26 21:21:54.000,2017-09-26 21:22:10.000,16,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 17:23:42.000,2017-09-26 17:28:22.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 16:18:50.000,2017-09-26 16:23:18.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 14:38:46.000,2017-09-26 14:43:26.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-26 14:38:22.000,2017-09-26 14:38:34.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 13:43:20.000,2017-09-26 13:47:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 13:24:45.000,2017-09-26 13:29:24.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 08:53:47.000,2017-09-26 08:58:30.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 08:14:08.000,2017-09-26 08:18:39.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 05:31:47.000,2017-09-26 05:36:30.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-26 05:31:23.000,2017-09-26 05:31:35.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-26 03:54:28.000,2017-09-26 03:59:00.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-25 16:42:46.000,2017-09-25 16:47:23.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-25 16:07:17.000,2017-09-25 16:10:16.000,179,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-25 09:10:34.000,2017-09-25 09:15:13.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-09-24 12:55:24.000,2017-09-24 14:09:30.000,4446,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-24 08:07:28.000,2017-09-24 08:12:02.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-24 06:49:29.000,2017-09-24 06:54:05.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-24 02:46:15.000,2017-09-24 02:50:50.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-23 11:11:51.000,2017-09-23 11:16:27.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-23 08:58:22.000,2017-09-23 09:02:50.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-23 05:02:38.000,2017-09-23 05:07:11.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-23 05:02:03.000,2017-09-23 05:02:21.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-23 04:49:23.000,2017-09-23 04:53:58.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-23 04:29:56.000,2017-09-23 04:34:42.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-22 18:22:31.000,2017-09-22 18:24:44.000,133,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-09-22 18:19:32.000,2017-09-22 18:22:31.000,179,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-22 14:59:25.000,2017-09-22 15:03:04.000,219,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5972,变流器网侧模块启动故障,2017-09-22 14:53:04.000,2017-09-22 14:56:20.000,196,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5980,变流器急停触发,2017-09-22 14:52:40.000,2017-09-22 14:56:20.000,220,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5974,变流器滤波器温度故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-22 14:37:08.000,2017-09-22 14:51:26.000,858,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-22 14:37:08.000,2017-09-22 14:56:20.000,1152,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-09-22 14:22:35.000,2017-09-22 14:59:25.000,2210,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-22 14:22:35.000,2017-09-22 14:37:57.000,922,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-09-22 14:22:35.000,2017-09-22 14:36:56.000,861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6501,HMI手动停机,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-22 14:17:55.000,2017-09-22 14:22:35.000,280,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-22 14:16:42.000,2017-09-22 14:56:32.000,2390,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-22 14:15:56.000,2017-09-22 14:22:35.000,399,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-22 09:41:22.000,2017-09-22 09:46:00.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-22 03:38:53.000,2017-09-22 03:43:31.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-22 02:39:51.000,2017-09-22 02:44:26.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-22 00:15:39.000,2017-09-22 00:19:54.000,255,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-21 14:00:19.000,2017-09-21 14:04:58.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-21 13:06:46.000,2017-09-21 13:08:15.000,89,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-09-21 13:02:55.000,2017-09-21 13:06:46.000,231,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-21 11:48:45.000,2017-09-21 11:53:21.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-21 07:43:26.000,2017-09-21 07:48:01.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-21 05:42:46.000,2017-09-21 05:47:19.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-20 16:45:36.000,2017-09-20 16:50:23.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-20 15:22:59.000,2017-09-20 15:26:35.000,216,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-20 13:00:51.000,2017-09-20 13:05:24.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-20 05:30:32.000,2017-09-20 05:35:21.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-20 05:30:08.000,2017-09-20 05:30:20.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-20 03:04:57.000,2017-09-20 03:09:40.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-19 18:15:54.000,2017-09-19 18:20:20.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-19 09:37:50.000,2017-09-19 09:42:25.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-18 19:42:44.000,2017-09-18 19:44:07.000,83,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5475,5min平均桨距角3超限,2017-09-18 18:40:01.000,2017-09-18 19:06:41.000,1600,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5464,桨叶 3 0.5s平均桨距角超限,2017-09-18 18:34:50.000,2017-09-18 19:06:41.000,1911,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5491,变桨3电机电流大,2017-09-18 18:23:15.000,2017-09-18 19:06:41.000,2606,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-18 18:06:31.000,2017-09-18 19:06:41.000,3610,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-18 18:06:05.000,2017-09-18 19:06:41.000,3636,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-09-18 10:03:55.000,2017-09-18 17:30:58.000,26823,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-18 10:00:01.000,2017-09-18 17:30:58.000,27057,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-18 09:57:38.000,2017-09-18 17:30:58.000,27200,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-18 09:57:38.000,2017-09-18 17:30:58.000,27200,桨叶软件,故障和告警
