风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-18 09:57:38.000,2017-09-18 17:30:58.000,27200,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-18 09:57:38.000,2017-09-18 17:30:58.000,27200,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-18 09:43:42.000,2017-09-18 17:30:58.000,28036,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-18 09:42:43.000,2017-09-18 17:30:58.000,28095,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-18 09:42:43.000,2017-09-18 17:30:58.000,28095,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-18 09:42:43.000,2017-09-18 17:30:58.000,28095,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-18 09:42:43.000,2017-09-18 17:30:58.000,28095,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-18 09:42:43.000,2017-09-18 17:30:58.000,28095,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-18 09:36:56.000,2017-09-18 17:30:58.000,28442,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-18 09:31:20.000,2017-09-18 19:06:41.000,34521,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-18 09:10:30.000,2017-09-18 19:42:44.000,37934,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-18 09:09:56.000,2017-09-18 19:42:44.000,37968,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-17 22:37:03.000,2017-09-17 22:41:36.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-17 17:50:34.000,2017-09-17 17:55:21.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-17 17:50:10.000,2017-09-17 17:50:22.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-17 14:56:52.000,2017-09-17 16:27:05.000,5413,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-17 14:56:04.000,2017-09-17 14:56:16.000,12,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-17 14:41:46.000,2017-09-17 14:42:22.000,36,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-17 14:41:46.000,2017-09-17 14:42:22.000,36,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-17 14:41:46.000,2017-09-17 14:42:22.000,36,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-17 14:41:46.000,2017-09-17 14:42:22.000,36,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5423,桨叶3备用限位开关触发误报,2017-09-17 14:40:58.000,2017-09-17 14:41:46.000,48,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5405,桨叶2和3的桨距角差值过大,2017-09-17 14:40:22.000,2017-09-17 14:41:46.000,84,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5422,桨叶2备用限位开关触发误报,2017-09-17 14:40:22.000,2017-09-17 14:41:46.000,84,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-17 14:40:10.000,2017-09-17 14:50:43.000,633,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2017-09-17 14:38:34.000,2017-09-17 14:40:58.000,144,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-17 14:37:34.000,2017-09-17 14:41:46.000,252,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-17 14:37:34.000,2017-09-17 14:41:46.000,252,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-17 14:36:45.000,2017-09-17 14:50:43.000,838,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-17 14:36:45.000,2017-09-17 14:37:22.000,37,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-17 14:36:45.000,2017-09-17 14:37:22.000,37,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-09-17 11:59:42.000,2017-09-17 14:36:45.000,9423,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-17 11:48:58.000,2017-09-17 14:36:45.000,10067,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-17 11:48:58.000,2017-09-17 14:36:45.000,10067,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-17 11:48:58.000,2017-09-17 14:36:45.000,10067,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2017-09-17 11:36:51.000,2017-09-17 14:36:45.000,10794,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-17 10:07:44.000,2017-09-17 14:36:45.000,16141,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-17 09:44:17.000,2017-09-17 14:36:45.000,17548,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5448,桨叶3限位开关95度触发,2017-09-17 09:44:05.000,2017-09-17 14:41:46.000,17861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5422,桨叶2备用限位开关触发误报,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5423,桨叶3备用限位开关触发误报,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-17 09:44:05.000,2017-09-17 14:36:45.000,17560,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5447,桨叶2限位开关95度触发,2017-09-17 09:44:05.000,2017-09-17 14:41:46.000,17861,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-17 09:38:07.000,2017-09-17 11:59:42.000,8495,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-17 08:56:11.000,2017-09-17 14:56:04.000,21593,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-17 08:56:11.000,2017-09-17 14:50:43.000,21272,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-17 08:56:11.000,2017-09-17 14:50:43.000,21272,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-17 08:04:59.000,2017-09-17 08:09:32.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-17 01:26:06.000,2017-09-17 01:30:39.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-17 00:00:14.000,2017-09-17 00:04:48.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-16 23:18:01.000,2017-09-16 23:22:33.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-16 18:14:54.000,2017-09-16 19:29:45.000,4491,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-16 18:14:54.000,2017-09-16 19:29:45.000,4491,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-16 18:13:29.000,2017-09-16 18:14:21.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-16 18:07:19.000,2017-09-16 18:13:29.000,370,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-16 18:06:59.000,2017-09-16 18:07:19.000,20,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-16 13:43:21.000,2017-09-16 18:06:38.000,15797,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-16 10:20:48.000,2017-09-16 18:06:38.000,27950,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-16 09:47:58.000,2017-09-16 18:06:38.000,29920,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-16 09:47:58.000,2017-09-16 18:06:59.000,29941,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-16 09:44:12.000,2017-09-16 18:06:59.000,30167,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-16 09:25:18.000,2017-09-16 18:06:59.000,31301,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-16 07:37:13.000,2017-09-16 07:41:47.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-16 04:21:01.000,2017-09-16 04:25:39.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-16 02:07:32.000,2017-09-16 02:12:16.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-15 23:19:31.000,2017-09-15 23:24:04.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-15 19:44:34.000,2017-09-15 19:45:57.000,83,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 19:42:24.000,2017-09-15 19:44:11.000,107,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-15 19:42:24.000,2017-09-15 19:44:11.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 19:42:24.000,2017-09-15 19:44:11.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 19:42:24.000,2017-09-15 19:44:11.000,107,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 19:42:01.000,2017-09-15 19:42:12.000,11,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 19:42:01.000,2017-09-15 19:42:12.000,11,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-15 19:42:01.000,2017-09-15 19:42:12.000,11,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 19:42:01.000,2017-09-15 19:42:12.000,11,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5402,顺桨未到位,2017-09-15 19:37:40.000,2017-09-15 19:40:14.000,154,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-15 17:58:50.000,2017-09-15 19:16:03.000,4633,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-15 17:44:02.000,2017-09-15 19:16:03.000,5521,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-15 17:44:02.000,2017-09-15 19:16:03.000,5521,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-15 17:44:02.000,2017-09-15 19:16:03.000,5521,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-15 17:44:02.000,2017-09-15 19:16:03.000,5521,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-15 17:44:02.000,2017-09-15 19:16:03.000,5521,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-15 17:40:17.000,2017-09-15 19:16:03.000,5746,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-09-15 15:48:04.000,2017-09-15 17:35:33.000,6449,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5520,偏航信号有误,2017-09-15 14:20:45.000,2017-09-15 17:35:33.000,11688,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-15 14:00:00.000,2017-09-15 17:35:33.000,12933,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2017-09-15 13:59:48.000,2017-09-15 19:37:40.000,20272,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-15 13:58:49.000,2017-09-15 17:35:33.000,13004,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 13:58:49.000,2017-09-15 19:40:14.000,20485,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 13:58:49.000,2017-09-15 19:40:14.000,20485,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 13:57:50.000,2017-09-15 13:58:37.000,47,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-15 13:56:15.000,2017-09-15 17:35:33.000,13158,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-15 13:56:03.000,2017-09-15 17:35:33.000,13170,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-15 13:56:03.000,2017-09-15 17:35:33.000,13170,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-15 13:56:03.000,2017-09-15 17:35:33.000,13170,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-15 13:56:03.000,2017-09-15 13:57:26.000,83,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 13:55:40.000,2017-09-15 13:57:26.000,106,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5008,塔底安全停按钮触发,2017-09-15 13:55:40.000,2017-09-15 13:57:26.000,106,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 13:55:40.000,2017-09-15 13:57:26.000,106,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-15 13:54:05.000,2017-09-15 13:57:26.000,201,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 13:53:53.000,2017-09-15 13:57:26.000,213,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,6430,变距电池停机顺桨超时待机,2017-09-15 13:53:41.000,2017-09-15 13:53:53.000,12,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 13:53:29.000,2017-09-15 13:57:26.000,237,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 13:53:29.000,2017-09-15 13:57:26.000,237,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-15 13:36:05.000,2017-09-15 13:53:18.000,1033,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 13:31:44.000,2017-09-15 13:53:18.000,1294,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 13:31:20.000,2017-09-15 13:53:18.000,1318,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 13:31:20.000,2017-09-15 13:53:18.000,1318,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5006,机舱紧停按钮触发,2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-15 13:23:12.000,2017-09-15 13:31:20.000,488,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-15 13:08:25.000,2017-09-15 13:31:20.000,1375,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-15 12:23:22.000,2017-09-15 13:31:20.000,4078,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 12:23:22.000,2017-09-15 13:31:20.000,4078,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 12:23:22.000,2017-09-15 13:31:20.000,4078,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:35:32.000,2017-09-15 13:31:20.000,10548,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-15 10:32:33.000,2017-09-15 10:33:44.000,71,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:32:21.000,2017-09-15 10:34:56.000,155,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5974,变流器滤波器温度故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-15 10:32:21.000,2017-09-15 10:34:32.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-15 10:29:46.000,2017-09-15 10:31:22.000,96,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5974,变流器滤波器温度故障,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-15 10:29:46.000,2017-09-15 10:31:57.000,131,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:29:22.000,2017-09-15 10:31:57.000,155,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-15 10:25:00.000,2017-09-15 10:27:23.000,143,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5974,变流器滤波器温度故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-15 10:25:00.000,2017-09-15 10:28:58.000,238,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:24:01.000,2017-09-15 10:28:58.000,297,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5409,桨叶1跟随错误,2017-09-15 10:23:37.000,2017-09-15 10:23:49.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5411,桨叶3跟随错误,2017-09-15 10:23:37.000,2017-09-15 10:23:49.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 10:23:37.000,2017-09-15 10:34:32.000,655,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 10:23:37.000,2017-09-15 10:34:32.000,655,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5410,桨叶2跟随错误,2017-09-15 10:23:37.000,2017-09-15 10:23:49.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5975,变流器主断路器准备故障,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5947,变流器主断路器故障,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5964,变流器与主控通讯失败,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5976,变流器主断路器反馈故障,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5989,变流器UPS电量低,2017-09-15 10:21:38.000,2017-09-15 10:23:00.000,82,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5974,变流器滤波器温度故障,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-09-15 10:21:38.000,2017-09-15 10:23:25.000,107,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5948,变流器内部通讯错误,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-09-15 10:21:38.000,2017-09-15 10:23:25.000,107,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5905,变流器通讯故障,2017-09-15 10:21:38.000,2017-09-15 10:23:12.000,94,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:20:50.000,2017-09-15 10:23:37.000,167,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:18:57.000,2017-09-15 10:20:35.000,98,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 10:18:40.000,2017-09-15 10:22:46.000,246,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 10:18:40.000,2017-09-15 10:22:46.000,246,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:18:23.000,2017-09-15 10:18:40.000,17,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 10:18:23.000,2017-09-15 10:18:40.000,17,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5008,塔底安全停按钮触发,2017-09-15 10:18:23.000,2017-09-15 10:18:40.000,17,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5008,塔底安全停按钮触发,2017-09-15 10:17:33.000,2017-09-15 10:17:50.000,17,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-15 10:17:17.000,2017-09-15 10:17:50.000,33,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:14:36.000,2017-09-15 10:17:50.000,194,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5409,桨叶1跟随错误,2017-09-15 10:14:01.000,2017-09-15 10:14:18.000,17,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5410,桨叶2跟随错误,2017-09-15 10:14:01.000,2017-09-15 10:14:18.000,17,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5411,桨叶3跟随错误,2017-09-15 10:14:01.000,2017-09-15 10:14:18.000,17,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:11:10.000,2017-09-15 10:14:01.000,171,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 10:10:53.000,2017-09-15 10:17:50.000,417,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 10:10:53.000,2017-09-15 10:17:50.000,417,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:09:10.000,2017-09-15 10:10:53.000,103,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:08:18.000,2017-09-15 10:08:36.000,18,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 10:08:01.000,2017-09-15 10:10:19.000,138,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 10:08:01.000,2017-09-15 10:10:19.000,138,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:07:08.000,2017-09-15 10:07:44.000,36,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:04:54.000,2017-09-15 10:05:18.000,24,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:03:45.000,2017-09-15 10:04:36.000,51,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,6501,HMI手动停机,2017-09-15 10:03:28.000,2017-09-15 10:04:36.000,68,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:02:36.000,2017-09-15 10:03:11.000,35,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 10:02:01.000,2017-09-15 10:02:19.000,18,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 09:59:56.000,2017-09-15 10:00:55.000,59,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 09:59:20.000,2017-09-15 09:59:32.000,12,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5410,桨叶2跟随错误,2017-09-15 09:58:56.000,2017-09-15 09:59:08.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5411,桨叶3跟随错误,2017-09-15 09:58:56.000,2017-09-15 09:59:08.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5409,桨叶1跟随错误,2017-09-15 09:58:56.000,2017-09-15 09:59:08.000,12,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 09:58:21.000,2017-09-15 09:58:56.000,35,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-15 09:57:57.000,2017-09-15 10:07:44.000,587,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-15 09:57:57.000,2017-09-15 10:07:44.000,587,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-15 09:48:40.000,2017-09-15 09:57:09.000,509,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-15 09:48:40.000,2017-09-15 09:57:45.000,545,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-15 09:48:40.000,2017-09-15 09:57:09.000,509,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-15 09:48:40.000,2017-09-15 09:57:09.000,509,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-15 09:48:40.000,2017-09-15 09:57:09.000,509,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-15 09:39:34.000,2017-09-15 19:44:11.000,36277,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-15 08:58:05.000,2017-09-15 19:44:23.000,38778,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-15 08:58:05.000,2017-09-15 19:44:23.000,38778,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-15 08:58:05.000,2017-09-15 19:44:11.000,38766,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-15 07:26:53.000,2017-09-15 07:31:30.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-15 01:48:35.000,2017-09-15 01:53:19.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-15 00:29:51.000,2017-09-15 00:34:23.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-14 17:35:40.000,2017-09-14 17:40:13.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-14 15:23:01.000,2017-09-14 15:27:39.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-14 02:43:20.000,2017-09-14 02:48:05.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-13 15:31:46.000,2017-09-13 15:36:21.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-13 14:16:59.000,2017-09-13 14:21:29.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-13 13:51:54.000,2017-09-13 13:52:41.000,47,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-13 13:47:22.000,2017-09-13 13:51:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-13 13:46:46.000,2017-09-13 13:46:58.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-13 13:32:01.000,2017-09-13 13:36:39.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 15:05:48.000,2017-09-11 15:10:31.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 14:32:37.000,2017-09-11 14:37:10.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-11 14:13:13.000,2017-09-11 14:13:48.000,35,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 14:08:38.000,2017-09-11 14:13:13.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 13:41:26.000,2017-09-11 13:45:55.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 13:08:53.000,2017-09-11 13:13:39.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-11 12:58:26.000,2017-09-11 12:59:01.000,35,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 12:53:42.000,2017-09-11 12:58:26.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 12:33:39.000,2017-09-11 12:38:19.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-11 12:19:46.000,2017-09-11 12:24:24.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 16:12:05.000,2017-09-10 16:16:44.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 14:50:14.000,2017-09-10 14:54:48.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 14:35:32.000,2017-09-10 14:40:17.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-10 14:11:23.000,2017-09-10 14:12:48.000,85,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 14:06:47.000,2017-09-10 14:11:23.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 13:38:19.000,2017-09-10 13:42:52.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 13:06:54.000,2017-09-10 13:11:30.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 12:48:23.000,2017-09-10 12:53:05.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 11:57:50.000,2017-09-10 12:02:39.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-10 06:28:01.000,2017-09-10 06:32:36.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-09 19:29:44.000,2017-09-09 19:34:29.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-09 19:29:18.000,2017-09-09 19:29:31.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-09 07:15:32.000,2017-09-09 07:20:06.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-08 12:34:43.000,2017-09-08 12:35:42.000,59,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-08 12:33:44.000,2017-09-08 12:34:31.000,47,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-08 12:14:52.000,2017-09-08 12:15:21.000,29,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-08 12:05:02.000,2017-09-08 12:06:21.000,79,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5418,桨叶1限位开关误动作,2017-09-08 12:03:42.000,2017-09-08 12:06:21.000,159,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-08 12:03:04.000,2017-09-08 12:06:21.000,197,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-08 12:03:04.000,2017-09-08 12:06:21.000,197,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-08 12:03:04.000,2017-09-08 12:06:21.000,197,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-08 12:03:04.000,2017-09-08 12:06:21.000,197,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-08 12:03:04.000,2017-09-08 12:06:21.000,197,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-08 12:02:44.000,2017-09-08 12:06:21.000,217,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-08 12:02:44.000,2017-09-08 12:06:21.000,217,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-08 12:01:28.000,2017-09-08 12:02:44.000,76,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-08 11:58:07.000,2017-09-08 12:02:44.000,277,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-08 11:57:54.000,2017-09-08 12:01:09.000,195,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-09-08 11:57:29.000,2017-09-08 12:06:21.000,532,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5486,桨叶1 24V电压故障,2017-09-08 11:56:49.000,2017-09-08 12:01:09.000,260,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-08 11:56:49.000,2017-09-08 11:57:03.000,14,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-09-08 11:55:30.000,2017-09-08 12:01:09.000,339,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5415,桨叶1限位开关触发误报,2017-09-08 11:55:17.000,2017-09-08 12:02:44.000,447,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-08 11:55:04.000,2017-09-08 12:02:44.000,460,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-08 11:55:04.000,2017-09-08 12:01:09.000,365,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5421,桨叶1备用限位开关触发误报,2017-09-08 11:55:04.000,2017-09-08 11:56:49.000,105,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-08 11:54:50.000,2017-09-08 11:56:49.000,119,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-08 11:53:58.000,2017-09-08 11:57:03.000,185,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-08 11:53:58.000,2017-09-08 11:57:03.000,185,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-08 11:53:58.000,2017-09-08 11:57:03.000,185,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-08 11:52:25.000,2017-09-08 12:01:09.000,524,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-08 11:51:58.000,2017-09-08 12:14:52.000,1374,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5007,塔底紧停按钮触发,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-09-08 11:50:49.000,2017-09-08 11:51:58.000,69,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5402,顺桨未到位,2017-09-08 11:49:29.000,2017-09-08 11:51:58.000,149,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2017-09-08 11:47:59.000,2017-09-08 11:49:29.000,90,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5404,桨叶1和3的桨距角差值过大,2017-09-08 11:47:03.000,2017-09-08 11:56:49.000,586,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5403,桨叶1和2的桨距角差值过大,2017-09-08 11:47:03.000,2017-09-08 11:56:49.000,586,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,6504,风轮锁紧销未退出,2017-09-08 11:07:42.000,2017-09-08 11:46:49.000,2347,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-09-08 10:50:34.000,2017-09-08 11:56:49.000,3975,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5418,桨叶1限位开关误动作,2017-09-08 10:49:35.000,2017-09-08 11:51:58.000,3743,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5424,桨叶1备用限位开关误动作,2017-09-08 10:49:23.000,2017-09-08 11:51:58.000,3755,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5446,桨叶1限位开关95度触发,2017-09-08 10:49:23.000,2017-09-08 11:51:58.000,3755,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-09-08 10:48:36.000,2017-09-08 11:51:58.000,3802,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-09-08 10:48:25.000,2017-09-08 11:46:49.000,3504,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-09-08 10:31:20.000,2017-09-08 11:46:49.000,4529,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-09-08 10:31:20.000,2017-09-08 11:46:49.000,4529,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-09-08 10:31:20.000,2017-09-08 11:46:49.000,4529,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-09-08 10:31:20.000,2017-09-08 11:46:49.000,4529,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-09-08 10:31:20.000,2017-09-08 11:47:03.000,4543,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-08 10:04:05.000,2017-09-08 11:50:49.000,6404,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-08 09:58:30.000,2017-09-08 12:14:52.000,8182,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-08 09:40:37.000,2017-09-08 12:14:52.000,9255,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-08 08:54:47.000,2017-09-08 08:59:16.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-08 07:17:53.000,2017-09-08 07:22:15.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-08 03:11:33.000,2017-09-08 03:16:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 16:08:16.000,2017-09-07 16:13:12.000,296,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-07 16:07:49.000,2017-09-07 16:08:03.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 14:52:17.000,2017-09-07 14:56:59.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-07 14:25:10.000,2017-09-07 14:27:08.000,118,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5513,偏航时间过长,2017-09-07 14:13:41.000,2017-09-07 14:25:10.000,689,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 13:59:57.000,2017-09-07 14:04:24.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-07 13:59:19.000,2017-09-07 13:59:31.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 13:33:11.000,2017-09-07 13:37:51.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 13:16:54.000,2017-09-07 13:21:32.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-07 12:45:43.000,2017-09-07 12:50:15.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 14:42:08.000,2017-09-06 14:46:51.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 14:19:21.000,2017-09-06 14:24:05.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 13:51:20.000,2017-09-06 13:56:08.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-06 13:50:52.000,2017-09-06 13:51:06.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 13:26:37.000,2017-09-06 13:31:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 13:16:57.000,2017-09-06 13:21:48.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 12:43:27.000,2017-09-06 12:48:20.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-06 05:01:26.000,2017-09-06 05:05:48.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-05 22:51:16.000,2017-09-05 22:56:02.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-09-05 22:50:50.000,2017-09-05 22:51:03.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-09-05 18:55:07.000,2017-09-05 18:57:04.000,117,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-09-05 10:55:35.000,2017-09-05 18:48:30.000,28375,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-09-05 09:59:47.000,2017-09-05 18:55:07.000,32120,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-09-05 09:59:00.000,2017-09-05 18:55:07.000,32167,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-04 22:14:49.000,2017-09-04 22:19:22.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-04 16:22:31.000,2017-09-04 16:27:18.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-04 11:05:18.000,2017-09-04 11:09:46.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2017-09-03 12:07:23.000,2017-09-03 12:07:36.000,13,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-03 11:53:13.000,2017-09-03 11:57:44.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-03 11:32:39.000,2017-09-03 11:37:27.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-03 09:28:59.000,2017-09-03 09:33:46.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-09-03 09:28:32.000,2017-09-03 09:28:45.000,13,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-02 15:04:08.000,2017-09-02 15:08:46.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5504,风向突变,2017-09-02 15:03:18.000,2017-09-02 15:03:32.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-02 11:41:11.000,2017-09-02 11:45:43.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-02 01:35:04.000,2017-09-02 01:39:51.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-09-01 05:18:23.000,2017-09-01 05:22:55.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-31 16:49:42.000,2017-08-31 16:54:23.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-31 07:21:38.000,2017-08-31 07:26:09.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-08-31 07:21:07.000,2017-08-31 07:21:22.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-31 03:05:23.000,2017-08-31 03:10:11.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-31 01:45:17.000,2017-08-31 01:50:02.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-08-30 15:38:59.000,2017-08-30 16:17:50.000,2331,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,6504,风轮锁紧销未退出,2017-08-30 15:17:19.000,2017-08-30 15:38:10.000,1251,其他,故障和告警
白塔公司1号一期风电场,HFJ063,6504,风轮锁紧销未退出,2017-08-30 14:07:16.000,2017-08-30 14:08:56.000,100,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-08-30 14:07:04.000,2017-08-30 15:38:10.000,5466,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,6504,风轮锁紧销未退出,2017-08-30 13:59:28.000,2017-08-30 14:00:59.000,91,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-08-30 13:50:03.000,2017-08-30 13:53:33.000,210,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-08-30 13:32:45.000,2017-08-30 16:17:50.000,9905,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-29 00:55:17.000,2017-08-29 00:59:58.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-28 22:14:45.000,2017-08-28 22:19:20.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-28 10:49:03.000,2017-08-28 10:53:43.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-28 06:06:50.000,2017-08-28 06:11:20.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-27 22:50:25.000,2017-08-27 22:55:07.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-27 14:22:14.000,2017-08-27 14:26:48.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-26 18:15:47.000,2017-08-26 18:20:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 18:00:47.000,2017-08-25 18:05:27.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 13:27:05.000,2017-08-25 13:31:42.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-25 13:05:22.000,2017-08-25 13:05:36.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 13:00:42.000,2017-08-25 13:05:22.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 11:54:35.000,2017-08-25 11:59:06.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 08:40:15.000,2017-08-25 08:44:43.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-25 08:39:39.000,2017-08-25 08:39:51.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-25 02:09:43.000,2017-08-25 02:09:56.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-25 02:05:04.000,2017-08-25 02:09:43.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-24 19:22:13.000,2017-08-24 19:27:01.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-24 13:43:27.000,2017-08-24 13:48:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-08-24 11:23:07.000,2017-08-24 11:40:18.000,1031,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-08-24 11:23:07.000,2017-08-24 11:23:31.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-24 06:46:28.000,2017-08-24 06:51:00.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-23 22:32:39.000,2017-08-23 22:37:17.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-23 15:37:30.000,2017-08-23 15:42:00.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-22 17:33:12.000,2017-08-22 17:37:49.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-22 13:47:26.000,2017-08-22 13:51:52.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-22 13:46:51.000,2017-08-22 13:47:02.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-21 22:49:31.000,2017-08-21 22:53:59.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-21 13:11:06.000,2017-08-21 13:15:46.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-21 08:00:17.000,2017-08-21 08:04:48.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-21 05:50:19.000,2017-08-21 05:54:58.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-21 04:23:01.000,2017-08-21 04:27:32.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-20 12:19:57.000,2017-08-20 12:24:35.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-19 17:47:41.000,2017-08-19 17:48:06.000,25,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-19 14:52:03.000,2017-08-19 14:56:41.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-19 09:14:22.000,2017-08-19 09:18:54.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-19 05:57:23.000,2017-08-19 06:01:48.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-18 02:11:00.000,2017-08-18 02:15:33.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-18 01:45:59.000,2017-08-18 01:46:34.000,35,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-18 01:41:14.000,2017-08-18 01:45:59.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-17 23:47:21.000,2017-08-17 23:52:01.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-17 18:59:01.000,2017-08-17 19:03:47.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-17 15:10:15.000,2017-08-17 15:14:51.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-16 16:19:54.000,2017-08-16 16:24:26.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-16 14:51:09.000,2017-08-16 14:55:36.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-16 14:50:34.000,2017-08-16 14:50:46.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-16 05:09:55.000,2017-08-16 05:14:21.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-15 18:32:19.000,2017-08-15 18:32:32.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 18:27:45.000,2017-08-15 18:32:19.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 17:30:44.000,2017-08-15 17:35:21.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 16:40:45.000,2017-08-15 16:45:24.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-15 16:20:41.000,2017-08-15 16:20:56.000,15,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 16:16:06.000,2017-08-15 16:20:41.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 15:32:27.000,2017-08-15 15:37:06.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 15:06:44.000,2017-08-15 15:11:24.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 14:40:53.000,2017-08-15 14:45:21.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-15 14:40:18.000,2017-08-15 14:40:30.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 13:38:59.000,2017-08-15 13:43:36.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 13:00:42.000,2017-08-15 13:05:23.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 12:40:45.000,2017-08-15 12:45:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 12:19:19.000,2017-08-15 12:23:58.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 09:48:46.000,2017-08-15 09:53:23.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-15 08:29:07.000,2017-08-15 08:33:35.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 17:45:31.000,2017-08-14 17:50:17.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 16:51:37.000,2017-08-14 16:56:15.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 16:27:45.000,2017-08-14 16:32:11.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 15:51:00.000,2017-08-14 15:55:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-14 15:06:17.000,2017-08-14 15:06:34.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 15:01:44.000,2017-08-14 15:06:17.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 14:17:21.000,2017-08-14 14:22:01.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 13:53:02.000,2017-08-14 13:57:40.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 13:22:38.000,2017-08-14 13:27:12.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-14 07:41:41.000,2017-08-14 07:46:28.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 17:31:42.000,2017-08-13 17:36:29.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 16:14:42.000,2017-08-13 16:19:21.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 15:19:07.000,2017-08-13 15:23:47.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 14:45:25.000,2017-08-13 14:50:22.000,297,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-13 14:24:00.000,2017-08-13 14:28:26.000,266,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 14:19:17.000,2017-08-13 14:24:00.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 14:03:27.000,2017-08-13 14:08:14.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-13 13:46:31.000,2017-08-13 13:47:40.000,69,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 13:41:55.000,2017-08-13 13:46:31.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 13:31:23.000,2017-08-13 13:35:59.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 12:30:28.000,2017-08-13 12:35:11.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 07:04:12.000,2017-08-13 07:08:37.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-13 00:06:44.000,2017-08-13 00:11:15.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-12 21:15:02.000,2017-08-12 21:19:38.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-12 18:45:42.000,2017-08-12 18:50:19.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-12 18:08:58.000,2017-08-12 18:09:21.000,23,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2017-08-12 17:42:20.000,2017-08-12 17:45:27.000,187,电网,故障和告警
