风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2017-08-12 17:42:20.000,2017-08-12 18:06:27.000,1447,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-08-12 17:42:20.000,2017-08-12 18:06:27.000,1447,其他,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-08-12 17:42:20.000,2017-08-12 18:06:27.000,1447,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,45,主控制器失电,2017-08-12 17:42:20.000,2017-08-12 17:42:33.000,13,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,6507,UPS逆变故障,2017-08-12 17:42:20.000,2017-08-12 17:42:33.000,13,其他,故障和告警
白塔公司1号一期风电场,HFJ063,6508,UPS保护关机,2017-08-12 17:42:20.000,2017-08-12 17:42:33.000,13,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-08-07 07:08:47.000,2017-08-12 17:42:20.000,470013,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-08-07 07:05:53.000,2017-08-12 18:08:58.000,471785,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-08-07 07:05:53.000,2017-08-12 18:06:51.000,471658,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-08-07 07:05:53.000,2017-08-12 17:42:20.000,470187,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2017-08-07 07:05:53.000,2017-08-12 18:06:27.000,471634,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-08-07 07:05:53.000,2017-08-12 17:44:37.000,470324,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-08-07 06:38:54.000,2017-08-07 07:05:53.000,1619,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-07 04:59:44.000,2017-08-07 05:04:21.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-07 04:37:55.000,2017-08-07 04:42:29.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-07 04:15:21.000,2017-08-07 04:19:58.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-07 03:17:16.000,2017-08-07 03:21:51.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-07 00:00:53.000,2017-08-07 00:05:29.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 22:39:16.000,2017-08-06 22:43:49.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 21:07:37.000,2017-08-06 21:12:21.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-06 14:13:30.000,2017-08-06 14:14:35.000,65,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 14:08:52.000,2017-08-06 14:13:30.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 13:08:23.000,2017-08-06 13:12:54.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 12:50:45.000,2017-08-06 12:55:28.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 12:29:10.000,2017-08-06 12:33:54.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 12:13:14.000,2017-08-06 12:17:52.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 11:48:42.000,2017-08-06 11:53:26.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 10:32:34.000,2017-08-06 10:37:16.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-06 03:01:00.000,2017-08-06 03:05:47.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 21:52:57.000,2017-08-05 21:57:27.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 21:25:53.000,2017-08-05 21:30:23.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-05 21:25:19.000,2017-08-05 21:25:30.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 18:04:34.000,2017-08-05 18:09:21.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 17:05:45.000,2017-08-05 17:10:07.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-05 16:53:35.000,2017-08-05 16:53:58.000,23,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 15:22:11.000,2017-08-05 15:26:45.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 14:46:18.000,2017-08-05 14:50:53.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 10:25:07.000,2017-08-05 10:29:40.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-05 10:24:33.000,2017-08-05 10:24:44.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-05 07:56:10.000,2017-08-05 07:56:44.000,34,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 07:51:35.000,2017-08-05 07:56:10.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-05 04:31:25.000,2017-08-05 04:36:11.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-08-05 01:03:19.000,2017-08-05 01:20:21.000,1022,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-08-05 01:03:19.000,2017-08-05 01:03:46.000,27,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-08-05 01:03:19.000,2017-08-05 01:03:46.000,27,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-04 20:28:20.000,2017-08-04 20:32:54.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-08-04 20:27:46.000,2017-08-04 20:27:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-04 08:08:09.000,2017-08-04 08:12:34.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-04 08:07:29.000,2017-08-04 08:07:49.000,20,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-04 03:25:10.000,2017-08-04 03:29:50.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-04 01:50:37.000,2017-08-04 01:55:12.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-04 01:50:01.000,2017-08-04 01:50:13.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 17:03:17.000,2017-08-03 17:07:43.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 15:57:08.000,2017-08-03 16:01:40.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 15:05:17.000,2017-08-03 15:09:41.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-03 15:04:37.000,2017-08-03 15:04:54.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 14:22:07.000,2017-08-03 14:26:42.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 13:42:49.000,2017-08-03 13:47:34.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 13:23:05.000,2017-08-03 13:27:50.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 07:00:28.000,2017-08-03 07:05:46.000,318,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 04:39:40.000,2017-08-03 04:44:12.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-03 00:24:47.000,2017-08-03 00:29:19.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 20:46:50.000,2017-08-02 20:51:21.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 17:08:44.000,2017-08-02 17:13:23.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-02 16:09:32.000,2017-08-02 16:09:50.000,18,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 16:05:08.000,2017-08-02 16:09:32.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-08-02 15:51:37.000,2017-08-02 15:53:19.000,102,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 15:47:05.000,2017-08-02 15:51:37.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-02 15:46:31.000,2017-08-02 15:46:43.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 15:31:02.000,2017-08-02 15:35:34.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 14:44:05.000,2017-08-02 14:48:36.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 14:17:06.000,2017-08-02 14:21:55.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 13:41:34.000,2017-08-02 13:46:29.000,295,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 13:17:59.000,2017-08-02 13:22:38.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 13:04:09.000,2017-08-02 13:08:37.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 12:45:22.000,2017-08-02 12:49:55.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 12:10:15.000,2017-08-02 12:15:07.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-02 06:02:13.000,2017-08-02 06:06:47.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-01 18:18:53.000,2017-08-01 18:23:35.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-01 04:28:44.000,2017-08-01 04:33:26.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-08-01 02:41:39.000,2017-08-01 02:46:11.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-08-01 02:41:05.000,2017-08-01 02:41:16.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-07-31 12:28:48.000,2017-07-31 14:41:08.000,7940,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-07-31 08:47:33.000,2017-07-31 12:13:11.000,12338,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-30 10:00:06.000,2017-07-30 10:04:58.000,292,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-30 07:24:11.000,2017-07-30 07:28:40.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 17:04:06.000,2017-07-29 17:08:37.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-29 16:29:07.000,2017-07-29 16:30:26.000,79,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 16:24:37.000,2017-07-29 16:29:07.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-29 16:24:03.000,2017-07-29 16:24:15.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 15:55:35.000,2017-07-29 16:00:18.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-29 15:03:49.000,2017-07-29 15:04:40.000,51,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 14:59:11.000,2017-07-29 15:03:49.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 14:16:07.000,2017-07-29 14:20:42.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-29 04:14:37.000,2017-07-29 04:19:13.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-28 23:31:28.000,2017-07-28 23:37:50.000,382,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-28 23:14:00.000,2017-07-28 23:31:28.000,1048,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-28 23:14:00.000,2017-07-28 23:14:44.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-28 18:43:20.000,2017-07-28 18:48:01.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-28 07:50:18.000,2017-07-28 07:54:48.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-28 07:07:09.000,2017-07-28 07:11:51.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-27 17:32:34.000,2017-07-27 17:37:05.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-27 04:06:21.000,2017-07-27 04:10:51.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-27 03:24:38.000,2017-07-27 03:29:18.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-26 12:29:24.000,2017-07-26 12:34:05.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-26 06:46:42.000,2017-07-26 06:51:24.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 16:29:43.000,2017-07-25 16:34:26.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 15:59:18.000,2017-07-25 16:04:09.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 15:46:22.000,2017-07-25 15:51:03.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 14:44:34.000,2017-07-25 14:49:14.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-25 14:08:24.000,2017-07-25 14:08:59.000,35,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 13:39:37.000,2017-07-25 13:44:18.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 13:26:08.000,2017-07-25 13:30:49.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 13:08:29.000,2017-07-25 13:12:58.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 11:56:19.000,2017-07-25 12:00:49.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 11:30:22.000,2017-07-25 11:35:13.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 11:17:17.000,2017-07-25 11:21:57.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 10:11:24.000,2017-07-25 10:16:05.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 09:44:29.000,2017-07-25 09:49:10.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 08:34:17.000,2017-07-25 08:38:47.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-25 08:12:51.000,2017-07-25 08:17:34.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 22:51:31.000,2017-07-24 22:56:10.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 15:40:17.000,2017-07-24 15:44:46.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-24 15:39:43.000,2017-07-24 15:39:55.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 15:17:27.000,2017-07-24 15:22:11.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-24 11:50:27.000,2017-07-24 11:51:45.000,78,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 11:45:57.000,2017-07-24 11:50:27.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 11:01:22.000,2017-07-24 11:06:16.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 10:46:07.000,2017-07-24 10:50:36.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 10:34:20.000,2017-07-24 10:39:11.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 09:49:46.000,2017-07-24 09:54:26.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 08:42:21.000,2017-07-24 08:47:11.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 06:59:00.000,2017-07-24 07:03:47.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-24 02:32:01.000,2017-07-24 02:36:30.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 13:51:17.000,2017-07-23 13:55:58.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 13:12:40.000,2017-07-23 13:17:13.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 08:04:47.000,2017-07-23 08:09:21.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 07:19:18.000,2017-07-23 07:23:58.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 05:31:37.000,2017-07-23 05:36:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 03:42:05.000,2017-07-23 03:46:33.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-23 03:41:32.000,2017-07-23 03:41:43.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-23 01:20:26.000,2017-07-23 01:20:43.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-23 01:20:26.000,2017-07-23 01:37:18.000,1012,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-23 01:20:26.000,2017-07-23 01:20:43.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-23 01:06:14.000,2017-07-23 01:10:51.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-23 01:05:47.000,2017-07-23 01:06:14.000,27,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 23:05:40.000,2017-07-22 23:10:21.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 21:43:33.000,2017-07-22 21:48:11.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 18:24:41.000,2017-07-22 18:29:08.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-22 17:17:47.000,2017-07-22 17:18:55.000,68,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 17:13:04.000,2017-07-22 17:17:47.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 16:50:38.000,2017-07-22 16:55:18.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 16:37:38.000,2017-07-22 16:42:17.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 15:26:38.000,2017-07-22 15:31:18.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 13:31:38.000,2017-07-22 13:36:06.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 13:12:24.000,2017-07-22 13:17:07.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-22 12:56:04.000,2017-07-22 13:00:45.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 21:44:04.000,2017-07-21 21:48:42.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 13:09:05.000,2017-07-21 13:13:47.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 12:31:46.000,2017-07-21 12:36:25.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 12:07:53.000,2017-07-21 12:12:29.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-21 10:07:19.000,2017-07-21 10:07:36.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 10:02:47.000,2017-07-21 10:07:19.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 06:40:35.000,2017-07-21 06:45:14.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-21 04:19:41.000,2017-07-21 04:24:14.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 17:44:43.000,2017-07-20 17:49:24.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 17:23:14.000,2017-07-20 17:27:51.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-20 17:03:24.000,2017-07-20 17:03:41.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 16:58:46.000,2017-07-20 17:03:24.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-20 16:21:50.000,2017-07-20 16:22:34.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 16:17:14.000,2017-07-20 16:21:50.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 15:38:03.000,2017-07-20 15:42:43.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 13:57:31.000,2017-07-20 14:02:03.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 13:19:56.000,2017-07-20 13:24:28.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-20 13:19:21.000,2017-07-20 13:19:39.000,18,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 12:56:34.000,2017-07-20 13:01:19.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-20 11:51:55.000,2017-07-20 11:56:32.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 18:26:45.000,2017-07-19 18:31:23.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 16:39:28.000,2017-07-19 16:44:06.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 16:19:34.000,2017-07-19 16:24:07.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 15:05:40.000,2017-07-19 15:10:03.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-19 14:27:38.000,2017-07-19 14:28:22.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 14:05:59.000,2017-07-19 14:10:34.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 13:51:39.000,2017-07-19 13:56:16.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 13:04:39.000,2017-07-19 13:09:09.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 12:51:15.000,2017-07-19 12:55:52.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 12:16:29.000,2017-07-19 12:21:06.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 11:54:13.000,2017-07-19 11:58:50.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 11:13:02.000,2017-07-19 11:17:27.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-19 08:33:52.000,2017-07-19 08:38:29.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 18:20:29.000,2017-07-18 18:25:01.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 17:31:41.000,2017-07-18 17:36:18.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 17:00:05.000,2017-07-18 17:04:43.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 16:18:03.000,2017-07-18 16:22:33.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 15:32:45.000,2017-07-18 15:37:22.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-18 15:05:20.000,2017-07-18 15:05:48.000,28,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 15:00:46.000,2017-07-18 15:05:20.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 14:21:43.000,2017-07-18 14:26:25.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 13:40:51.000,2017-07-18 13:45:29.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 13:29:11.000,2017-07-18 13:33:48.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 13:17:07.000,2017-07-18 13:21:33.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-18 13:11:20.000,2017-07-18 13:12:43.000,83,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 13:06:49.000,2017-07-18 13:11:20.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 12:32:06.000,2017-07-18 12:36:43.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 12:07:37.000,2017-07-18 12:12:24.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-18 11:54:37.000,2017-07-18 11:59:13.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-18 11:54:03.000,2017-07-18 11:54:14.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-07-17 11:30:24.000,2017-07-17 15:31:49.000,14485,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 14:40:49.000,2017-07-15 14:45:25.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 14:26:36.000,2017-07-15 14:31:12.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 13:51:17.000,2017-07-15 13:55:53.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 13:29:09.000,2017-07-15 13:33:45.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 12:59:28.000,2017-07-15 13:04:08.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 12:44:53.000,2017-07-15 12:49:29.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 12:33:40.000,2017-07-15 12:38:15.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-07-15 12:33:06.000,2017-07-15 12:33:17.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-15 12:20:04.000,2017-07-15 12:20:20.000,16,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 12:15:18.000,2017-07-15 12:20:04.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-15 11:28:00.000,2017-07-15 11:28:22.000,22,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 11:23:13.000,2017-07-15 11:27:49.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 10:59:10.000,2017-07-15 11:03:50.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 10:08:10.000,2017-07-15 10:12:45.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 08:13:06.000,2017-07-15 08:17:33.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 07:09:16.000,2017-07-15 07:13:49.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-15 04:23:33.000,2017-07-15 04:28:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-15 02:07:39.000,2017-07-15 02:13:41.000,362,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-15 01:50:21.000,2017-07-15 02:07:39.000,1038,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-15 01:50:10.000,2017-07-15 01:50:54.000,44,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-14 12:00:24.000,2017-07-14 12:02:19.000,115,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-14 11:45:21.000,2017-07-14 11:49:52.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-14 11:44:47.000,2017-07-14 11:44:58.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-14 10:35:03.000,2017-07-14 10:39:33.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-14 10:02:35.000,2017-07-14 10:07:04.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-14 07:59:35.000,2017-07-14 08:04:14.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-13 12:09:26.000,2017-07-13 12:13:59.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-13 04:41:53.000,2017-07-13 04:46:30.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-13 02:31:51.000,2017-07-13 02:36:36.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5704,发电机轴承温度高,2017-07-12 23:01:02.000,2017-07-12 23:36:29.000,2127,发电机,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 16:44:51.000,2017-07-12 16:49:25.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 14:41:14.000,2017-07-12 14:45:49.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 14:29:07.000,2017-07-12 14:33:43.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 13:56:50.000,2017-07-12 14:01:21.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-12 13:03:31.000,2017-07-12 13:04:23.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 12:58:43.000,2017-07-12 13:03:31.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 09:47:11.000,2017-07-12 09:51:56.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-12 08:50:28.000,2017-07-12 08:55:03.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 23:20:52.000,2017-07-11 23:25:38.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 18:31:53.000,2017-07-11 18:36:28.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 18:13:31.000,2017-07-11 18:18:07.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-11 18:05:36.000,2017-07-11 18:06:26.000,50,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 18:01:09.000,2017-07-11 18:05:36.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 17:09:21.000,2017-07-11 17:13:49.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 16:00:09.000,2017-07-11 16:04:51.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 15:17:02.000,2017-07-11 15:21:39.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 14:54:08.000,2017-07-11 14:58:42.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-11 14:39:30.000,2017-07-11 14:39:41.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 14:34:56.000,2017-07-11 14:39:30.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 14:16:59.000,2017-07-11 14:21:22.000,263,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 13:34:31.000,2017-07-11 13:39:05.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 13:02:13.000,2017-07-11 13:06:50.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 12:46:02.000,2017-07-11 12:50:37.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-11 02:04:58.000,2017-07-11 02:09:23.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-10 23:24:12.000,2017-07-10 23:28:34.000,262,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-10 23:07:02.000,2017-07-10 23:24:12.000,1030,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-10 23:06:45.000,2017-07-10 23:07:36.000,51,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-10 22:50:33.000,2017-07-10 22:55:06.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-10 20:22:22.000,2017-07-10 20:26:55.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-10 19:53:43.000,2017-07-10 19:58:17.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-10 18:03:48.000,2017-07-10 18:08:35.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-10 04:45:28.000,2017-07-10 04:50:12.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 19:10:26.000,2017-07-09 19:14:55.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 18:34:28.000,2017-07-09 18:39:03.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-07-09 13:37:07.000,2017-07-09 16:10:47.000,9220,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 13:22:36.000,2017-07-09 13:27:20.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 12:58:45.000,2017-07-09 13:03:20.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 07:59:13.000,2017-07-09 08:03:53.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 06:42:25.000,2017-07-09 06:46:59.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-09 05:26:59.000,2017-07-09 05:31:42.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-08 22:28:09.000,2017-07-08 22:32:53.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-08 19:49:54.000,2017-07-08 19:54:38.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-07-08 12:09:45.000,2017-07-08 16:42:24.000,16359,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-08 02:47:34.000,2017-07-08 02:52:07.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-08 02:47:02.000,2017-07-08 02:47:12.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-08 00:45:35.000,2017-07-08 00:50:18.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 21:24:14.000,2017-07-07 21:28:45.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-07 21:23:41.000,2017-07-07 21:23:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 15:58:42.000,2017-07-07 16:03:13.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 15:28:36.000,2017-07-07 15:33:08.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-07 15:28:03.000,2017-07-07 15:28:14.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 14:55:46.000,2017-07-07 15:00:29.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 14:28:25.000,2017-07-07 14:32:56.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-07 14:18:24.000,2017-07-07 14:23:09.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-06 22:26:18.000,2017-07-06 22:31:12.000,294,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-06 22:09:40.000,2017-07-06 22:26:18.000,998,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-07-06 22:09:40.000,2017-07-06 22:26:18.000,998,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-07-06 22:09:23.000,2017-07-06 22:09:40.000,17,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 21:54:00.000,2017-07-06 21:58:31.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 20:13:27.000,2017-07-06 20:18:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 19:36:08.000,2017-07-06 19:40:50.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 18:59:01.000,2017-07-06 19:03:28.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 17:58:46.000,2017-07-06 18:03:25.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 17:41:23.000,2017-07-06 17:45:55.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-06 17:40:51.000,2017-07-06 17:41:01.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 16:08:15.000,2017-07-06 16:12:59.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 15:32:29.000,2017-07-06 15:37:03.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-06 15:07:58.000,2017-07-06 15:09:57.000,119,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 15:03:20.000,2017-07-06 15:07:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 14:30:45.000,2017-07-06 14:35:18.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 14:19:19.000,2017-07-06 14:23:52.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 14:00:52.000,2017-07-06 14:05:25.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-06 13:51:47.000,2017-07-06 13:53:14.000,87,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 13:47:03.000,2017-07-06 13:51:47.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 13:11:21.000,2017-07-06 13:15:52.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 12:56:23.000,2017-07-06 13:01:06.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 12:24:36.000,2017-07-06 12:29:20.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 12:12:27.000,2017-07-06 12:17:00.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 12:02:06.000,2017-07-06 12:06:45.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 11:42:44.000,2017-07-06 11:47:14.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-06 06:09:55.000,2017-07-06 06:14:23.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 23:42:29.000,2017-07-05 23:46:59.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 11:01:29.000,2017-07-05 11:06:26.000,297,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 10:25:37.000,2017-07-05 10:30:18.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 09:44:32.000,2017-07-05 09:49:13.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 07:18:53.000,2017-07-05 07:23:15.000,262,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 06:24:45.000,2017-07-05 06:29:27.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-05 05:12:30.000,2017-07-05 05:17:16.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 19:11:07.000,2017-07-04 19:15:41.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-04 19:10:32.000,2017-07-04 19:10:49.000,17,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 17:35:02.000,2017-07-04 17:39:44.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-04 17:23:06.000,2017-07-04 17:24:43.000,97,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 17:18:29.000,2017-07-04 17:23:06.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 16:46:27.000,2017-07-04 16:51:09.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-04 16:45:55.000,2017-07-04 16:46:06.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-04 15:41:16.000,2017-07-04 15:44:21.000,185,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 15:36:34.000,2017-07-04 15:41:16.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 15:01:35.000,2017-07-04 15:06:03.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 14:40:44.000,2017-07-04 14:45:38.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 14:03:51.000,2017-07-04 14:08:26.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 13:49:38.000,2017-07-04 13:54:09.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-04 13:49:05.000,2017-07-04 13:49:16.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 13:23:45.000,2017-07-04 13:28:16.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-04 13:23:12.000,2017-07-04 13:23:23.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 13:01:20.000,2017-07-04 13:06:13.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 12:22:54.000,2017-07-04 12:27:35.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 12:03:08.000,2017-07-04 12:07:33.000,265,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 11:18:21.000,2017-07-04 11:22:52.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-07-04 09:35:58.000,2017-07-04 10:55:24.000,4766,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5006,机舱紧停按钮触发,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-07-04 09:35:58.000,2017-07-04 10:55:13.000,4755,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-07-04 09:16:24.000,2017-07-04 11:00:59.000,6275,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-07-04 09:16:24.000,2017-07-04 11:00:59.000,6275,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-07-04 09:16:24.000,2017-07-04 11:00:59.000,6275,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 04:03:52.000,2017-07-04 04:08:35.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-04 03:07:21.000,2017-07-04 03:11:57.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-03 17:36:30.000,2017-07-03 17:41:11.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-03 15:50:04.000,2017-07-03 15:54:35.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-07-02 20:18:43.000,2017-07-02 21:21:33.000,3770,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 17:46:58.000,2017-07-02 17:51:38.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 17:11:31.000,2017-07-02 17:15:57.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 16:49:26.000,2017-07-02 16:53:56.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 16:28:33.000,2017-07-02 16:33:14.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 16:08:05.000,2017-07-02 16:12:29.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-02 15:49:59.000,2017-07-02 15:50:10.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 15:45:27.000,2017-07-02 15:49:59.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 15:01:45.000,2017-07-02 15:06:33.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 14:42:16.000,2017-07-02 14:46:56.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 13:19:18.000,2017-07-02 13:23:54.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 12:52:08.000,2017-07-02 12:56:49.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 12:38:30.000,2017-07-02 12:43:09.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 12:23:55.000,2017-07-02 12:28:25.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 08:41:29.000,2017-07-02 08:46:00.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-02 07:35:36.000,2017-07-02 07:40:04.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-07-02 07:35:04.000,2017-07-02 07:35:14.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 16:14:22.000,2017-07-01 16:19:06.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 15:54:35.000,2017-07-01 15:59:15.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 15:13:34.000,2017-07-01 15:18:10.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-07-01 14:41:02.000,2017-07-01 14:42:39.000,97,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 14:36:22.000,2017-07-01 14:41:02.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 13:55:59.000,2017-07-01 14:00:39.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 12:10:04.000,2017-07-01 12:14:47.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 11:23:11.000,2017-07-01 11:28:01.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 09:36:51.000,2017-07-01 09:41:30.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 08:01:18.000,2017-07-01 08:05:54.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 06:04:23.000,2017-07-01 06:09:02.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 03:48:01.000,2017-07-01 03:52:40.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-07-01 03:29:26.000,2017-07-01 03:34:05.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 17:38:48.000,2017-06-30 17:43:27.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 17:06:19.000,2017-06-30 17:11:04.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-30 15:59:19.000,2017-06-30 16:00:12.000,53,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 15:54:39.000,2017-06-30 15:59:08.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 15:37:38.000,2017-06-30 15:42:18.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 15:15:43.000,2017-06-30 15:20:22.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 14:56:41.000,2017-06-30 15:01:15.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-30 14:46:37.000,2017-06-30 14:46:59.000,22,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 14:41:58.000,2017-06-30 14:46:37.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 13:30:00.000,2017-06-30 13:34:30.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5504,风向突变,2017-06-30 13:29:28.000,2017-06-30 13:29:39.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 12:00:46.000,2017-06-30 12:05:39.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-30 11:50:54.000,2017-06-30 11:55:33.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 16:24:34.000,2017-06-29 16:29:08.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-29 14:45:02.000,2017-06-29 14:47:11.000,129,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 14:40:11.000,2017-06-29 14:44:51.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 14:04:22.000,2017-06-29 14:08:56.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 13:26:55.000,2017-06-29 13:31:34.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-29 12:50:43.000,2017-06-29 12:51:37.000,54,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 12:46:03.000,2017-06-29 12:50:43.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 12:17:32.000,2017-06-29 12:22:06.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-29 12:17:01.000,2017-06-29 12:17:17.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-29 11:50:07.000,2017-06-29 11:50:18.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 11:45:27.000,2017-06-29 11:50:07.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 11:31:08.000,2017-06-29 11:35:36.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 11:03:27.000,2017-06-29 11:08:26.000,299,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 10:43:47.000,2017-06-29 10:48:26.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 10:18:45.000,2017-06-29 10:23:16.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 09:52:15.000,2017-06-29 09:56:54.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 09:25:39.000,2017-06-29 09:30:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-29 03:01:39.000,2017-06-29 03:06:15.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-28 13:50:17.000,2017-06-28 13:51:00.000,43,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-28 13:45:38.000,2017-06-28 13:50:17.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-28 13:03:28.000,2017-06-28 13:08:17.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-28 12:48:18.000,2017-06-28 12:48:28.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-28 12:43:39.000,2017-06-28 12:48:18.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-28 08:25:00.000,2017-06-28 08:29:46.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-27 09:32:13.000,2017-06-27 09:36:46.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-27 08:05:56.000,2017-06-27 08:10:43.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 17:24:01.000,2017-06-26 17:28:29.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 16:10:10.000,2017-06-26 16:14:49.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 14:26:07.000,2017-06-26 14:30:39.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 11:52:41.000,2017-06-26 11:57:19.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-26 11:52:09.000,2017-06-26 11:52:20.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 11:20:47.000,2017-06-26 11:25:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-26 11:02:55.000,2017-06-26 11:04:09.000,74,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 10:58:09.000,2017-06-26 11:02:55.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-26 10:38:55.000,2017-06-26 10:39:16.000,21,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 10:34:17.000,2017-06-26 10:38:55.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-26 10:33:45.000,2017-06-26 10:33:56.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-26 10:06:23.000,2017-06-26 10:07:08.000,45,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-26 09:52:13.000,2017-06-26 09:56:51.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 17:47:15.000,2017-06-25 17:51:52.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 17:03:40.000,2017-06-25 17:08:00.000,260,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 15:13:50.000,2017-06-25 15:18:24.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 14:25:34.000,2017-06-25 14:30:12.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 14:03:02.000,2017-06-25 14:07:28.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-25 13:29:41.000,2017-06-25 13:30:52.000,71,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 13:21:37.000,2017-06-25 13:26:09.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-25 13:21:03.000,2017-06-25 13:21:14.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-25 12:32:37.000,2017-06-25 12:32:51.000,14,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 12:27:49.000,2017-06-25 12:32:26.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-25 12:27:22.000,2017-06-25 12:27:37.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 11:58:55.000,2017-06-25 12:03:33.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 11:38:05.000,2017-06-25 11:42:42.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-25 11:23:46.000,2017-06-25 11:23:58.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 11:19:09.000,2017-06-25 11:23:46.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 10:37:32.000,2017-06-25 10:42:09.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-25 06:33:34.000,2017-06-25 06:33:47.000,13,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 06:09:54.000,2017-06-25 06:14:36.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 03:12:52.000,2017-06-25 03:17:30.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-06-25 03:12:22.000,2017-06-25 03:12:37.000,15,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-25 01:54:35.000,2017-06-25 01:59:12.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-24 21:03:11.000,2017-06-24 21:07:52.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-06-24 11:34:20.000,2017-06-24 16:22:19.000,17279,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-24 09:11:29.000,2017-06-24 09:16:05.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-24 09:10:44.000,2017-06-24 09:11:07.000,23,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-23 21:45:54.000,2017-06-23 21:50:20.000,266,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-06-23 15:59:31.000,2017-06-23 17:55:42.000,6971,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-06-23 07:40:48.000,2017-06-23 09:59:57.000,8349,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-22 13:39:02.000,2017-06-22 13:43:51.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-22 13:02:51.000,2017-06-22 13:07:40.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-22 12:08:20.000,2017-06-22 12:13:02.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-22 09:44:54.000,2017-06-22 09:49:23.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-22 04:08:07.000,2017-06-22 04:12:55.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-22 04:07:42.000,2017-06-22 04:07:54.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 20:22:31.000,2017-06-21 20:27:07.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 18:43:13.000,2017-06-21 18:47:49.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 12:56:40.000,2017-06-21 13:01:28.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 09:02:24.000,2017-06-21 09:07:06.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 06:33:47.000,2017-06-21 06:38:25.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 04:38:35.000,2017-06-21 04:43:12.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-21 01:59:14.000,2017-06-21 02:04:05.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 16:54:58.000,2017-06-20 16:59:38.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 16:16:35.000,2017-06-20 16:21:19.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 16:07:19.000,2017-06-20 16:12:07.000,288,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 15:42:54.000,2017-06-20 15:47:28.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-20 15:34:27.000,2017-06-20 15:34:48.000,21,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 15:29:42.000,2017-06-20 15:34:27.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-20 15:05:37.000,2017-06-20 15:06:10.000,33,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 15:00:52.000,2017-06-20 15:05:37.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-20 14:43:53.000,2017-06-20 14:44:52.000,59,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 14:39:17.000,2017-06-20 14:43:53.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 14:25:59.000,2017-06-20 14:30:31.000,272,变流器,故障和告警
