风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 14:09:52.000,2017-06-20 14:14:33.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 13:52:33.000,2017-06-20 13:57:17.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 13:23:35.000,2017-06-20 13:28:11.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 12:40:05.000,2017-06-20 12:44:40.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 12:19:35.000,2017-06-20 12:24:14.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 11:52:26.000,2017-06-20 11:57:12.000,286,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 11:32:21.000,2017-06-20 11:37:15.000,294,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-20 11:31:57.000,2017-06-20 11:32:09.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 11:00:06.000,2017-06-20 11:04:49.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-20 10:59:35.000,2017-06-20 10:59:45.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 10:30:11.000,2017-06-20 10:34:54.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 10:08:44.000,2017-06-20 10:13:42.000,298,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-20 07:10:31.000,2017-06-20 07:15:15.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 19:27:17.000,2017-06-19 19:32:04.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 17:07:58.000,2017-06-19 17:12:39.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 14:53:46.000,2017-06-19 14:58:37.000,291,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 14:32:32.000,2017-06-19 14:37:07.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 13:27:12.000,2017-06-19 13:31:47.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 07:20:18.000,2017-06-19 07:24:59.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 06:36:30.000,2017-06-19 06:41:02.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-19 03:08:31.000,2017-06-19 03:13:02.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-18 21:49:31.000,2017-06-18 21:54:05.000,274,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 21:04:20.000,2017-06-18 21:08:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 16:01:54.000,2017-06-18 16:06:15.000,261,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-18 14:12:59.000,2017-06-18 14:17:22.000,263,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-06-18 13:56:05.000,2017-06-18 14:12:59.000,1014,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-06-18 13:55:55.000,2017-06-18 13:56:16.000,21,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 13:42:02.000,2017-06-18 13:46:47.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-18 13:36:13.000,2017-06-18 13:37:21.000,68,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 13:31:38.000,2017-06-18 13:36:13.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 13:02:57.000,2017-06-18 13:07:31.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 12:48:57.000,2017-06-18 12:53:31.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 09:36:37.000,2017-06-18 09:41:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-18 08:24:10.000,2017-06-18 08:28:53.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-06-17 22:10:45.000,2017-06-17 22:22:21.000,696,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 15:05:32.000,2017-06-17 15:10:06.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 14:50:17.000,2017-06-17 14:54:52.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 14:27:44.000,2017-06-17 14:32:26.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 13:55:19.000,2017-06-17 14:00:03.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 13:39:14.000,2017-06-17 13:43:57.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 13:08:59.000,2017-06-17 13:13:35.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 12:27:12.000,2017-06-17 12:31:55.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-17 11:25:54.000,2017-06-17 11:30:36.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 18:52:16.000,2017-06-16 18:56:59.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 17:58:38.000,2017-06-16 18:03:12.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 17:31:00.000,2017-06-16 17:35:40.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 17:03:11.000,2017-06-16 17:07:50.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 16:20:23.000,2017-06-16 16:25:01.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-16 15:57:22.000,2017-06-16 15:58:14.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 15:47:34.000,2017-06-16 15:52:17.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 15:25:27.000,2017-06-16 15:30:17.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 14:58:08.000,2017-06-16 15:02:57.000,289,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 14:45:32.000,2017-06-16 14:50:02.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-16 14:21:42.000,2017-06-16 14:21:54.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 14:17:02.000,2017-06-16 14:21:42.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-16 14:08:05.000,2017-06-16 14:08:40.000,35,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 14:03:24.000,2017-06-16 14:07:53.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 13:43:33.000,2017-06-16 13:48:08.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 13:07:29.000,2017-06-16 13:12:02.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-16 12:55:11.000,2017-06-16 12:56:10.000,59,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 12:50:28.000,2017-06-16 12:55:11.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 12:34:49.000,2017-06-16 12:39:26.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 12:21:15.000,2017-06-16 12:26:08.000,293,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-16 11:52:11.000,2017-06-16 11:53:24.000,73,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 11:47:39.000,2017-06-16 11:52:11.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 11:24:28.000,2017-06-16 11:29:09.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 11:08:15.000,2017-06-16 11:12:43.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 07:52:05.000,2017-06-16 07:56:38.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 01:36:12.000,2017-06-16 01:40:49.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-16 00:40:11.000,2017-06-16 00:44:47.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 18:58:41.000,2017-06-15 19:03:25.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-15 18:49:02.000,2017-06-15 18:49:26.000,24,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 18:44:29.000,2017-06-15 18:49:02.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-15 18:43:54.000,2017-06-15 18:44:06.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 16:24:34.000,2017-06-15 16:29:19.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 14:43:15.000,2017-06-15 14:47:56.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-15 14:06:47.000,2017-06-15 14:11:31.000,284,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-06-15 13:48:40.000,2017-06-15 14:06:47.000,1087,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-06-15 13:48:40.000,2017-06-15 13:49:11.000,31,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 04:10:37.000,2017-06-15 04:15:11.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-15 03:41:15.000,2017-06-15 03:45:44.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-14 16:18:32.000,2017-06-14 16:22:23.000,231,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-14 16:13:54.000,2017-06-14 16:18:32.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 17:34:17.000,2017-06-13 17:38:48.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 17:13:13.000,2017-06-13 17:17:45.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-13 17:12:41.000,2017-06-13 17:12:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 16:52:35.000,2017-06-13 16:57:14.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 16:21:23.000,2017-06-13 16:25:56.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-13 16:03:24.000,2017-06-13 16:03:35.000,11,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 15:58:42.000,2017-06-13 16:03:24.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 15:44:41.000,2017-06-13 15:49:11.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-13 15:13:29.000,2017-06-13 15:14:21.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 15:08:57.000,2017-06-13 15:13:29.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 14:38:15.000,2017-06-13 14:42:47.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 14:02:40.000,2017-06-13 14:07:27.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 13:49:06.000,2017-06-13 13:53:56.000,290,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-13 13:48:35.000,2017-06-13 13:48:46.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 13:23:48.000,2017-06-13 13:28:18.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-13 13:16:31.000,2017-06-13 13:16:52.000,21,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 13:01:19.000,2017-06-13 13:05:48.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2017-06-13 09:51:53.000,2017-06-13 09:52:04.000,11,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 09:38:15.000,2017-06-13 09:42:54.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-13 05:03:21.000,2017-06-13 05:05:19.000,118,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-13 04:58:57.000,2017-06-13 05:03:21.000,264,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-12 18:16:49.000,2017-06-12 18:22:02.000,313,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-06-12 17:55:35.000,2017-06-12 18:06:11.000,636,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5530,偏航电机1-2断路器跳闸,2017-06-12 15:26:44.000,2017-06-12 16:10:46.000,2642,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5531,偏航电机3-4断路器跳闸,2017-06-12 15:26:44.000,2017-06-12 16:10:46.000,2642,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-06-12 14:42:12.000,2017-06-12 17:35:41.000,10409,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-06-12 14:42:12.000,2017-06-12 16:10:46.000,5314,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-06-12 14:42:12.000,2017-06-12 18:06:11.000,12239,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-06-12 14:42:12.000,2017-06-12 18:16:49.000,12877,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5474,5min平均桨距角2超限,2017-06-12 14:42:12.000,2017-06-12 16:10:46.000,5314,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-06-12 14:42:12.000,2017-06-12 18:06:11.000,12239,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5418,桨叶1限位开关误动作,2017-06-12 14:40:54.000,2017-06-12 14:42:12.000,78,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-06-12 14:40:54.000,2017-06-12 14:42:12.000,78,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5490,变桨2电机电流大,2017-06-12 14:39:59.000,2017-06-12 14:42:12.000,133,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5419,桨叶2限位开关误动作,2017-06-12 14:38:40.000,2017-06-12 14:42:12.000,212,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5491,变桨3电机电流大,2017-06-12 14:36:37.000,2017-06-12 14:42:12.000,335,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-06-12 14:36:26.000,2017-06-12 14:36:37.000,11,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5420,桨叶3限位开关误动作,2017-06-12 14:36:14.000,2017-06-12 14:42:12.000,358,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5474,5min平均桨距角2超限,2017-06-12 14:34:34.000,2017-06-12 14:36:26.000,112,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5406,桨叶1编码器信号不一致,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5461,当前平均桨距角超限,2017-06-12 14:34:22.000,2017-06-12 14:40:54.000,392,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-06-12 14:34:22.000,2017-06-12 14:36:14.000,112,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,64037,非正常关机(OS),2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5407,桨叶2编码器信号不一致,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-06-12 14:34:22.000,2017-06-12 14:34:34.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5408,桨叶3编码器信号不一致,2017-06-12 14:34:22.000,2017-06-12 14:42:12.000,470,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5479,桨叶2充电器故障,2017-06-12 13:50:41.000,2017-06-12 14:34:22.000,2621,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2017-06-12 13:36:10.000,2017-06-12 14:34:22.000,3492,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-06-12 13:35:57.000,2017-06-12 14:42:12.000,3975,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5475,5min平均桨距角3超限,2017-06-12 11:36:41.000,2017-06-12 13:36:10.000,7169,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5464,桨叶 3 0.5s平均桨距角超限,2017-06-12 11:33:29.000,2017-06-12 14:38:40.000,11111,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5491,变桨3电机电流大,2017-06-12 11:28:44.000,2017-06-12 14:34:22.000,11138,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5473,5min平均桨距角1超限,2017-06-12 11:15:23.000,2017-06-12 14:34:22.000,11939,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5462,桨叶 1 0.5s平均桨距角超限,2017-06-12 11:11:49.000,2017-06-12 14:40:54.000,12545,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5489,变桨1电机电流大,2017-06-12 11:08:02.000,2017-06-12 14:34:22.000,12380,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5474,5min平均桨距角2超限,2017-06-12 10:49:20.000,2017-06-12 13:50:41.000,10881,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5490,变桨2电机电流大,2017-06-12 10:49:07.000,2017-06-12 14:34:22.000,13515,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5463,桨叶 2 0.5s平均桨距角超限,2017-06-12 10:44:28.000,2017-06-12 14:39:59.000,14131,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-06-12 10:39:38.000,2017-06-12 10:49:20.000,582,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-06-12 10:39:38.000,2017-06-12 13:35:57.000,10579,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5006,机舱紧停按钮触发,2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-06-12 10:39:38.000,2017-06-12 14:42:24.000,14566,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-06-12 10:39:38.000,2017-06-12 14:34:22.000,14084,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5607,齿轮箱冷却风扇接触器反馈故障,2017-06-12 10:31:25.000,2017-06-12 11:33:29.000,3724,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5620,齿轮箱冷却风扇断路器跳闸,2017-06-12 10:29:55.000,2017-06-12 11:28:44.000,3529,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-06-12 10:23:47.000,2017-06-12 11:36:41.000,4374,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5621,齿轮箱润滑泵断路器跳闸,2017-06-12 10:14:35.000,2017-06-12 11:15:23.000,3648,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-06-12 10:00:22.000,2017-06-12 10:49:07.000,2925,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-06-12 09:39:06.000,2017-06-12 11:08:02.000,5336,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-06-12 09:38:55.000,2017-06-12 14:34:22.000,17727,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-06-12 09:38:55.000,2017-06-12 14:34:22.000,17727,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-12 08:23:13.000,2017-06-12 08:27:55.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-11 16:53:25.000,2017-06-11 16:53:35.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 16:48:46.000,2017-06-11 16:53:25.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 16:02:10.000,2017-06-11 16:06:38.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 15:29:20.000,2017-06-11 15:33:57.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 14:56:55.000,2017-06-11 15:01:26.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 14:32:23.000,2017-06-11 14:36:54.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 14:09:55.000,2017-06-11 14:14:36.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 13:35:40.000,2017-06-11 13:40:19.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 13:15:23.000,2017-06-11 13:20:01.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 12:59:58.000,2017-06-11 13:04:38.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 12:40:07.000,2017-06-11 12:44:44.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,6411,启机等风超时待机,2017-06-11 12:11:22.000,2017-06-11 12:11:33.000,11,超时,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 11:47:11.000,2017-06-11 11:51:46.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 08:17:04.000,2017-06-11 08:21:51.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 07:06:48.000,2017-06-11 07:11:22.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-11 07:06:11.000,2017-06-11 07:06:25.000,14,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-11 03:26:29.000,2017-06-11 03:30:56.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-11 03:25:54.000,2017-06-11 03:26:06.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 19:10:04.000,2017-06-10 19:14:40.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-10 19:09:41.000,2017-06-10 19:09:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 17:46:38.000,2017-06-10 17:51:12.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-10 17:25:10.000,2017-06-10 17:25:22.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 17:20:39.000,2017-06-10 17:25:10.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 16:03:50.000,2017-06-10 16:08:30.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 14:43:51.000,2017-06-10 14:48:30.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 13:57:50.000,2017-06-10 14:02:18.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 12:57:06.000,2017-06-10 13:01:50.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 12:42:01.000,2017-06-10 12:46:39.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-10 12:41:31.000,2017-06-10 12:41:41.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 11:34:19.000,2017-06-10 11:39:01.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 07:51:43.000,2017-06-10 07:56:10.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-10 04:02:47.000,2017-06-10 04:07:14.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 12:47:08.000,2017-06-09 12:51:44.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 11:26:41.000,2017-06-09 11:31:13.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-09 11:26:05.000,2017-06-09 11:26:17.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 10:08:39.000,2017-06-09 10:13:15.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 08:00:57.000,2017-06-09 08:05:44.000,287,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 03:05:19.000,2017-06-09 03:09:54.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-09 01:28:58.000,2017-06-09 01:33:25.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 18:48:01.000,2017-06-08 18:52:39.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 17:09:56.000,2017-06-08 17:14:34.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 15:31:20.000,2017-06-08 15:35:55.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 14:41:07.000,2017-06-08 14:45:50.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 14:20:15.000,2017-06-08 14:24:51.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 13:10:22.000,2017-06-08 13:14:59.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 12:43:51.000,2017-06-08 12:48:35.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 12:10:17.000,2017-06-08 12:14:56.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 10:39:24.000,2017-06-08 10:44:01.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-08 09:38:10.000,2017-06-08 09:42:49.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 16:33:42.000,2017-06-07 16:38:19.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 16:03:35.000,2017-06-07 16:08:11.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 15:12:07.000,2017-06-07 15:16:45.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-07 15:11:35.000,2017-06-07 15:11:51.000,16,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 14:30:04.000,2017-06-07 14:34:42.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 14:14:50.000,2017-06-07 14:19:26.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 12:29:44.000,2017-06-07 12:34:21.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 11:03:41.000,2017-06-07 11:08:19.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 09:29:10.000,2017-06-07 09:33:41.000,271,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 08:48:01.000,2017-06-07 08:52:35.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 05:30:24.000,2017-06-07 05:35:09.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-07 02:13:34.000,2017-06-07 02:18:15.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-06 23:50:56.000,2017-06-06 23:55:30.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-06-06 23:50:23.000,2017-06-06 23:50:34.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-06 22:03:49.000,2017-06-06 22:08:07.000,258,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-06 20:34:00.000,2017-06-06 20:39:33.000,333,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-06-06 20:16:45.000,2017-06-06 20:34:00.000,1035,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-06-06 20:16:27.000,2017-06-06 20:17:21.000,54,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-06 19:44:53.000,2017-06-06 19:45:44.000,51,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-06 19:40:08.000,2017-06-06 19:44:53.000,285,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-06 18:30:55.000,2017-06-06 18:35:06.000,251,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-06-06 18:29:53.000,2017-06-06 18:30:55.000,62,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-06-06 17:39:58.000,2017-06-06 17:53:01.000,783,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-05 00:22:16.000,2017-06-05 00:26:11.000,235,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-05 00:17:37.000,2017-06-05 00:22:16.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-04 12:49:10.000,2017-06-04 12:53:49.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-04 07:09:03.000,2017-06-04 07:13:42.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 23:51:52.000,2017-06-03 23:56:32.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 21:33:03.000,2017-06-03 21:37:31.000,268,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 21:05:56.000,2017-06-03 21:10:23.000,267,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 19:42:35.000,2017-06-03 19:47:15.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 16:10:24.000,2017-06-03 16:15:07.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 15:50:42.000,2017-06-03 15:55:22.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 15:32:40.000,2017-06-03 15:37:12.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 14:35:32.000,2017-06-03 14:40:01.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 13:41:41.000,2017-06-03 13:46:11.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 13:31:11.000,2017-06-03 13:35:52.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 13:01:36.000,2017-06-03 13:06:09.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-03 12:38:37.000,2017-06-03 12:41:17.000,160,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-06-03 12:21:55.000,2017-06-03 12:38:37.000,1002,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-06-03 12:21:55.000,2017-06-03 12:38:37.000,1002,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-06-03 12:21:43.000,2017-06-03 12:21:55.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-06-03 12:21:43.000,2017-06-03 12:21:55.000,12,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 12:20:56.000,2017-06-03 12:21:43.000,47,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-03 12:20:21.000,2017-06-03 12:20:33.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-03 08:19:03.000,2017-06-03 08:23:41.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-02 23:19:45.000,2017-06-02 23:24:27.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-02 21:49:12.000,2017-06-02 21:53:42.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-02 17:09:06.000,2017-06-02 17:13:48.000,282,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-02 13:03:40.000,2017-06-02 13:08:20.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-02 07:45:54.000,2017-06-02 07:50:34.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 17:11:54.000,2017-06-01 17:16:28.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 16:23:37.000,2017-06-01 16:28:14.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 14:33:42.000,2017-06-01 14:38:25.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 14:10:49.000,2017-06-01 14:15:28.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 13:43:04.000,2017-06-01 13:47:34.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 12:53:38.000,2017-06-01 12:58:19.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 12:28:52.000,2017-06-01 12:33:21.000,269,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-06-01 12:07:08.000,2017-06-01 12:08:53.000,105,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 12:02:25.000,2017-06-01 12:07:08.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 11:29:27.000,2017-06-01 11:33:57.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-06-01 11:28:57.000,2017-06-01 11:29:07.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 11:12:37.000,2017-06-01 11:17:17.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-06-01 08:28:33.000,2017-06-01 08:33:10.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 21:18:46.000,2017-05-31 21:23:24.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 14:11:41.000,2017-05-31 14:16:20.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 13:21:00.000,2017-05-31 13:25:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 12:47:09.000,2017-05-31 12:51:49.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-05-31 12:25:08.000,2017-05-31 12:25:18.000,10,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 12:20:27.000,2017-05-31 12:25:08.000,281,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 06:59:31.000,2017-05-31 07:04:11.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 06:25:20.000,2017-05-31 06:29:50.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 04:43:30.000,2017-05-31 04:48:05.000,275,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-31 04:42:55.000,2017-05-31 04:43:07.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-31 02:45:46.000,2017-05-31 02:50:19.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-31 02:45:11.000,2017-05-31 02:45:23.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 20:10:36.000,2017-05-30 20:15:19.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 19:04:00.000,2017-05-30 19:08:36.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 18:05:17.000,2017-05-30 18:09:49.000,272,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-05-30 15:10:22.000,2017-05-30 15:11:32.000,70,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 15:05:48.000,2017-05-30 15:10:22.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 14:08:50.000,2017-05-30 14:13:20.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 13:16:42.000,2017-05-30 13:21:25.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5503,偏航误差过大,2017-05-30 12:47:51.000,2017-05-30 12:50:08.000,137,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 12:02:02.000,2017-05-30 12:06:36.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 11:37:49.000,2017-05-30 11:42:29.000,280,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 08:08:16.000,2017-05-30 08:12:59.000,283,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-30 06:09:57.000,2017-05-30 06:14:36.000,279,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 16:08:56.000,2017-05-29 16:13:32.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-29 16:08:21.000,2017-05-29 16:08:32.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 15:36:20.000,2017-05-29 15:40:58.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 15:12:43.000,2017-05-29 15:17:20.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-29 15:12:10.000,2017-05-29 15:12:21.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 14:45:26.000,2017-05-29 14:49:56.000,270,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 14:19:06.000,2017-05-29 14:23:43.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 13:40:09.000,2017-05-29 13:44:46.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 13:01:29.000,2017-05-29 13:06:02.000,273,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 11:53:00.000,2017-05-29 11:57:37.000,277,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 07:48:37.000,2017-05-29 07:53:21.000,284,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-29 05:16:37.000,2017-05-29 05:21:15.000,278,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-28 15:34:27.000,2017-05-28 15:39:03.000,276,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-28 13:02:00.000,2017-05-28 14:35:16.000,5596,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-28 10:25:19.000,2017-05-28 11:41:49.000,4590,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5904,机组正常待机,2017-05-28 09:13:37.000,2017-05-28 09:18:11.000,274,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-27 13:58:12.000,2017-05-27 16:02:39.000,7467,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-27 12:22:33.000,2017-05-27 12:22:44.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-26 18:37:41.000,2017-05-26 18:37:51.000,10,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-05-26 18:00:56.000,2017-05-26 18:01:35.000,39,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-26 18:00:56.000,2017-05-26 18:18:01.000,1025,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,6504,风轮锁紧销未退出,2017-05-26 16:47:08.000,2017-05-26 16:47:49.000,41,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-26 14:01:40.000,2017-05-26 14:18:50.000,1030,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5506,左扭缆超限,2017-05-26 14:01:11.000,2017-05-26 14:02:09.000,58,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-05-25 21:19:20.000,2017-05-25 21:19:32.000,12,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-25 16:32:51.000,2017-05-25 16:33:02.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-25 15:23:47.000,2017-05-25 15:23:58.000,11,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-24 20:32:38.000,2017-05-24 20:33:03.000,25,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-05-24 15:07:02.000,2017-05-24 15:41:58.000,2096,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-05-24 15:07:02.000,2017-05-24 15:32:40.000,1538,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-05-24 15:07:02.000,2017-05-24 15:32:14.000,1512,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-05-24 09:50:01.000,2017-05-24 15:07:02.000,19021,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-21 12:05:34.000,2017-05-21 14:21:04.000,8130,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-21 10:44:34.000,2017-05-21 11:41:30.000,3416,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-17 14:24:16.000,2017-05-17 16:02:36.000,5900,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-17 11:13:46.000,2017-05-17 12:55:00.000,6074,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-17 10:33:07.000,2017-05-17 10:43:19.000,612,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-16 19:08:19.000,2017-05-16 19:24:48.000,989,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-15 11:26:38.000,2017-05-15 11:27:22.000,44,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-13 10:52:48.000,2017-05-13 11:09:12.000,984,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-11 22:14:41.000,2017-05-11 22:31:16.000,995,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-05-08 14:10:13.000,2017-05-08 14:24:39.000,866,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,6501,HMI手动停机,2017-05-08 14:06:54.000,2017-05-08 14:24:39.000,1065,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-05-08 12:17:24.000,2017-05-08 13:30:50.000,4406,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-05-08 12:17:24.000,2017-05-08 13:30:50.000,4406,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,1023,变频器CANopen通讯故障,2017-05-07 13:33:04.000,2017-05-07 14:03:15.000,1811,变流器,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1019,EtherCan模块CANopen通讯故障,2017-05-07 13:33:04.000,2017-05-07 14:03:15.000,1811,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-05-07 13:33:04.000,2017-05-07 14:07:22.000,2058,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-05-07 13:33:04.000,2017-05-07 14:03:15.000,1811,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-05-07 13:33:04.000,2017-05-07 13:39:48.000,404,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2017-05-07 13:33:04.000,2017-05-07 14:03:15.000,1811,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5971,变流器转子侧模块启动故障,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5972,变流器网侧模块启动故障,2017-05-07 11:40:28.000,2017-05-07 13:33:04.000,6756,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-05-06 12:18:33.000,2017-05-06 12:19:38.000,65,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-05 05:36:48.000,2017-05-05 06:20:41.000,2633,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-03 09:50:41.000,2017-05-03 18:24:40.000,30839,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-05-03 01:16:47.000,2017-05-03 01:33:01.000,974,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-05-02 14:31:24.000,2017-05-02 15:13:36.000,2532,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-04-29 22:31:59.000,2017-04-29 22:48:57.000,1018,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-04-26 22:58:22.000,2017-04-26 22:59:19.000,57,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-04-26 22:58:22.000,2017-04-26 23:15:59.000,1057,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-04-21 22:55:24.000,2017-04-21 23:13:10.000,1066,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5301,瞬时风速大于切出风速,2017-04-17 16:57:35.000,2017-04-17 16:58:17.000,42,风速仪,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-04-17 10:19:06.000,2017-04-17 10:32:38.000,812,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-04-12 22:10:35.000,2017-04-12 22:11:35.000,60,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-04-12 22:10:35.000,2017-04-12 22:27:36.000,1021,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-04-11 13:58:48.000,2017-04-11 13:59:31.000,43,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-04-09 13:24:39.000,2017-04-09 13:39:34.000,895,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-04-09 13:20:02.000,2017-04-09 13:23:42.000,220,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-04-09 13:20:02.000,2017-04-09 13:23:42.000,220,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-04-09 13:20:02.000,2017-04-09 13:23:42.000,220,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-04-09 13:20:02.000,2017-04-09 13:23:42.000,220,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5003,风轮过转速(H),2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5004,发电机过转速(H),2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5012,安全链1触发,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5010,安全继电器触发,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5005,过振动(H),2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5011,主断路器跳闸,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-04-09 13:18:13.000,2017-04-09 13:41:03.000,1370,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-04-09 13:18:13.000,2017-04-09 13:19:09.000,56,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5001,硬件看门狗触发安全链,2017-04-09 12:24:29.000,2017-04-09 13:19:09.000,3280,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,64025,主控制器安全链输入丢失(OS),2017-04-09 12:24:29.000,2017-04-09 13:19:09.000,3280,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-04-09 12:21:11.000,2017-04-09 13:18:13.000,3422,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5107,塔基手动正常停机,2017-04-09 12:09:42.000,2017-04-09 13:18:13.000,4111,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-04-04 03:22:20.000,2017-04-04 03:23:17.000,57,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5119,机舱手动偏航使能,2017-03-31 14:19:07.000,2017-03-31 15:48:09.000,5342,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-03-31 13:56:45.000,2017-03-31 15:48:09.000,6684,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-03-31 13:35:03.000,2017-03-31 15:48:09.000,7986,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-03-29 22:55:39.000,2017-03-29 23:12:35.000,1016,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-03-28 00:26:41.000,2017-03-28 00:27:25.000,44,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-03-27 17:51:40.000,2017-03-27 18:03:16.000,696,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5801,高速轴刹车非正常动作,2017-03-27 17:51:40.000,2017-03-27 17:57:32.000,352,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5108,维护模式,2017-03-27 17:51:40.000,2017-03-27 18:03:16.000,696,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-27 17:46:35.000,2017-03-27 17:51:40.000,305,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-03-27 17:46:35.000,2017-03-27 17:51:40.000,305,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-03-27 17:46:35.000,2017-03-27 17:51:40.000,305,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5433,轮毂供电断路器跳闸,2017-03-27 17:42:55.000,2017-03-27 17:51:40.000,525,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5481,桨叶2断路器跳闸,2017-03-27 17:36:18.000,2017-03-27 17:57:32.000,1274,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-03-27 17:33:22.000,2017-03-27 17:57:32.000,1450,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-27 17:33:22.000,2017-03-27 17:36:18.000,176,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64011,手动重启(OS),2017-03-27 17:28:11.000,2017-03-27 17:33:22.000,311,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5481,桨叶2断路器跳闸,2017-03-27 16:49:45.000,2017-03-27 17:33:22.000,2617,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-27 16:46:47.000,2017-03-27 16:49:45.000,178,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-03-27 16:41:38.000,2017-03-27 17:28:11.000,2793,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-27 16:40:56.000,2017-03-27 16:41:38.000,42,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5481,桨叶2断路器跳闸,2017-03-27 16:35:04.000,2017-03-27 16:46:47.000,703,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-27 16:34:19.000,2017-03-27 16:35:04.000,45,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5449,桨叶3限位开关95度触发,2017-03-27 16:34:19.000,2017-03-27 17:46:35.000,4336,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5486,桨叶1 24V电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5455,桨叶3电机ptc触发,2017-03-27 16:34:19.000,2017-03-27 17:46:35.000,4336,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5492,桨叶1 400伏异常,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5443,桨叶1电机ptc故障,2017-03-27 16:34:19.000,2017-03-27 17:46:35.000,4336,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5487,桨叶2 24V电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5488,桨叶3 24V电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-03-27 16:34:19.000,2017-03-27 17:42:55.000,4116,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5493,桨叶2 400伏异常,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-03-27 16:34:19.000,2017-03-27 17:51:40.000,4641,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,64011,手动重启(OS),2017-03-27 16:24:02.000,2017-03-27 16:34:19.000,617,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5481,桨叶2断路器跳闸,2017-03-27 16:23:17.000,2017-03-27 16:34:19.000,662,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5941,变流器跳闸,2017-03-27 16:21:49.000,2017-03-27 16:34:19.000,750,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-03-27 16:21:49.000,2017-03-27 16:40:56.000,1147,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,6401,系统初始化超时待机,2017-03-27 16:19:22.000,2017-03-27 16:21:04.000,102,超时,故障和告警
白塔公司1号一期风电场,HFJ063,6105,桨叶1BTB错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5431,轮毂温度低,2017-03-27 16:18:24.000,2017-03-27 16:21:04.000,160,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5482,桨叶2充电传感器故障,2017-03-27 16:18:24.000,2017-03-27 17:57:32.000,5948,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5488,桨叶3 24V电压故障,2017-03-27 16:18:24.000,2017-03-27 16:21:04.000,160,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,6107,桨叶3BTB错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,6106,桨叶2BTB错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶软件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-03-27 16:18:24.000,2017-03-27 17:57:32.000,5948,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5498,桨叶1系统错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5486,桨叶1 24V电压故障,2017-03-27 16:18:24.000,2017-03-27 16:21:04.000,160,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5487,桨叶2 24V电压故障,2017-03-27 16:18:24.000,2017-03-27 16:21:04.000,160,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5499,桨叶2系统错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5494,桨叶3 400伏异常,2017-03-27 16:18:24.000,2017-03-27 17:57:32.000,5948,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5500,桨叶3系统错误,2017-03-27 16:18:24.000,2017-03-27 16:34:19.000,955,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-03-26 21:43:43.000,2017-03-26 22:00:39.000,1016,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-03-25 14:54:54.000,2017-03-25 19:13:41.000,15527,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5808,液压泵运行时间过长,2017-03-22 19:09:36.000,2017-03-22 19:11:32.000,116,刹车系统,故障和告警
白塔公司1号一期风电场,HFJ063,5523,偏航过慢,2017-03-22 19:08:39.000,2017-03-22 19:11:32.000,173,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5523,偏航过慢,2017-03-22 18:19:25.000,2017-03-22 19:07:39.000,2894,偏航驱动,故障和告警
白塔公司1号一期风电场,HFJ063,5602,齿轮箱油压低,2017-03-22 18:18:42.000,2017-03-22 19:07:39.000,2937,齿轮箱,故障和告警
白塔公司1号一期风电场,HFJ063,5442,桨叶1电机冷却风扇跳闸,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5483,桨叶1刹车电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5451,桨叶2备用电源电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5437,变桨系统内部硬件连接故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5432,变桨系统通讯故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5485,桨叶3刹车电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5002,安全链2触发,2017-03-22 17:22:20.000,2017-03-22 18:18:42.000,3382,安全链,故障和告警
白塔公司1号一期风电场,HFJ063,5457,变桨3备份电源电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5484,桨叶2刹车电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,5445,桨叶1备用电源电压故障,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,桨叶硬件,故障和告警
白塔公司1号一期风电场,HFJ063,102,电网电压跌落,2017-03-22 17:22:20.000,2017-03-22 17:25:39.000,199,电网,故障和告警
白塔公司1号一期风电场,HFJ063,1029,以太网接收故障,2017-03-22 17:22:20.000,2017-03-22 18:18:42.000,3382,其他,故障和告警
白塔公司1号一期风电场,HFJ063,5509,机舱位置标定中,2017-03-22 17:22:20.000,2017-03-22 19:20:12.000,7072,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-03-22 12:43:38.000,2017-03-22 17:22:20.000,16722,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-03-15 12:32:53.000,2017-03-15 13:30:44.000,3471,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-03-14 16:47:04.000,2017-03-14 17:04:46.000,1062,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-03-10 14:40:21.000,2017-03-10 14:41:04.000,43,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5109,SCADA停机,2017-03-08 16:21:30.000,2017-03-08 16:51:40.000,1810,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-03-05 23:20:18.000,2017-03-05 23:36:54.000,996,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-28 14:34:56.000,2017-02-28 14:57:52.000,1376,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-02-25 21:41:40.000,2017-02-25 21:42:32.000,52,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-02-25 21:41:40.000,2017-02-25 21:59:13.000,1053,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-02-24 15:55:21.000,2017-02-24 15:56:14.000,53,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-02-21 19:05:35.000,2017-02-21 19:06:38.000,63,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-21 15:26:44.000,2017-02-21 15:46:55.000,1211,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-16 13:30:52.000,2017-02-16 14:32:34.000,3702,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-16 02:01:57.000,2017-02-16 02:16:52.000,895,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-15 14:21:02.000,2017-02-15 15:31:55.000,4253,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-02-09 05:18:38.000,2017-02-09 05:35:51.000,1033,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5922,小风正常停机,2017-02-04 21:48:42.000,2017-02-04 21:49:24.000,42,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-02-01 16:51:29.000,2017-02-01 17:59:33.000,4084,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-02-01 14:49:04.000,2017-02-01 15:05:47.000,1003,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5924,风机欠功率,2017-01-31 21:06:32.000,2017-01-31 21:07:33.000,61,变流器（控制器部分）,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-28 20:03:26.000,2017-01-28 20:08:43.000,317,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-28 11:39:05.000,2017-01-28 19:51:44.000,29559,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-27 09:48:56.000,2017-01-27 11:50:55.000,7319,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-27 03:47:18.000,2017-01-27 05:43:44.000,6986,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-01-26 22:21:17.000,2017-01-26 22:38:17.000,1020,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5505,右扭缆超限,2017-01-26 22:21:17.000,2017-01-26 22:22:11.000,54,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-25 21:44:39.000,2017-01-26 09:09:53.000,41114,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-25 19:46:37.000,2017-01-25 19:56:28.000,591,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-25 11:50:50.000,2017-01-25 12:31:34.000,2444,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5121,能量管理平台停机,2017-01-25 09:37:24.000,2017-01-25 11:45:30.000,7686,控制器,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-01-23 08:38:43.000,2017-01-23 08:55:40.000,1017,偏航,故障和告警
白塔公司1号一期风电场,HFJ063,5507,偏航自动解缆中,2017-01-05 06:39:59.000,2017-01-05 06:56:25.000,986,偏航,故障和告警
