风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2019-02-24 05:47:20.000,2019-02-24 05:48:01.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2019-02-24 05:47:20.000,2019-02-24 06:04:33.000,1033,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-02-19 00:38:16.000,2019-02-19 00:40:05.000,109,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-02-12 15:24:09.000,2019-02-12 15:26:59.000,170,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-02-12 15:24:09.000,2019-02-12 15:24:42.000,33,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2019-02-12 15:21:26.000,2019-02-12 15:24:09.000,163,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-02-12 15:19:15.000,2019-02-12 15:21:26.000,131,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-02-11 16:52:38.000,2019-02-11 17:06:20.000,822,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-02-11 16:52:38.000,2019-02-11 16:53:05.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2019-02-11 16:50:22.000,2019-02-11 16:52:38.000,136,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-02-11 16:43:32.000,2019-02-11 16:54:01.000,629,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-02-11 08:04:55.000,2019-02-11 08:05:24.000,29,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-02-07 16:45:47.000,2019-02-07 16:46:27.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2019-02-02 06:34:07.000,2019-02-02 06:34:56.000,49,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2019-02-02 06:34:07.000,2019-02-02 06:51:44.000,1057,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2019-02-01 21:03:27.000,2019-02-01 21:04:08.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-02-01 13:59:58.000,2019-02-01 14:09:34.000,576,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-31 20:16:49.000,2019-01-31 20:17:43.000,54,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2019-01-26 09:49:35.000,2019-01-26 11:45:28.000,6953,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2019-01-26 00:31:16.000,2019-01-26 00:48:08.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-26 00:27:42.000,2019-01-26 01:02:28.000,2086,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2019-01-25 14:42:03.000,2019-01-25 14:43:22.000,79,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-25 14:27:30.000,2019-01-25 14:43:22.000,952,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-25 10:47:03.000,2019-01-25 10:47:30.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2019-01-22 06:37:00.000,2019-01-22 06:37:27.000,27,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-19 16:30:32.000,2019-01-19 16:30:58.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-19 16:09:02.000,2019-01-19 16:09:34.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-18 19:45:38.000,2019-01-18 19:46:05.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2019-01-18 03:25:00.000,2019-01-18 03:41:59.000,1019,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2019-01-18 03:24:28.000,2019-01-18 03:25:31.000,63,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-17 06:39:05.000,2019-01-17 06:39:53.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2019-01-14 08:50:10.000,2019-01-14 08:50:49.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2019-01-14 01:01:40.000,2019-01-14 01:18:47.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2019-01-14 01:01:40.000,2019-01-14 01:02:21.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2019-01-12 11:10:14.000,2019-01-12 14:49:00.000,13126,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2019-01-12 09:36:46.000,2019-01-12 14:49:00.000,18734,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2019-01-12 09:19:34.000,2019-01-12 14:49:00.000,19766,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2019-01-12 09:17:55.000,2019-01-12 14:49:00.000,19865,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2019-01-11 19:39:56.000,2019-01-11 19:41:55.000,119,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-11 19:35:21.000,2019-01-11 19:41:16.000,355,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2019-01-11 14:38:07.000,2019-01-11 15:11:37.000,2010,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2019-01-11 14:22:04.000,2019-01-11 15:11:37.000,2973,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-11 14:14:35.000,2019-01-11 15:11:37.000,3422,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5613,齿轮箱油泵启动失败,2019-01-11 13:24:09.000,2019-01-11 15:11:37.000,6448,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2019-01-11 12:28:58.000,2019-01-11 15:25:50.000,10612,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5613,齿轮箱油泵启动失败,2019-01-11 11:35:40.000,2019-01-11 12:28:06.000,3146,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-11 11:25:46.000,2019-01-11 12:28:06.000,3740,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5806,液压泵断路器跳闸,2019-01-11 11:10:46.000,2019-01-11 12:28:06.000,4640,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2019-01-11 11:10:46.000,2019-01-11 12:28:06.000,4640,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2019-01-11 11:10:46.000,2019-01-11 12:28:06.000,4640,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2019-01-11 11:08:17.000,2019-01-11 12:28:06.000,4789,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2019-01-11 11:08:17.000,2019-01-11 12:28:58.000,4841,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2019-01-11 11:05:46.000,2019-01-11 12:28:06.000,4940,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2019-01-11 10:49:53.000,2019-01-11 15:11:37.000,15704,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2019-01-11 10:39:27.000,2019-01-11 15:11:37.000,16330,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2019-01-11 10:29:12.000,2019-01-11 15:11:37.000,16945,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2019-01-11 09:31:42.000,2019-01-11 15:25:50.000,21248,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2019-01-11 09:27:26.000,2019-01-11 12:28:06.000,10840,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-11 01:19:27.000,2019-01-11 01:24:27.000,300,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-10 14:38:55.000,2019-01-10 14:40:52.000,117,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-10 12:01:52.000,2019-01-10 12:04:28.000,156,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-05 15:15:20.000,2019-01-05 15:17:58.000,158,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-01-05 15:14:29.000,2019-01-05 15:17:58.000,209,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2019-01-05 15:14:29.000,2019-01-05 15:15:20.000,51,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-05 15:08:48.000,2019-01-05 15:14:29.000,341,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-01-05 13:39:14.000,2019-01-05 13:43:50.000,276,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-01-05 13:39:14.000,2019-01-05 13:39:54.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-05 13:32:25.000,2019-01-05 13:43:11.000,646,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-01-04 11:05:52.000,2019-01-04 11:06:42.000,50,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2019-01-04 11:02:19.000,2019-01-04 11:05:52.000,213,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-04 11:02:19.000,2019-01-04 11:06:42.000,263,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2019-01-04 11:02:19.000,2019-01-04 11:05:52.000,213,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2019-01-04 11:02:19.000,2019-01-04 11:05:52.000,213,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2019-01-04 11:02:19.000,2019-01-04 11:05:52.000,213,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2019-01-04 10:57:46.000,2019-01-04 10:58:24.000,38,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-04 10:57:06.000,2019-01-04 10:58:24.000,78,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2019-01-04 10:57:06.000,2019-01-04 10:58:24.000,78,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2019-01-04 10:57:06.000,2019-01-04 10:58:24.000,78,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2019-01-04 10:57:06.000,2019-01-04 10:58:24.000,78,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2019-01-04 10:57:06.000,2019-01-04 10:58:24.000,78,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-01-04 10:50:32.000,2019-01-04 11:11:00.000,1228,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-01-04 10:50:32.000,2019-01-04 10:51:51.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2019-01-04 10:47:13.000,2019-01-04 10:50:32.000,199,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-04 10:47:13.000,2019-01-04 10:52:31.000,318,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2019-01-04 10:47:13.000,2019-01-04 10:50:32.000,199,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2019-01-04 10:47:13.000,2019-01-04 10:50:32.000,199,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2019-01-04 10:47:13.000,2019-01-04 10:50:32.000,199,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2019-01-04 10:26:07.000,2019-01-04 10:33:34.000,447,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2019-01-04 10:26:07.000,2019-01-04 10:35:17.000,550,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-04 10:26:07.000,2019-01-04 10:35:17.000,550,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2019-01-04 10:26:07.000,2019-01-04 10:33:34.000,447,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2019-01-04 10:26:07.000,2019-01-04 10:33:34.000,447,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-04 10:26:07.000,2019-01-04 10:33:34.000,447,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2019-01-02 13:23:05.000,2019-01-02 13:25:32.000,147,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2019-01-02 13:23:05.000,2019-01-02 13:23:53.000,48,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-02 13:07:25.000,2019-01-02 13:25:32.000,1087,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2019-01-01 15:11:16.000,2019-01-01 15:13:43.000,147,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5121,能量管理平台停机,2018-12-31 12:00:14.000,2018-12-31 12:01:31.000,77,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-31 02:34:34.000,2018-12-31 02:35:24.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-30 15:31:45.000,2018-12-30 15:36:32.000,287,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-30 15:31:45.000,2018-12-30 15:34:01.000,136,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2018-12-30 15:29:22.000,2018-12-30 15:31:45.000,143,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-30 15:23:02.000,2018-12-30 15:26:58.000,236,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-24 14:56:59.000,2018-12-24 14:57:26.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-23 14:21:51.000,2018-12-23 14:23:16.000,85,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-23 14:21:51.000,2018-12-23 14:22:47.000,56,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-23 14:21:51.000,2018-12-23 14:26:35.000,284,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-23 14:13:57.000,2018-12-23 14:29:28.000,931,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-12-21 20:39:33.000,2018-12-21 20:39:59.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-12-21 08:03:15.000,2018-12-21 08:03:41.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-12 15:57:25.000,2018-12-12 16:10:47.000,802,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-12 14:16:05.000,2018-12-12 14:20:12.000,247,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-12 14:16:05.000,2018-12-12 14:17:43.000,98,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-12 14:09:13.000,2018-12-12 14:17:43.000,510,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-12 12:34:32.000,2018-12-12 12:37:14.000,162,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-12 12:34:32.000,2018-12-12 12:35:22.000,50,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-12 12:27:05.000,2018-12-12 12:35:22.000,497,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-11 21:34:29.000,2018-12-11 21:35:08.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-11 14:17:50.000,2018-12-11 14:26:53.000,543,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-11 14:09:42.000,2018-12-11 14:32:45.000,1383,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-10 19:35:27.000,2018-12-10 19:37:25.000,118,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-09 14:38:34.000,2018-12-09 14:41:03.000,149,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-09 14:36:54.000,2018-12-09 14:40:13.000,199,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-09 14:36:54.000,2018-12-09 14:37:43.000,49,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-09 14:30:17.000,2018-12-09 14:37:43.000,446,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-12-09 13:00:02.000,2018-12-09 13:06:18.000,376,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-12-09 13:00:02.000,2018-12-09 13:00:55.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-09 12:53:22.000,2018-12-09 13:04:52.000,690,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-09 12:51:52.000,2018-12-09 12:52:37.000,45,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-06 23:28:15.000,2018-12-06 23:29:03.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-06 19:29:36.000,2018-12-06 19:30:17.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-06 05:04:26.000,2018-12-06 06:27:09.000,4963,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-05 17:38:00.000,2018-12-05 17:38:44.000,44,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-12-05 00:41:37.000,2018-12-05 00:58:09.000,992,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2018-12-05 00:40:54.000,2018-12-05 00:41:37.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2018-12-04 10:58:24.000,2018-12-04 11:57:34.000,3550,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2018-12-04 10:52:37.000,2018-12-04 11:57:34.000,3897,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5607,齿轮箱冷却风扇接触器反馈故障,2018-12-04 10:49:15.000,2018-12-04 11:57:34.000,4099,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2018-12-04 10:48:33.000,2018-12-04 11:57:34.000,4141,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-12-04 10:34:10.000,2018-12-04 12:02:10.000,5280,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-12-04 10:33:23.000,2018-12-04 11:57:34.000,5051,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-02 21:25:29.000,2018-12-02 21:30:06.000,277,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-12-02 19:08:22.000,2018-12-02 19:09:07.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-12-02 11:23:54.000,2018-12-02 11:27:42.000,228,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-12-02 10:36:07.000,2018-12-02 10:41:21.000,314,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-12-02 09:41:16.000,2018-12-02 09:42:44.000,88,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-12-02 09:25:12.000,2018-12-02 09:30:19.000,307,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-12-02 08:42:11.000,2018-12-02 08:48:19.000,368,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-12-02 07:59:07.000,2018-12-02 08:04:31.000,324,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-11-29 22:40:21.000,2018-11-29 22:41:08.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-29 20:48:54.000,2018-11-29 20:56:13.000,439,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2018-11-28 08:46:48.000,2018-11-28 08:47:33.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-11-28 08:46:48.000,2018-11-28 09:04:35.000,1067,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5607,齿轮箱冷却风扇接触器反馈故障,2018-11-27 15:21:09.000,2018-11-27 15:46:47.000,1538,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-27 15:20:42.000,2018-11-27 15:48:02.000,1640,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2018-11-27 15:20:04.000,2018-11-27 15:46:47.000,1603,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-11-27 14:05:26.000,2018-11-27 14:06:49.000,83,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-11-27 14:05:26.000,2018-11-27 15:54:35.000,6549,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-11-26 03:15:16.000,2018-11-26 03:18:08.000,172,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-11-26 02:04:43.000,2018-11-26 02:08:20.000,217,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-24 20:10:50.000,2018-11-24 20:13:02.000,132,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-23 22:54:39.000,2018-11-23 23:10:04.000,925,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-11-22 00:31:31.000,2018-11-22 00:48:11.000,1000,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-20 06:37:44.000,2018-11-20 06:44:18.000,394,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-16 19:31:22.000,2018-11-16 19:35:53.000,271,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-13 22:26:22.000,2018-11-13 22:29:55.000,213,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-11-13 13:30:51.000,2018-11-13 13:31:36.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-11-12 16:06:28.000,2018-11-12 16:09:16.000,168,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-11-12 16:06:28.000,2018-11-12 16:07:09.000,41,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2018-11-12 16:03:37.000,2018-11-12 16:06:28.000,171,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-12 13:22:13.000,2018-11-12 16:06:28.000,9855,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-11-12 12:04:42.000,2018-11-12 12:22:22.000,1060,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2018-11-12 10:43:41.000,2018-11-12 11:30:18.000,2797,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2018-11-12 10:32:58.000,2018-11-12 11:32:32.000,3574,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-11-12 09:46:21.000,2018-11-12 11:39:16.000,6775,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-11-12 09:14:40.000,2018-11-12 11:30:18.000,8138,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-11-12 09:14:40.000,2018-11-12 11:58:50.000,9850,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-11-11 14:25:23.000,2018-11-11 14:28:50.000,207,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-11-11 14:24:03.000,2018-11-11 14:28:50.000,287,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-11-11 14:24:03.000,2018-11-11 14:28:09.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-11-11 14:13:10.000,2018-11-11 14:33:05.000,1195,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-11-11 14:13:10.000,2018-11-11 14:14:31.000,81,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-11 14:04:50.000,2018-11-11 14:18:08.000,798,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-11 14:01:54.000,2018-11-11 14:03:22.000,88,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-11-10 15:05:38.000,2018-11-10 15:06:21.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-11-06 13:30:08.000,2018-11-06 13:30:52.000,44,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-06 02:06:22.000,2018-11-06 07:07:11.000,18049,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-11-04 22:34:08.000,2018-11-04 22:34:53.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-11-03 12:51:44.000,2018-11-03 12:54:18.000,154,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-02 19:35:24.000,2018-11-02 19:43:43.000,499,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-11-02 06:37:29.000,2018-11-02 06:38:48.000,79,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-11-02 04:42:39.000,2018-11-02 04:45:10.000,151,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-11-02 02:11:24.000,2018-11-02 02:14:08.000,164,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-11-01 15:14:48.000,2018-11-01 15:36:59.000,1331,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,6108,变桨紧急事件触发,2018-11-01 15:11:41.000,2018-11-01 15:14:48.000,187,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,7020,电网频率高,2018-11-01 15:11:41.000,2018-11-01 15:14:48.000,187,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,7021,电网频率低,2018-11-01 15:11:41.000,2018-11-01 15:14:48.000,187,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-11-01 15:11:41.000,2018-11-01 15:36:18.000,1477,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,102,电网电压跌落,2018-11-01 15:10:59.000,2018-11-01 15:14:48.000,229,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,1029,以太网接收故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2018-11-01 15:10:59.000,2018-11-01 15:11:41.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2018-11-01 15:10:59.000,2018-11-01 15:11:41.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:48.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-11-01 15:10:59.000,2018-11-01 15:46:51.000,2152,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2018-11-01 15:10:59.000,2018-11-01 15:11:41.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-11-01 15:10:59.000,2018-11-01 15:11:41.000,42,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:48.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:48.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:36:18.000,1519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-10-28 14:02:24.000,2018-11-01 15:36:59.000,351275,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5953,变流器直流母线过压 ,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,7020,电网频率高,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,7021,电网频率低,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5949,变流器网侧线电压过压,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-26 04:47:58.000,2018-10-26 07:07:50.000,8392,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-26 01:40:53.000,2018-10-26 02:24:50.000,2637,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-10-25 08:16:26.000,2018-10-25 08:19:44.000,198,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-10-25 01:56:25.000,2018-10-25 01:57:04.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-25 00:58:20.000,2018-10-25 01:20:10.000,1310,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-24 19:35:42.000,2018-10-24 19:39:19.000,217,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-10-23 22:17:45.000,2018-10-23 22:18:34.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-10-23 19:42:15.000,2018-10-23 19:42:54.000,39,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-22 18:08:51.000,2018-10-22 18:47:58.000,2347,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-21 09:12:17.000,2018-10-21 09:13:05.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-18 22:54:53.000,2018-10-18 23:03:24.000,511,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-18 00:54:46.000,2018-10-18 01:01:57.000,431,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-17 23:27:54.000,2018-10-17 23:31:27.000,213,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-10-17 22:06:12.000,2018-10-17 22:22:58.000,1006,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-17 03:20:40.000,2018-10-17 03:30:38.000,598,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-16 08:16:19.000,2018-10-16 08:28:39.000,740,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-16 07:25:18.000,2018-10-16 07:26:02.000,44,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-15 15:33:50.000,2018-10-15 15:34:37.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-14 17:21:20.000,2018-10-14 17:25:17.000,237,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-14 00:32:47.000,2018-10-14 00:33:29.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-14 00:21:50.000,2018-10-14 00:22:39.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-13 09:15:10.000,2018-10-13 09:21:57.000,407,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-12 08:25:41.000,2018-10-12 08:27:10.000,89,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-11 20:21:29.000,2018-10-11 21:16:40.000,3311,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-11 13:01:17.000,2018-10-11 13:01:53.000,36,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-11 09:30:39.000,2018-10-11 09:36:39.000,360,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-10 16:33:36.000,2018-10-10 16:34:03.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-10-10 12:08:29.000,2018-10-10 12:09:00.000,31,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-10-10 12:08:29.000,2018-10-10 12:15:28.000,419,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-10-10 12:07:59.000,2018-10-10 12:08:29.000,30,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,1023,变频器CANopen通讯故障,2018-10-10 12:05:30.000,2018-10-10 12:07:59.000,149,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,102,电网电压跌落,2018-10-10 12:05:30.000,2018-10-10 12:07:59.000,149,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-10-10 12:05:00.000,2018-10-10 12:07:59.000,179,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5980,变流器急停触发,2018-10-10 12:05:00.000,2018-10-10 12:07:59.000,179,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,1019,EtherCan模块CANopen通讯故障,2018-10-10 12:05:00.000,2018-10-10 12:08:29.000,209,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5905,变流器通讯故障,2018-10-10 12:05:00.000,2018-10-10 12:07:59.000,179,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,5947,变流器主断路器故障,2018-10-10 12:05:00.000,2018-10-10 12:07:59.000,179,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-10-10 11:59:00.000,2018-10-10 12:07:59.000,539,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-10-10 11:59:00.000,2018-10-10 12:07:59.000,539,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-10-10 11:24:23.000,2018-10-10 11:58:34.000,2051,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-10-10 11:16:53.000,2018-10-10 11:58:34.000,2501,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-10-10 11:16:53.000,2018-10-10 12:07:59.000,3066,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,1019,EtherCan模块CANopen通讯故障,2018-10-10 10:49:27.000,2018-10-10 11:16:53.000,1646,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-10-10 10:49:02.000,2018-10-10 10:49:27.000,25,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-10-10 10:20:04.000,2018-10-10 11:16:53.000,3409,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5905,变流器通讯故障,2018-10-10 10:12:36.000,2018-10-10 10:20:04.000,448,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,1023,变频器CANopen通讯故障,2018-10-10 09:52:17.000,2018-10-10 10:12:36.000,1219,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-10-10 09:51:50.000,2018-10-10 09:52:17.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
