风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-10-10 09:51:50.000,2018-10-10 11:16:53.000,5103,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,1023,变频器CANopen通讯故障,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,5905,变流器通讯故障,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,变流器,故障和告警
五里坡公司3号一期风电场,HFJ083,102,电网电压跌落,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5948,变流器内部通讯错误,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5947,变流器主断路器故障,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-10-10 09:42:15.000,2018-10-10 09:51:50.000,575,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,1019,EtherCan模块CANopen通讯故障,2018-10-10 09:42:15.000,2018-10-10 10:49:02.000,4007,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-10-10 09:19:59.000,2018-10-10 09:51:50.000,1911,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-10-10 09:19:59.000,2018-10-10 09:51:50.000,1911,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-09 23:00:35.000,2018-10-09 23:16:26.000,951,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-09 13:44:14.000,2018-10-09 13:44:39.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-08 08:21:06.000,2018-10-08 08:21:52.000,46,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-10-08 05:07:54.000,2018-10-08 05:08:40.000,46,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-10-08 05:07:54.000,2018-10-08 05:24:48.000,1014,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-07 20:42:30.000,2018-10-07 21:20:00.000,2250,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-06 19:58:08.000,2018-10-06 20:06:00.000,472,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-10-03 14:37:09.000,2018-10-03 14:54:17.000,1028,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-10-03 14:37:09.000,2018-10-03 14:37:53.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-10-03 08:54:02.000,2018-10-03 09:01:31.000,449,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-10-02 16:31:07.000,2018-10-02 16:31:51.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-09-30 09:39:32.000,2018-09-30 11:53:01.000,8009,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-09-30 09:08:56.000,2018-09-30 11:53:01.000,9845,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-09-30 09:08:09.000,2018-09-30 11:53:01.000,9892,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-09-29 10:16:34.000,2018-09-29 10:44:42.000,1688,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-09-29 09:45:33.000,2018-09-29 10:44:42.000,3549,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-09-29 09:44:55.000,2018-09-29 10:44:42.000,3587,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-25 11:34:25.000,2018-09-25 11:35:01.000,36,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-23 15:37:48.000,2018-09-23 15:38:26.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-23 11:58:38.000,2018-09-23 11:59:15.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-09-21 10:46:10.000,2018-09-21 11:03:02.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-20 14:51:25.000,2018-09-20 14:52:08.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-18 00:20:28.000,2018-09-18 00:21:10.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-09-17 14:55:51.000,2018-09-17 15:48:33.000,3162,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-09-17 14:35:06.000,2018-09-17 15:48:33.000,4407,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-09-17 14:35:06.000,2018-09-17 15:48:33.000,4407,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-15 22:53:14.000,2018-09-15 22:54:00.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-15 21:51:35.000,2018-09-15 21:52:13.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-09-12 12:59:51.000,2018-09-12 13:20:11.000,1220,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-09-12 12:59:51.000,2018-09-12 13:00:40.000,49,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-09-11 06:39:47.000,2018-09-11 06:56:42.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-09-10 12:46:02.000,2018-09-10 12:46:46.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-09-10 12:46:02.000,2018-09-10 13:03:31.000,1049,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-09-09 12:12:05.000,2018-09-09 12:12:50.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-09-05 10:04:56.000,2018-09-05 10:05:41.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-08-29 21:18:04.000,2018-08-29 21:19:38.000,94,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-08-29 21:18:04.000,2018-08-29 21:36:52.000,1128,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-08-28 12:04:46.000,2018-08-28 12:05:29.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-26 02:54:06.000,2018-08-26 02:54:49.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-24 14:21:44.000,2018-08-24 14:22:24.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-08-22 12:14:30.000,2018-08-22 12:15:57.000,87,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6108,变桨紧急事件触发,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-08-22 12:02:20.000,2018-08-22 12:11:38.000,558,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-08-22 12:02:20.000,2018-08-22 12:03:42.000,82,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-08-22 11:52:09.000,2018-08-22 12:12:19.000,1210,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-08-20 09:20:14.000,2018-08-20 09:37:11.000,1017,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-08-20 09:20:14.000,2018-08-20 09:20:54.000,40,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-19 12:30:32.000,2018-08-19 12:31:13.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-12 20:19:05.000,2018-08-12 20:20:00.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-12 17:39:04.000,2018-08-12 17:39:43.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-08-08 20:44:52.000,2018-08-08 21:10:23.000,1531,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-08-08 20:44:02.000,2018-08-08 21:10:23.000,1581,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,102,电网电压跌落,2018-08-08 20:43:09.000,2018-08-08 20:47:08.000,239,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,1029,以太网接收故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-08-08 20:43:09.000,2018-08-08 21:18:56.000,2147,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:10:23.000,1634,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:43:09.000,222957,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-05 03:29:14.000,2018-08-05 03:29:53.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-08-03 08:22:45.000,2018-08-03 08:23:29.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-29 14:15:14.000,2018-07-29 14:15:56.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-07-24 15:40:15.000,2018-07-24 15:40:54.000,39,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-24 13:14:35.000,2018-07-24 13:15:22.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-07-23 14:34:17.000,2018-07-23 14:52:13.000,1076,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-07-23 14:34:17.000,2018-07-23 14:35:03.000,46,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-17 05:36:39.000,2018-07-17 05:37:22.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5854,发电机轴承润滑故障,2018-07-12 11:01:20.000,2018-07-12 13:16:19.000,8099,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5464,桨叶 3 0.5s平均桨距角超限,2018-07-12 09:30:18.000,2018-07-12 11:00:35.000,5417,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5006,机舱紧停按钮触发,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2018-07-12 09:08:51.000,2018-07-12 11:00:35.000,6704,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-12 08:48:04.000,2018-07-12 11:00:35.000,7951,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2018-07-12 08:45:13.000,2018-07-12 11:00:35.000,8122,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-07-12 08:41:00.000,2018-07-12 11:00:35.000,8375,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-07-12 08:11:00.000,2018-07-12 13:14:54.000,18234,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-07-12 07:54:52.000,2018-07-12 13:14:54.000,19202,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-07-12 07:46:46.000,2018-07-12 11:00:35.000,11629,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-11 14:57:43.000,2018-07-11 14:58:27.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-11 11:17:40.000,2018-07-11 11:18:22.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-08 20:14:07.000,2018-07-08 20:14:53.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-04 17:07:25.000,2018-07-04 17:08:09.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-04 13:55:04.000,2018-07-04 13:55:47.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-07-04 13:25:50.000,2018-07-04 13:26:33.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-30 14:56:16.000,2018-06-30 14:57:00.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64026,WP-Line模块初始化故障(OS),2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,64027,WP-Line模块配置故障(OS),2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-06-29 14:07:46.000,2018-06-29 14:18:21.000,635,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-06-29 14:07:46.000,2018-06-29 14:09:14.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64031,系统软件需要更新,2018-06-29 13:56:34.000,2018-06-29 14:07:46.000,672,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,64029,系统告警(OS),2018-06-29 13:55:55.000,2018-06-29 14:07:46.000,711,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2018-06-29 13:47:42.000,2018-06-29 14:07:46.000,1204,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-28 11:35:38.000,2018-06-28 11:39:55.000,257,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-27 10:33:19.000,2018-06-27 10:48:59.000,940,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-06-24 22:52:18.000,2018-06-24 22:52:55.000,37,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-06-23 14:18:35.000,2018-06-23 14:19:11.000,36,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5306,大风小功率,2018-06-21 21:15:16.000,2018-06-21 21:16:01.000,45,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-06-19 04:59:08.000,2018-06-19 04:59:48.000,40,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-06-18 18:09:41.000,2018-06-18 18:27:50.000,1089,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-06-18 18:09:41.000,2018-06-18 18:11:08.000,87,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-06-14 13:29:05.000,2018-06-14 13:29:48.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-12 04:43:12.000,2018-06-12 04:58:16.000,904,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-06-12 04:43:12.000,2018-06-12 05:01:35.000,1103,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-06-12 04:43:12.000,2018-06-12 04:58:16.000,904,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-06-12 04:43:12.000,2018-06-12 04:58:16.000,904,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-06-12 04:43:12.000,2018-06-12 05:04:06.000,1254,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2018-06-12 04:43:12.000,2018-06-12 04:58:16.000,904,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-06-10 03:06:31.000,2018-06-10 03:07:15.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-06-09 12:38:45.000,2018-06-09 12:39:26.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-08 11:26:52.000,2018-06-08 11:29:03.000,131,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-06-07 09:50:01.000,2018-06-07 10:55:57.000,3956,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-06-06 21:56:42.000,2018-06-06 21:57:25.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-06-03 04:50:56.000,2018-06-03 05:07:20.000,984,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-30 08:39:49.000,2018-05-30 08:40:27.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-29 12:58:23.000,2018-05-29 12:59:06.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-28 10:19:35.000,2018-05-28 10:20:22.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-27 13:01:40.000,2018-05-27 13:02:20.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-24 15:23:06.000,2018-05-24 15:23:56.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-22 09:19:25.000,2018-05-22 09:20:03.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-22 08:43:59.000,2018-05-22 08:44:40.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-19 16:34:41.000,2018-05-19 16:35:19.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-13 17:29:58.000,2018-05-13 17:30:39.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-05-11 17:22:38.000,2018-05-11 17:35:20.000,762,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-05-11 17:22:38.000,2018-05-11 17:33:11.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-05-11 17:22:38.000,2018-05-11 17:33:11.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-05-11 17:22:38.000,2018-05-11 17:33:11.000,633,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2018-05-11 17:22:38.000,2018-05-11 17:33:11.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-05-11 17:22:38.000,2018-05-11 17:35:20.000,762,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-11 14:48:33.000,2018-05-11 14:49:17.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-10 03:47:12.000,2018-05-10 03:47:56.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-09 10:51:58.000,2018-05-09 10:52:17.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-07 18:28:43.000,2018-05-07 18:29:05.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6504,风轮锁紧销未退出,2018-05-07 13:34:24.000,2018-05-07 13:43:15.000,531,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-07 10:47:27.000,2018-05-07 10:47:45.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-05 06:10:47.000,2018-05-05 06:11:11.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-05-04 10:13:02.000,2018-05-04 10:13:43.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-05-04 10:13:02.000,2018-05-04 10:30:34.000,1052,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-04 05:52:24.000,2018-05-04 05:52:48.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-05-02 03:58:11.000,2018-05-02 03:58:30.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-30 19:56:00.000,2018-04-30 19:56:24.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-30 14:49:29.000,2018-04-30 14:56:03.000,394,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2018-04-30 14:48:15.000,2018-04-30 14:55:43.000,448,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6505,机舱手动正常停机,2018-04-30 14:47:37.000,2018-04-30 14:48:15.000,38,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5106,机舱手动正常停机,2018-04-30 14:47:37.000,2018-04-30 14:48:15.000,38,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6504,风轮锁紧销未退出,2018-04-30 14:30:59.000,2018-04-30 14:45:24.000,865,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-04-30 11:01:07.000,2018-04-30 14:45:24.000,13457,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2018-04-30 10:57:37.000,2018-04-30 14:45:24.000,13667,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-30 10:33:07.000,2018-04-30 14:45:24.000,15137,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-04-30 10:31:57.000,2018-04-30 14:45:24.000,15207,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-04-29 05:08:34.000,2018-04-29 05:09:16.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-29 05:08:34.000,2018-04-29 05:26:02.000,1048,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-28 15:41:24.000,2018-04-28 15:41:51.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-28 15:00:01.000,2018-04-28 15:00:34.000,33,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-27 03:54:17.000,2018-04-27 03:54:37.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-26 14:22:17.000,2018-04-26 14:22:40.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-26 02:46:10.000,2018-04-26 03:02:45.000,995,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-25 19:44:25.000,2018-04-25 19:44:49.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-04-25 18:33:06.000,2018-04-25 18:33:33.000,27,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-25 12:58:41.000,2018-04-25 12:59:07.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-22 16:17:33.000,2018-04-22 16:17:52.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-21 12:18:27.000,2018-04-21 12:18:50.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5854,发电机轴承润滑故障,2018-04-21 11:25:34.000,2018-04-21 11:35:50.000,616,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-21 10:54:53.000,2018-04-21 10:55:13.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-04-21 06:16:27.000,2018-04-21 06:16:51.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-19 22:43:06.000,2018-04-19 22:43:24.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-04-19 21:08:54.000,2018-04-19 21:09:20.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-19 21:08:54.000,2018-04-19 21:26:40.000,1066,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-18 12:46:24.000,2018-04-18 12:46:50.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-16 14:13:23.000,2018-04-16 14:30:37.000,1034,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-04-16 14:13:23.000,2018-04-16 14:13:56.000,33,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-15 01:11:00.000,2018-04-15 01:11:24.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-04-14 11:55:31.000,2018-04-14 11:55:55.000,24,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-14 11:55:31.000,2018-04-14 12:12:52.000,1041,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-04-11 14:36:58.000,2018-04-11 14:53:47.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-11 12:44:41.000,2018-04-11 12:45:04.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5607,齿轮箱冷却风扇接触器反馈故障,2018-04-09 10:12:37.000,2018-04-09 10:41:05.000,1708,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2018-04-09 10:11:33.000,2018-04-09 10:41:05.000,1772,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-09 09:14:55.000,2018-04-09 10:58:02.000,6187,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-04-09 09:13:56.000,2018-04-09 10:41:05.000,5229,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-08 16:59:31.000,2018-04-08 16:59:48.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-04-08 09:45:32.000,2018-04-08 09:45:57.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-04 15:01:54.000,2018-04-04 15:15:51.000,837,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2018-04-04 15:01:44.000,2018-04-04 15:01:54.000,10,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-04 15:00:59.000,2018-04-04 15:03:43.000,164,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2018-04-04 15:00:11.000,2018-04-04 15:00:47.000,36,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2018-04-04 14:58:09.000,2018-04-04 14:58:52.000,43,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5613,齿轮箱油泵启动失败,2018-04-04 10:31:50.000,2018-04-04 14:57:00.000,15910,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2018-04-04 09:35:51.000,2018-04-04 14:57:00.000,19269,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2018-04-04 09:31:58.000,2018-04-04 14:57:00.000,19502,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2018-04-04 09:31:58.000,2018-04-04 14:57:00.000,19502,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-04-04 09:30:42.000,2018-04-04 14:57:00.000,19578,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2018-04-04 09:25:49.000,2018-04-04 14:57:00.000,19871,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5806,液压泵断路器跳闸,2018-04-04 09:25:49.000,2018-04-04 14:57:00.000,19871,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-04 09:07:13.000,2018-04-04 15:00:47.000,21214,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-04 03:38:44.000,2018-04-04 15:00:47.000,40923,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-04 03:18:54.000,2018-04-04 14:57:00.000,41886,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-04-03 19:57:20.000,2018-04-03 20:10:41.000,801,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-03 19:52:20.000,2018-04-03 20:10:41.000,1101,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-03 19:48:14.000,2018-04-03 20:03:18.000,904,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-03 19:01:32.000,2018-04-03 19:28:39.000,1627,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-04-03 18:54:02.000,2018-04-03 18:55:33.000,91,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-04-03 18:54:02.000,2018-04-03 19:00:25.000,383,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-04-03 18:54:02.000,2018-04-03 18:54:24.000,22,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2018-04-03 18:51:44.000,2018-04-03 18:54:02.000,138,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-03 18:49:07.000,2018-04-03 18:49:53.000,46,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-04-03 18:43:03.000,2018-04-03 18:44:57.000,114,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-04-03 18:43:03.000,2018-04-03 18:48:00.000,297,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-04-03 18:43:03.000,2018-04-03 18:43:48.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-03 18:31:40.000,2018-04-03 19:56:44.000,5104,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-03 18:12:48.000,2018-04-03 18:31:17.000,1109,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,6505,机舱手动正常停机,2018-04-03 14:00:41.000,2018-04-03 14:19:32.000,1131,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5106,机舱手动正常停机,2018-04-03 14:00:41.000,2018-04-03 14:19:32.000,1131,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-04-03 13:59:45.000,2018-04-03 14:00:05.000,20,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2018-04-03 13:58:34.000,2018-04-03 13:58:51.000,17,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2018-04-03 13:56:27.000,2018-04-03 13:57:39.000,72,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5613,齿轮箱油泵启动失败,2018-04-03 10:38:56.000,2018-04-03 13:55:34.000,11798,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2018-04-03 09:47:31.000,2018-04-03 13:55:34.000,14883,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2018-04-03 09:47:31.000,2018-04-03 13:55:34.000,14883,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2018-04-03 09:42:49.000,2018-04-03 13:55:34.000,15165,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2018-04-03 09:32:42.000,2018-04-03 13:55:34.000,15772,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-04-03 09:29:11.000,2018-04-03 13:55:34.000,15983,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-03 09:29:11.000,2018-04-03 14:00:05.000,16254,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-02 23:17:03.000,2018-04-03 14:00:05.000,52982,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-02 22:25:34.000,2018-04-03 13:55:34.000,55800,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-02 22:22:15.000,2018-04-02 22:23:47.000,92,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-04-02 13:58:33.000,2018-04-02 14:01:49.000,196,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-02 13:34:55.000,2018-04-02 13:35:08.000,13,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-02 13:33:44.000,2018-04-02 13:35:36.000,112,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-04-02 13:32:53.000,2018-04-02 14:01:49.000,1736,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-04-02 13:32:40.000,2018-04-02 13:33:21.000,41,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,1029,以太网接收故障,2018-04-02 13:32:40.000,2018-04-02 13:32:53.000,13,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-02 11:36:07.000,2018-04-02 13:32:40.000,6993,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,1029,以太网接收故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2018-04-02 11:35:14.000,2018-04-02 11:35:27.000,13,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-04-02 11:35:14.000,2018-04-02 13:29:51.000,6877,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-04-02 11:35:14.000,2018-04-02 14:06:39.000,9085,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-04-02 11:35:14.000,2018-04-02 13:29:26.000,6852,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2018-04-02 11:33:13.000,2018-04-02 13:29:26.000,6973,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2018-04-02 11:33:13.000,2018-04-02 13:29:26.000,6973,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-02 11:14:31.000,2018-04-02 11:35:14.000,1243,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-04-02 11:11:51.000,2018-04-02 14:01:49.000,10198,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-04-02 11:11:51.000,2018-04-02 13:32:40.000,8449,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-02 11:11:25.000,2018-04-02 11:35:14.000,1429,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-04-02 09:31:46.000,2018-04-02 11:12:17.000,6031,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-04-02 08:55:16.000,2018-04-02 09:01:31.000,375,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-04-02 08:55:16.000,2018-04-02 08:55:42.000,26,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-04-02 08:55:16.000,2018-04-02 08:55:42.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-04-02 08:55:16.000,2018-04-02 08:55:29.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2018-04-02 08:50:06.000,2018-04-02 11:09:37.000,8371,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-03-30 01:40:21.000,2018-03-30 01:58:03.000,1062,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-03-30 01:40:21.000,2018-03-30 01:41:30.000,69,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 23:23:47.000,2018-03-29 23:27:46.000,239,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 22:45:23.000,2018-03-29 22:51:01.000,338,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 22:06:19.000,2018-03-29 22:12:31.000,372,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 21:27:53.000,2018-03-29 21:32:44.000,291,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 20:49:47.000,2018-03-29 20:55:26.000,339,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 20:11:09.000,2018-03-29 20:16:50.000,341,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 19:32:59.000,2018-03-29 19:38:22.000,323,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 18:54:51.000,2018-03-29 19:01:02.000,371,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 18:16:19.000,2018-03-29 18:21:20.000,301,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 17:38:25.000,2018-03-29 17:44:00.000,335,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 16:59:19.000,2018-03-29 17:05:32.000,373,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 16:20:21.000,2018-03-29 16:26:50.000,389,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 15:40:51.000,2018-03-29 15:47:20.000,389,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 15:02:06.000,2018-03-29 15:07:04.000,298,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-29 14:22:50.000,2018-03-29 14:27:18.000,268,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-28 22:22:58.000,2018-03-28 22:23:10.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-03-28 14:57:06.000,2018-03-28 14:57:16.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-03-28 14:00:40.000,2018-03-28 14:29:06.000,1706,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-27 16:20:20.000,2018-03-27 16:20:31.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-27 14:29:07.000,2018-03-27 14:29:18.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-25 15:54:36.000,2018-03-25 15:54:48.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-25 11:50:40.000,2018-03-25 11:50:51.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-25 11:30:52.000,2018-03-25 11:31:06.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-25 08:06:22.000,2018-03-25 08:08:42.000,140,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,102,电网电压跌落,2018-03-18 04:46:47.000,2018-03-18 19:27:23.000,52836,电网,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-03-17 05:07:06.000,2018-03-17 05:23:42.000,996,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-03-17 05:06:51.000,2018-03-17 05:07:06.000,15,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-17 05:03:22.000,2018-03-17 05:03:34.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-16 19:06:21.000,2018-03-16 19:08:53.000,152,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-16 16:45:15.000,2018-03-16 16:47:33.000,138,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-16 14:31:56.000,2018-03-16 14:34:50.000,174,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-16 13:32:44.000,2018-03-16 13:35:33.000,169,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5615,齿轮箱油温高,2018-03-16 12:37:05.000,2018-03-16 12:39:29.000,144,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-15 11:04:31.000,2018-03-15 11:04:44.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-14 13:22:45.000,2018-03-14 13:23:01.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6504,风轮锁紧销未退出,2018-03-12 21:01:32.000,2018-03-12 21:06:57.000,325,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-03-12 20:55:53.000,2018-03-12 20:56:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-03-12 11:38:31.000,2018-03-12 11:55:55.000,1044,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-03-12 11:38:31.000,2018-03-12 11:39:14.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-03-10 06:41:14.000,2018-03-10 06:41:24.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-03-09 12:52:10.000,2018-03-09 12:52:47.000,37,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-03-09 12:52:10.000,2018-03-09 13:09:28.000,1038,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-03-08 14:20:30.000,2018-03-08 14:21:10.000,40,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-03-08 14:02:08.000,2018-03-08 14:24:14.000,1326,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-03-08 14:02:08.000,2018-03-08 14:05:07.000,179,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-03-08 14:02:08.000,2018-03-08 14:04:49.000,161,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2018-03-08 13:59:39.000,2018-03-08 14:02:08.000,149,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-03-08 13:52:05.000,2018-03-08 14:20:30.000,1705,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-06 08:49:54.000,2018-03-06 08:50:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-03-05 23:15:44.000,2018-03-05 23:32:28.000,1004,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2018-03-05 23:15:30.000,2018-03-05 23:15:44.000,14,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-05 22:55:27.000,2018-03-05 22:55:35.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-03-05 09:45:47.000,2018-03-05 10:34:17.000,2910,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-03-05 09:45:47.000,2018-03-05 10:34:17.000,2910,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-04 04:21:07.000,2018-03-04 04:21:21.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-03 03:23:29.000,2018-03-03 03:23:41.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-01 20:09:06.000,2018-03-01 20:09:16.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-03-01 12:21:57.000,2018-03-01 12:22:07.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-26 23:19:26.000,2018-02-26 23:19:44.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-26 06:07:41.000,2018-02-26 06:07:52.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-24 13:59:39.000,2018-02-24 13:59:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-23 01:41:56.000,2018-02-23 01:42:53.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-20 07:48:56.000,2018-02-20 07:49:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-19 13:28:31.000,2018-02-19 13:28:43.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-19 04:22:05.000,2018-02-19 04:22:18.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-18 18:04:43.000,2018-02-18 18:04:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-18 13:18:13.000,2018-02-18 13:18:28.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-18 05:33:59.000,2018-02-18 05:34:14.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-17 05:59:37.000,2018-02-17 05:59:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2018-02-17 01:57:22.000,2018-02-17 01:57:50.000,28,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-02-17 01:57:22.000,2018-02-17 02:14:36.000,1034,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-16 21:48:23.000,2018-02-16 21:48:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-02-16 09:39:54.000,2018-02-16 09:40:09.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-14 00:55:09.000,2018-02-14 00:55:19.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-12 21:41:48.000,2018-02-12 22:05:59.000,1451,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-12 02:29:43.000,2018-02-12 02:32:31.000,168,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-12 02:18:16.000,2018-02-12 02:18:30.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-11 11:51:12.000,2018-02-11 11:51:20.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-10 09:20:30.000,2018-02-10 09:23:04.000,154,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-06 13:05:47.000,2018-02-06 13:06:01.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-06 11:43:10.000,2018-02-06 11:43:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-06 11:23:02.000,2018-02-06 11:23:11.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
