风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-02-04 14:26:01.000,2018-02-04 14:27:09.000,68,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-02-04 14:26:01.000,2018-02-04 14:32:39.000,398,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-02-04 14:26:01.000,2018-02-04 14:26:28.000,27,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-02-04 13:49:36.000,2018-02-04 14:33:44.000,2648,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-02-03 14:17:16.000,2018-02-03 14:20:23.000,187,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-02-03 14:17:16.000,2018-02-03 14:20:59.000,223,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-02-03 14:17:16.000,2018-02-03 14:17:52.000,36,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-02-03 14:01:55.000,2018-02-03 14:36:57.000,2102,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-02-02 15:30:28.000,2018-02-02 15:31:41.000,73,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-02-02 15:30:28.000,2018-02-02 15:37:43.000,435,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-02-02 15:30:28.000,2018-02-02 15:30:52.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2018-02-02 15:28:06.000,2018-02-02 15:30:28.000,142,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-02-02 15:20:07.000,2018-02-02 15:40:41.000,1234,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-02-02 01:07:50.000,2018-02-02 01:08:03.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-29 13:01:10.000,2018-01-29 13:01:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-01-28 14:07:38.000,2018-01-28 14:09:10.000,92,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2018-01-28 14:07:38.000,2018-01-28 14:09:10.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-01-28 14:07:38.000,2018-01-28 14:29:26.000,1308,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2018-01-28 14:07:29.000,2018-01-28 14:23:15.000,946,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-01-28 14:07:29.000,2018-01-28 14:09:38.000,129,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2018-01-28 14:07:29.000,2018-01-28 14:07:38.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2018-01-28 14:07:29.000,2018-01-28 14:09:10.000,101,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2018-01-28 14:00:00.000,2018-01-28 14:07:29.000,449,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-27 14:09:27.000,2018-01-27 14:09:38.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-01-27 04:14:49.000,2018-01-27 04:20:05.000,316,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-26 22:37:57.000,2018-01-26 22:38:10.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-25 08:33:10.000,2018-01-25 08:33:18.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-19 15:44:53.000,2018-01-19 15:45:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2018-01-18 10:41:13.000,2018-01-18 10:41:25.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-01-14 15:36:48.000,2018-01-14 15:36:57.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-01-14 15:36:23.000,2018-01-14 15:36:48.000,25,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2018-01-14 15:27:31.000,2018-01-14 15:27:39.000,8,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2018-01-14 15:27:31.000,2018-01-14 15:36:48.000,557,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-01-14 14:44:17.000,2018-01-14 14:44:43.000,26,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-01-14 14:44:17.000,2018-01-14 15:25:18.000,2461,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5712,发电机冷却风扇断路器跳闸,2018-01-14 14:44:17.000,2018-01-14 14:44:43.000,26,发电机,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-01-14 14:44:17.000,2018-01-14 15:25:18.000,2461,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5416,桨叶2限位开关触发误报,2018-01-14 12:47:51.000,2018-01-14 14:44:17.000,6986,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5463,桨叶 2 0.5s平均桨距角超限,2018-01-14 11:40:59.000,2018-01-14 14:44:17.000,10998,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5417,桨叶3限位开关触发误报,2018-01-14 11:38:38.000,2018-01-14 14:44:17.000,11139,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5464,桨叶 3 0.5s平均桨距角超限,2018-01-14 11:24:04.000,2018-01-14 14:44:17.000,12013,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5462,桨叶 1 0.5s平均桨距角超限,2018-01-14 11:04:05.000,2018-01-14 14:44:17.000,13212,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2018-01-14 10:57:10.000,2018-01-14 11:38:38.000,2488,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2018-01-14 10:52:30.000,2018-01-14 12:47:51.000,6921,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5446,桨叶1限位开关95度触发,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5448,桨叶3限位开关95度触发,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5447,桨叶2限位开关95度触发,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5423,桨叶3备用限位开关触发误报,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5421,桨叶1备用限位开关触发误报,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5422,桨叶2备用限位开关触发误报,2018-01-14 10:46:39.000,2018-01-14 14:44:17.000,14258,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5602,齿轮箱油压低,2018-01-14 10:25:58.000,2018-01-14 14:44:43.000,15525,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5712,发电机冷却风扇断路器跳闸,2018-01-14 10:15:49.000,2018-01-14 11:40:59.000,5110,发电机,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2018-01-14 10:15:49.000,2018-01-14 14:44:43.000,16134,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2018-01-14 09:52:41.000,2018-01-14 11:24:04.000,5483,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2018-01-14 09:14:33.000,2018-01-14 15:26:56.000,22343,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2018-01-14 09:13:32.000,2018-01-14 14:44:17.000,19845,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2018-01-12 06:11:57.000,2018-01-12 06:12:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-11 12:26:08.000,2018-01-11 12:26:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-11 00:04:05.000,2018-01-11 00:04:17.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2018-01-06 09:58:15.000,2018-01-06 09:58:24.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-31 12:23:43.000,2017-12-31 12:23:56.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-30 14:51:38.000,2017-12-30 14:51:48.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6108,变桨紧急事件触发,2017-12-24 14:38:14.000,2017-12-24 14:39:33.000,79,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-24 14:38:14.000,2017-12-24 14:39:24.000,70,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-24 14:38:14.000,2017-12-24 14:38:45.000,31,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-24 14:38:14.000,2017-12-24 14:38:29.000,15,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-24 14:32:03.000,2017-12-24 14:33:03.000,60,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-12-24 14:32:03.000,2017-12-24 14:46:26.000,863,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-24 14:32:03.000,2017-12-24 14:32:49.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-12-24 14:21:23.000,2017-12-24 14:38:14.000,1011,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-22 01:50:32.000,2017-12-22 01:50:41.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-12-21 18:17:13.000,2017-12-21 18:17:27.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-12-21 15:13:31.000,2017-12-21 15:48:28.000,2097,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5801,高速轴刹车非正常动作,2017-12-21 09:36:44.000,2017-12-21 10:09:26.000,1962,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2017-12-21 09:30:36.000,2017-12-21 10:09:26.000,2330,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5107,塔基手动正常停机,2017-12-21 09:29:53.000,2017-12-21 10:09:26.000,2373,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-12-20 22:28:37.000,2017-12-20 22:28:52.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-20 15:17:05.000,2017-12-20 15:22:05.000,300,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-12-20 15:17:05.000,2017-12-20 15:29:16.000,731,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-20 15:17:05.000,2017-12-20 15:17:21.000,16,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-12-20 14:59:24.000,2017-12-20 15:31:58.000,1954,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-20 03:00:55.000,2017-12-20 03:01:05.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5121,能量管理平台停机,2017-12-19 05:15:24.000,2017-12-19 05:22:58.000,454,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-18 10:13:50.000,2017-12-18 10:14:09.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-17 21:50:12.000,2017-12-17 21:50:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-12-16 16:33:49.000,2017-12-16 16:40:08.000,379,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-16 16:33:49.000,2017-12-16 16:34:06.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-16 16:33:49.000,2017-12-16 16:34:15.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-12-16 16:25:54.000,2017-12-16 16:38:58.000,784,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-14 15:54:06.000,2017-12-14 15:54:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-12-12 19:55:13.000,2017-12-12 19:55:22.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-12 13:41:32.000,2017-12-12 13:41:41.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-10 11:07:04.000,2017-12-10 11:07:19.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-10 10:53:40.000,2017-12-10 10:53:49.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-12-07 08:32:35.000,2017-12-07 08:32:45.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5506,左扭缆超限,2017-12-05 23:52:59.000,2017-12-05 23:53:18.000,19,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2017-12-05 23:52:59.000,2017-12-06 00:09:54.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-05 15:52:10.000,2017-12-05 15:52:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-04 15:34:19.000,2017-12-04 15:34:27.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-12-02 00:41:17.000,2017-12-02 00:41:26.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-01 14:54:41.000,2017-12-01 14:55:27.000,46,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-01 14:54:41.000,2017-12-01 14:55:09.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-12-01 14:45:13.000,2017-12-01 14:45:40.000,27,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-12-01 14:45:13.000,2017-12-01 14:59:46.000,873,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-12-01 14:45:13.000,2017-12-01 14:45:31.000,18,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-12-01 14:19:24.000,2017-12-01 14:54:41.000,2117,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-12-01 05:43:06.000,2017-12-01 05:43:16.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-11-30 14:19:25.000,2017-11-30 14:22:17.000,172,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-11-30 14:19:25.000,2017-11-30 14:20:08.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-11-30 14:19:25.000,2017-11-30 14:19:53.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-11-30 14:02:45.000,2017-11-30 14:21:06.000,1101,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-29 14:55:25.000,2017-11-29 14:55:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-11-29 06:31:33.000,2017-11-29 06:31:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2017-11-28 14:53:51.000,2017-11-28 15:10:29.000,998,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2017-11-28 14:53:42.000,2017-11-28 14:53:51.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5938,转矩不匹配频繁,2017-11-27 11:10:03.000,2017-11-27 11:16:04.000,361,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5938,转矩不匹配频繁,2017-11-23 07:19:21.000,2017-11-23 07:21:28.000,127,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-23 02:26:34.000,2017-11-23 02:26:47.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-11-20 14:50:20.000,2017-11-20 14:59:55.000,575,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-11-20 14:50:20.000,2017-11-20 14:51:07.000,47,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-11-20 14:50:20.000,2017-11-20 14:50:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-11-20 14:45:03.000,2017-11-20 15:00:53.000,950,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-19 07:03:21.000,2017-11-19 07:03:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-18 19:17:59.000,2017-11-18 19:18:17.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-18 09:00:07.000,2017-11-18 09:00:15.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2017-11-18 00:53:35.000,2017-11-18 00:53:44.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-17 16:10:53.000,2017-11-17 16:11:06.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-17 16:00:09.000,2017-11-17 16:00:17.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-11-16 22:59:45.000,2017-11-16 22:59:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-11-12 08:19:00.000,2017-11-12 08:19:48.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-12 07:18:53.000,2017-11-12 07:19:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-12 01:26:59.000,2017-11-12 01:27:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-11-12 00:23:43.000,2017-11-12 01:18:49.000,3306,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-11 23:57:19.000,2017-11-11 23:57:27.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-11 14:51:48.000,2017-11-11 14:51:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2017-11-11 12:40:23.000,2017-11-11 12:57:22.000,1019,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2017-11-11 12:40:14.000,2017-11-11 12:40:40.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-11 04:47:54.000,2017-11-11 04:48:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-10 15:56:20.000,2017-11-10 15:56:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-10 12:11:43.000,2017-11-10 12:11:56.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-08 07:40:13.000,2017-11-08 07:40:22.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5109,SCADA停机,2017-11-07 16:00:21.000,2017-11-07 16:53:02.000,3161,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-07 15:43:45.000,2017-11-07 15:43:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-07 00:09:21.000,2017-11-07 00:09:33.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-06 22:44:27.000,2017-11-06 22:44:35.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2017-11-05 20:10:42.000,2017-11-05 20:10:55.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2017-11-05 12:26:08.000,2017-11-05 12:43:16.000,1028,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2017-11-05 12:26:08.000,2017-11-05 12:26:33.000,25,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-03 15:52:03.000,2017-11-03 15:52:12.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-03 15:29:03.000,2017-11-03 15:29:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-03 02:23:13.000,2017-11-03 02:23:25.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-11-01 18:38:06.000,2017-11-01 18:38:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2017-10-31 21:02:08.000,2017-10-31 21:02:17.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-31 12:30:33.000,2017-10-31 12:33:37.000,184,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2017-10-31 12:27:02.000,2017-10-31 12:27:10.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2017-10-31 12:27:02.000,2017-10-31 12:27:10.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2017-10-31 12:27:02.000,2017-10-31 12:27:10.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-10-31 12:27:02.000,2017-10-31 12:35:24.000,502,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-31 12:27:02.000,2017-10-31 12:28:35.000,93,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5476,轮毂供电变压器温度高,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64033,应用程序请求重启(OS),2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-31 12:24:25.000,2017-10-31 12:28:35.000,250,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2017-10-31 12:24:25.000,2017-10-31 12:27:10.000,165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-31 12:24:25.000,2017-10-31 12:28:53.000,268,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5006,机舱紧停按钮触发,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2017-10-31 12:24:25.000,2017-10-31 12:27:10.000,165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-31 12:24:25.000,2017-10-31 12:28:35.000,250,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5008,塔底安全停按钮触发,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5007,塔底紧停按钮触发,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-31 12:24:25.000,2017-10-31 12:28:35.000,250,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5433,轮毂供电断路器跳闸,2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2017-10-31 12:24:25.000,2017-10-31 12:27:02.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2017-10-31 12:24:25.000,2017-10-31 12:27:10.000,165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-31 12:20:34.000,2017-10-31 12:24:25.000,231,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5928,运行时高、低速轴转速不匹配,2017-10-31 11:40:53.000,2017-10-31 12:24:25.000,2612,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2017-10-31 11:12:02.000,2017-10-31 11:12:52.000,50,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2017-10-31 10:20:06.000,2017-10-31 11:11:02.000,3056,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5806,液压泵断路器跳闸,2017-10-31 10:20:06.000,2017-10-31 11:11:02.000,3056,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2017-10-31 10:20:06.000,2017-10-31 11:11:02.000,3056,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2017-10-31 10:18:29.000,2017-10-31 11:11:02.000,3153,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5806,液压泵断路器跳闸,2017-10-31 10:10:56.000,2017-10-31 10:17:28.000,392,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2017-10-31 10:10:44.000,2017-10-31 10:17:28.000,404,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5621,齿轮箱润滑泵断路器跳闸,2017-10-31 10:10:44.000,2017-10-31 10:17:28.000,404,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2017-10-31 10:10:44.000,2017-10-31 10:17:28.000,404,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5712,发电机冷却风扇断路器跳闸,2017-10-31 10:10:44.000,2017-10-31 10:17:28.000,404,发电机,故障和告警
五里坡公司3号一期风电场,HFJ083,5620,齿轮箱冷却风扇断路器跳闸,2017-10-31 10:10:44.000,2017-10-31 10:17:28.000,404,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ083,5808,液压泵运行时间过长,2017-10-31 10:07:44.000,2017-10-31 10:17:28.000,584,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2017-10-31 08:54:14.000,2017-10-31 10:06:54.000,4360,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2017-10-31 08:54:14.000,2017-10-31 10:06:54.000,4360,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5806,液压泵断路器跳闸,2017-10-31 08:54:06.000,2017-10-31 10:06:54.000,4368,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2017-10-31 08:30:05.000,2017-10-31 10:06:54.000,5809,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2017-10-31 08:28:33.000,2017-10-31 11:37:25.000,11332,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5802,液压系统压力低,2017-10-31 03:50:02.000,2017-10-31 11:37:25.000,28043,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5807,液压油位低,2017-10-30 22:09:37.000,2017-10-31 08:29:56.000,37219,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-30 18:04:11.000,2017-10-30 18:04:47.000,36,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-30 16:59:36.000,2017-10-30 17:00:04.000,28,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2017-10-30 16:57:48.000,2017-10-30 16:58:15.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2017-10-30 16:57:48.000,2017-10-30 16:57:57.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-30 16:57:48.000,2017-10-30 16:59:17.000,89,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-30 16:54:38.000,2017-10-30 16:59:17.000,279,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-30 16:54:38.000,2017-10-30 16:59:17.000,279,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5008,塔底安全停按钮触发,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5006,机舱紧停按钮触发,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-30 16:54:38.000,2017-10-30 16:59:17.000,279,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-30 16:54:38.000,2017-10-30 16:59:17.000,279,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5531,偏航电机3-4断路器跳闸,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5433,轮毂供电断路器跳闸,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5007,塔底紧停按钮触发,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-30 16:54:38.000,2017-10-30 16:59:36.000,298,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5476,轮毂供电变压器温度高,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5530,偏航电机1-2断路器跳闸,2017-10-30 16:54:38.000,2017-10-30 16:57:48.000,190,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-30 16:54:20.000,2017-10-30 16:54:38.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-30 16:47:59.000,2017-10-30 16:53:53.000,354,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-10-30 16:47:59.000,2017-10-30 16:53:53.000,354,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6105,桨叶1BTB错误,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-10-30 16:47:50.000,2017-10-30 17:02:14.000,864,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5443,桨叶1电机ptc故障,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6106,桨叶2BTB错误,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-30 16:47:50.000,2017-10-30 16:54:20.000,390,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5455,桨叶3电机ptc触发,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5449,桨叶3限位开关95度触发,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6107,桨叶3BTB错误,2017-10-30 16:47:50.000,2017-10-30 16:47:59.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-30 16:47:50.000,2017-10-30 16:53:53.000,363,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-30 16:36:27.000,2017-10-30 16:47:50.000,683,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-30 15:30:52.000,2017-10-30 15:36:32.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-30 15:30:52.000,2017-10-30 15:36:05.000,313,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-10-30 15:30:52.000,2017-10-30 15:44:17.000,805,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,6501,HMI手动停机,2017-10-30 15:10:18.000,2017-10-30 15:30:52.000,1234,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2017-10-29 16:16:10.000,2017-10-29 16:16:22.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-29 13:35:22.000,2017-10-29 13:35:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-27 23:18:27.000,2017-10-27 23:18:45.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-27 10:47:51.000,2017-10-27 10:48:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-26 14:35:03.000,2017-10-26 14:35:14.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5924,风机欠功率,2017-10-20 20:10:59.000,2017-10-20 20:11:12.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,6411,启机等风超时待机,2017-10-20 13:34:43.000,2017-10-20 13:34:52.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ083,5507,偏航自动解缆中,2017-10-20 12:51:32.000,2017-10-20 13:08:23.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5505,右扭缆超限,2017-10-20 12:51:24.000,2017-10-20 12:51:32.000,8,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-20 11:36:58.000,2017-10-20 11:37:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-18 16:41:35.000,2017-10-18 16:41:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-15 12:33:16.000,2017-10-15 12:33:24.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-14 02:47:56.000,2017-10-14 02:48:04.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-14 01:34:14.000,2017-10-14 01:34:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-11 14:41:24.000,2017-10-11 14:41:33.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-11 14:19:19.000,2017-10-11 14:19:35.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-10 16:34:26.000,2017-10-10 16:35:18.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-10-10 16:34:26.000,2017-10-10 16:34:52.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,40490,模块3.1故障,2017-10-10 16:32:00.000,2017-10-10 16:34:26.000,146,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,64011,手动重启(OS),2017-10-10 16:32:00.000,2017-10-10 16:34:26.000,146,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,40170,模块1.1故障,2017-10-10 16:32:00.000,2017-10-10 16:34:26.000,146,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-10 16:28:08.000,2017-10-10 16:29:05.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-10-10 16:28:08.000,2017-10-10 16:34:26.000,378,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-10-10 16:28:08.000,2017-10-10 16:38:32.000,624,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5941,变流器跳闸,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5480,桨叶3充电器故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,64037,非正常关机(OS),2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5479,桨叶2充电器故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5478,桨叶1充电器故障,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-10-10 16:27:43.000,2017-10-10 16:27:59.000,16,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-10-10 16:21:06.000,2017-10-10 16:27:59.000,413,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5803,液压系统压力高,2017-10-10 16:20:19.000,2017-10-10 16:20:54.000,35,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ083,5307,风速仪故障,2017-10-10 05:56:24.000,2017-10-10 06:00:15.000,231,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ083,5121,能量管理平台停机,2017-10-08 04:13:26.000,2017-10-08 04:21:24.000,478,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5922,小风正常停机,2017-10-06 14:25:30.000,2017-10-06 14:25:42.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ083,5108,维护模式,2017-09-25 17:54:28.000,2017-09-25 20:36:58.000,9750,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5509,机舱位置标定中,2017-09-25 17:54:28.000,2017-09-25 20:43:17.000,10129,偏航,故障和告警
五里坡公司3号一期风电场,HFJ083,5119,机舱手动偏航使能,2017-09-25 17:54:28.000,2017-09-25 20:36:58.000,9750,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,1029,以太网接收故障,2017-09-25 17:46:21.000,2017-09-25 17:54:37.000,496,其他,故障和告警
五里坡公司3号一期风电场,HFJ083,5002,安全链2触发,2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,45,主控制器失电,2017-09-25 17:46:03.000,2017-09-25 17:46:21.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ083,5001,硬件看门狗触发安全链,2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5484,桨叶2刹车电压故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5011,主断路器跳闸,2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5004,发电机过转速(H),2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5432,变桨系统通讯故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5485,桨叶3刹车电压故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5483,桨叶1刹车电压故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5482,桨叶2充电传感器故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5481,桨叶2断路器跳闸,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5010,安全继电器触发,2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5012,安全链1触发,2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5437,变桨系统内部硬件连接故障,2017-09-25 17:46:03.000,2017-09-25 17:54:28.000,505,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ083,5003,风轮过转速(H),2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,5005,过振动(H),2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,安全链,故障和告警
五里坡公司3号一期风电场,HFJ083,64025,主控制器安全链输入丢失(OS),2017-09-25 17:46:03.000,2017-09-25 20:36:58.000,10255,控制器,故障和告警
