风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-27 16:36:13.000,2019-02-27 16:36:51.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2019-02-26 23:33:51.000,2019-02-26 23:34:39.000,48,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-02-26 23:33:51.000,2019-02-26 23:51:14.000,1043,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-24 12:13:33.000,2019-02-24 12:14:23.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-22 00:16:47.000,2019-02-22 00:17:38.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-21 10:45:23.000,2019-02-21 10:46:00.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-19 12:56:32.000,2019-02-19 12:57:00.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2019-02-19 05:14:10.000,2019-02-19 05:14:42.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5607,齿轮箱冷却风扇接触器反馈故障,2019-02-16 10:50:52.000,2019-02-16 11:37:04.000,2772,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2019-02-16 10:49:31.000,2019-02-16 11:37:04.000,2853,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2019-02-16 10:49:04.000,2019-02-16 11:37:04.000,2880,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5603,齿轮箱油温过高,2019-02-16 10:47:44.000,2019-02-16 10:49:31.000,107,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2019-02-16 10:47:17.000,2019-02-16 10:49:31.000,134,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2019-02-16 10:47:17.000,2019-02-16 11:43:18.000,3361,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2019-02-16 10:44:36.000,2019-02-16 10:47:17.000,161,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40501,模块3.2状态故障,2019-02-16 10:25:22.000,2019-02-16 10:43:16.000,1074,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40513,模块3.3正常运行时间未发送,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2019-02-16 10:24:10.000,2019-02-16 10:49:31.000,1521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,40510,模块3.3故障,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40503,模块3.2正常运行时间未发送,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40650,模块4.1故障,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2019-02-16 10:24:10.000,2019-02-16 10:43:16.000,1146,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-02-16 10:24:10.000,2019-02-16 10:43:16.000,1146,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40493,模块3.1正常运行时间未发送,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40490,模块3.1故障,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40653,模块4.1正常运行时间未发送,2019-02-16 10:24:10.000,2019-02-16 10:47:17.000,1387,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-02-16 10:24:10.000,2019-02-16 10:43:16.000,1146,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,40500,模块3.2故障,2019-02-16 10:24:10.000,2019-02-16 10:43:16.000,1146,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2019-02-16 10:17:27.000,2019-02-16 10:43:16.000,1549,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5621,齿轮箱润滑泵断路器跳闸,2019-02-16 10:15:52.000,2019-02-16 10:47:17.000,1885,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2019-02-16 10:15:52.000,2019-02-16 10:47:17.000,1885,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2019-02-16 09:52:28.000,2019-02-16 10:43:16.000,3048,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2019-02-16 03:25:15.000,2019-02-16 03:36:30.000,675,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-15 03:09:40.000,2019-02-15 03:10:11.000,31,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 15:18:31.000,2019-02-14 15:19:38.000,67,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 14:03:48.000,2019-02-14 14:07:16.000,208,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 12:00:09.000,2019-02-14 12:01:56.000,107,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 10:58:33.000,2019-02-14 11:03:28.000,295,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 10:13:45.000,2019-02-14 10:18:11.000,266,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2019-02-14 02:31:54.000,2019-02-14 02:35:54.000,240,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-13 00:16:57.000,2019-02-13 00:17:29.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-11 21:03:02.000,2019-02-11 21:03:29.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-02-11 06:04:52.000,2019-02-11 06:21:43.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2019-02-11 06:04:52.000,2019-02-11 06:05:24.000,32,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-10 14:01:59.000,2019-02-10 14:02:26.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-09 20:06:55.000,2019-02-09 20:07:27.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-02-09 06:56:35.000,2019-02-09 06:57:02.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-02-08 22:20:39.000,2019-02-08 22:37:47.000,1028,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2019-02-07 14:18:47.000,2019-02-07 16:38:17.000,8370,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-02-01 11:01:41.000,2019-02-01 11:18:06.000,985,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-31 15:37:59.000,2019-01-31 15:38:37.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-25 15:23:01.000,2019-01-25 15:23:36.000,35,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2019-01-22 05:31:14.000,2019-01-22 05:31:40.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2019-01-22 00:57:13.000,2019-01-22 00:57:40.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-21 00:49:00.000,2019-01-21 00:49:27.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2019-01-15 22:11:39.000,2019-01-15 22:19:21.000,462,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-14 06:48:19.000,2019-01-14 06:48:59.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2019-01-11 15:46:17.000,2019-01-11 15:46:57.000,40,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-01-11 15:46:17.000,2019-01-11 16:03:24.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-08 23:57:34.000,2019-01-08 23:58:11.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2019-01-08 08:16:48.000,2019-01-08 08:34:04.000,1036,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2019-01-07 13:19:10.000,2019-01-07 14:20:30.000,3680,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2019-01-07 12:10:19.000,2019-01-07 14:20:30.000,7811,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5011,主断路器跳闸,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5010,安全继电器触发,2019-01-07 12:09:29.000,2019-01-07 12:10:19.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5006,机舱紧停按钮触发,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5011,主断路器跳闸,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5010,安全继电器触发,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-07 11:46:39.000,2019-01-07 12:08:38.000,1319,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2019-01-07 10:02:29.000,2019-01-07 12:09:29.000,7620,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2019-01-07 09:28:45.000,2019-01-07 14:46:30.000,19065,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2019-01-07 09:27:53.000,2019-01-07 09:51:35.000,1422,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2019-01-06 23:46:25.000,2019-01-06 23:47:03.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-01 06:22:55.000,2019-01-01 06:27:02.000,247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-01 06:22:55.000,2019-01-01 06:27:02.000,247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-01 06:22:55.000,2019-01-01 06:27:02.000,247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-01 06:22:55.000,2019-01-01 06:27:02.000,247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-01 06:22:55.000,2019-01-01 06:27:02.000,247,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-01 06:17:58.000,2019-01-01 06:20:25.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-01 06:17:58.000,2019-01-01 06:22:05.000,247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-01 06:17:58.000,2019-01-01 06:22:05.000,247,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-01 06:17:58.000,2019-01-01 06:20:25.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-01 06:17:58.000,2019-01-01 06:20:25.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2019-01-01 05:56:39.000,2019-01-01 06:09:09.000,750,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2019-01-01 05:56:39.000,2019-01-01 06:09:09.000,750,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2019-01-01 05:56:39.000,2019-01-01 06:09:09.000,750,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2019-01-01 05:56:39.000,2019-01-01 06:09:09.000,750,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2019-01-01 05:56:39.000,2019-01-01 06:13:46.000,1027,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2019-01-01 05:56:39.000,2019-01-01 06:13:46.000,1027,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2018-12-31 12:00:14.000,2018-12-31 12:01:31.000,77,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-25 08:24:13.000,2018-12-25 08:24:44.000,31,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-25 06:57:10.000,2018-12-25 06:57:36.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-12-21 12:04:26.000,2018-12-21 12:21:21.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2018-12-21 12:03:59.000,2018-12-21 12:04:26.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-20 22:07:04.000,2018-12-20 22:07:53.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-20 04:45:21.000,2018-12-20 04:46:10.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-19 05:28:28.000,2018-12-19 05:29:07.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-19 03:43:19.000,2018-12-19 03:43:59.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-18 05:20:30.000,2018-12-18 05:21:16.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-17 01:29:53.000,2018-12-17 01:30:32.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-12-11 17:32:47.000,2018-12-11 17:41:28.000,521,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-12-11 17:32:47.000,2018-12-11 17:33:27.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2018-12-11 17:29:27.000,2018-12-11 17:32:47.000,200,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-10 12:19:57.000,2018-12-10 12:20:48.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2018-12-09 12:11:43.000,2018-12-09 12:37:13.000,1530,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-09 04:54:53.000,2018-12-09 04:55:36.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-08 16:44:43.000,2018-12-08 16:45:27.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-12-08 13:26:15.000,2018-12-08 13:26:54.000,39,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-06 15:07:46.000,2018-12-06 15:08:28.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-12-04 09:29:02.000,2018-12-04 09:46:28.000,1046,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2018-12-04 09:29:02.000,2018-12-04 09:29:48.000,46,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-12-02 10:16:51.000,2018-12-02 10:18:21.000,90,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-12-02 09:00:14.000,2018-12-02 09:02:33.000,139,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-12-01 17:00:16.000,2018-12-01 17:01:03.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-12-01 01:43:12.000,2018-12-01 01:43:50.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-28 16:32:21.000,2018-11-28 16:33:09.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-25 08:06:48.000,2018-11-25 08:07:30.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-24 21:09:46.000,2018-11-24 21:10:33.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-22 08:12:14.000,2018-11-22 08:12:57.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-22 04:01:27.000,2018-11-22 04:02:04.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5403,桨叶1和2的桨距角差值过大,2018-11-19 12:01:32.000,2018-11-19 12:04:05.000,153,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5405,桨叶2和3的桨距角差值过大,2018-11-19 11:51:54.000,2018-11-19 12:04:05.000,731,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2018-11-19 11:51:54.000,2018-11-19 12:04:05.000,731,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,6401,系统初始化超时待机,2018-11-19 11:51:54.000,2018-11-19 12:04:05.000,731,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5404,桨叶1和3的桨距角差值过大,2018-11-19 11:51:54.000,2018-11-19 12:04:05.000,731,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-11-19 11:51:17.000,2018-11-19 12:04:05.000,768,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2018-11-19 11:43:50.000,2018-11-19 11:45:43.000,113,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5415,桨叶1限位开关触发误报,2018-11-19 11:35:20.000,2018-11-19 11:41:59.000,399,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2018-11-19 11:33:53.000,2018-11-19 11:41:59.000,486,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-11-19 11:29:04.000,2018-11-19 11:41:59.000,775,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5443,桨叶1电机ptc故障,2018-11-19 11:29:04.000,2018-11-19 11:33:12.000,248,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5486,桨叶1 24V电压故障,2018-11-19 11:29:04.000,2018-11-19 11:41:59.000,775,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-11-19 11:29:04.000,2018-11-19 11:41:59.000,775,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-11-19 11:29:04.000,2018-11-19 11:41:59.000,775,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-11-19 11:29:04.000,2018-11-19 12:06:53.000,2269,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-11-19 11:29:04.000,2018-11-19 11:29:45.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5492,桨叶1 400伏异常,2018-11-19 11:29:04.000,2018-11-19 11:41:59.000,775,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-11-19 11:26:02.000,2018-11-19 11:41:59.000,957,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5010,安全继电器触发,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5011,主断路器跳闸,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-11-19 11:21:03.000,2018-11-19 11:25:17.000,254,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5007,塔底紧停按钮触发,2018-11-19 11:21:03.000,2018-11-19 11:25:17.000,254,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-11-19 11:21:03.000,2018-11-19 11:22:31.000,88,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-11-19 11:21:03.000,2018-11-19 11:29:45.000,522,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2018-11-19 11:17:24.000,2018-11-19 11:22:31.000,307,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-11-19 11:06:39.000,2018-11-19 12:06:08.000,3569,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-11-19 11:00:09.000,2018-11-19 12:06:08.000,3959,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-11-19 10:58:39.000,2018-11-19 11:22:31.000,1432,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-17 00:53:52.000,2018-11-17 00:54:34.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-11-15 18:17:41.000,2018-11-15 18:18:23.000,42,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2018-11-14 10:37:20.000,2018-11-14 11:34:44.000,3444,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5621,齿轮箱润滑泵断路器跳闸,2018-11-14 10:27:02.000,2018-11-14 11:34:44.000,4062,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2018-11-14 10:10:07.000,2018-11-14 11:34:44.000,5077,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-11-14 10:02:17.000,2018-11-14 11:34:44.000,5547,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-11-14 10:00:49.000,2018-11-14 11:34:44.000,5635,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-11-06 14:46:57.000,2018-11-06 14:47:43.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-11-01 15:10:59.000,2018-11-01 15:48:45.000,2266,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-11-01 15:10:59.000,2018-11-01 15:38:20.000,1641,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-10-28 14:02:24.000,2018-11-01 15:38:20.000,351356,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-10-28 14:02:24.000,2018-11-01 15:38:20.000,351356,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5953,变流器直流母线过压 ,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,7021,电网频率低,2018-10-28 14:02:24.000,2018-11-01 15:14:07.000,349903,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,7020,电网频率高,2018-10-28 14:02:24.000,2018-11-01 15:14:07.000,349903,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5949,变流器网侧线电压过压,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-27 01:49:34.000,2018-10-27 01:50:14.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-26 06:41:41.000,2018-10-26 06:42:30.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-24 23:19:35.000,2018-10-24 23:20:22.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-10-23 20:07:01.000,2018-10-23 20:07:58.000,57,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-10-23 20:07:01.000,2018-10-23 20:24:52.000,1071,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-22 17:42:55.000,2018-10-22 17:43:38.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-22 00:58:00.000,2018-10-22 00:58:38.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-20 05:11:55.000,2018-10-20 05:12:41.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-10-17 00:21:33.000,2018-10-17 00:38:39.000,1026,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-14 20:38:06.000,2018-10-14 20:38:50.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-11 23:07:13.000,2018-10-11 23:08:07.000,54,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-10-11 00:38:21.000,2018-10-11 00:38:46.000,25,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-09 16:54:27.000,2018-10-09 16:54:52.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-10-09 06:49:59.000,2018-10-09 06:50:24.000,25,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-10-09 06:49:59.000,2018-10-09 07:07:03.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-06 11:39:35.000,2018-10-06 11:40:23.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-05 06:34:39.000,2018-10-05 06:35:19.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-04 19:40:14.000,2018-10-04 19:40:56.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-10-03 18:43:19.000,2018-10-03 18:59:56.000,997,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-10-01 16:39:57.000,2018-10-01 16:40:41.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-10-01 05:20:20.000,2018-10-01 05:21:07.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-09-30 14:49:44.000,2018-09-30 14:57:02.000,438,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-09-30 14:49:19.000,2018-09-30 14:57:02.000,463,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-09-30 12:30:19.000,2018-09-30 14:46:44.000,8185,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-09-30 12:10:13.000,2018-09-30 14:46:44.000,9391,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-09-30 12:08:30.000,2018-09-30 14:40:20.000,9110,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-09-29 23:38:45.000,2018-09-29 23:56:07.000,1042,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-09-29 23:38:45.000,2018-09-29 23:39:26.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-23 16:21:34.000,2018-09-23 16:22:22.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-23 16:06:50.000,2018-09-23 16:07:36.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-22 16:39:21.000,2018-09-22 16:40:08.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2018-09-21 18:11:14.000,2018-09-21 18:22:21.000,667,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-09-21 06:14:23.000,2018-09-21 06:31:00.000,997,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-09-17 11:44:16.000,2018-09-17 11:48:07.000,231,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-09-12 16:53:04.000,2018-09-12 17:10:21.000,1037,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-09-12 16:53:04.000,2018-09-12 16:53:46.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-11 16:10:27.000,2018-09-11 16:10:54.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-09-11 14:40:13.000,2018-09-11 14:40:55.000,42,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-09-10 20:26:29.000,2018-09-10 20:27:11.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-09-10 20:26:29.000,2018-09-10 20:44:23.000,1074,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-08 12:38:36.000,2018-09-08 12:39:18.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-09-08 02:43:23.000,2018-09-08 02:44:06.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-07 14:32:41.000,2018-09-07 14:33:23.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-04 01:12:15.000,2018-09-04 01:12:59.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-09-01 17:01:41.000,2018-09-01 17:02:19.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-31 21:58:41.000,2018-08-31 21:59:26.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-08-31 21:58:41.000,2018-08-31 21:59:26.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-29 14:48:02.000,2018-08-29 14:48:40.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-08-26 11:16:15.000,2018-08-26 11:29:51.000,816,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2018-08-26 11:16:15.000,2018-08-26 11:29:51.000,816,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-08-26 11:16:15.000,2018-08-26 11:29:51.000,816,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2018-08-26 11:07:03.000,2018-08-26 11:29:51.000,1368,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2018-08-26 11:07:03.000,2018-08-26 11:13:56.000,413,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-08-26 11:07:03.000,2018-08-26 11:13:56.000,413,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-08-26 11:07:03.000,2018-08-26 11:30:36.000,1413,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-08-26 11:07:03.000,2018-08-26 11:13:56.000,413,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-08-26 11:07:03.000,2018-08-26 11:13:56.000,413,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-08-23 20:26:20.000,2018-08-23 20:34:37.000,497,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-08-22 13:57:18.000,2018-08-22 14:13:51.000,993,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-08-20 20:11:34.000,2018-08-20 20:28:57.000,1043,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-08-20 20:10:55.000,2018-08-20 20:12:12.000,77,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-08-17 21:08:38.000,2018-08-17 21:09:15.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-17 15:19:40.000,2018-08-17 15:20:19.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-16 07:49:34.000,2018-08-16 07:50:13.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-13 12:14:56.000,2018-08-13 12:15:42.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-08-08 20:43:09.000,2018-08-08 21:25:08.000,2519,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,45,主控制器失电,2018-08-08 20:43:09.000,2018-08-08 20:44:02.000,53,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-08-08 20:43:09.000,2018-08-08 21:12:35.000,1766,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-08-08 20:43:09.000,2018-08-08 21:11:50.000,1721,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-08-08 20:43:09.000,2018-08-08 20:46:21.000,192,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:43:09.000,222957,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2018-08-05 17:53:32.000,2018-08-05 17:54:49.000,77,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-05 11:03:31.000,2018-08-05 11:04:19.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-08-03 04:55:12.000,2018-08-03 04:55:51.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-30 05:12:24.000,2018-07-30 05:13:06.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-29 10:17:24.000,2018-07-29 10:18:09.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-26 04:13:12.000,2018-07-26 04:14:07.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-07-20 18:15:19.000,2018-07-20 18:33:04.000,1065,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-07-20 18:15:19.000,2018-07-20 18:16:02.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-07-16 09:10:25.000,2018-07-16 13:42:38.000,16333,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2018-07-16 09:01:42.000,2018-07-16 13:42:38.000,16856,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-16 08:38:01.000,2018-07-16 13:42:38.000,18277,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2018-07-16 08:35:56.000,2018-07-16 13:42:38.000,18402,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2018-07-16 08:35:56.000,2018-07-16 13:42:38.000,18402,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-07-16 07:57:30.000,2018-07-16 14:10:36.000,22386,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-07-16 07:57:30.000,2018-07-16 13:42:38.000,20708,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-15 13:59:26.000,2018-07-15 14:00:07.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-11 11:12:08.000,2018-07-11 11:12:56.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-11 10:43:02.000,2018-07-11 10:43:41.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-11 00:47:40.000,2018-07-11 00:48:19.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-08 17:19:15.000,2018-07-08 17:20:00.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-07 13:00:19.000,2018-07-07 13:00:57.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-06 12:40:07.000,2018-07-06 12:40:45.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-07-06 08:17:41.000,2018-07-06 08:18:23.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-04 01:45:19.000,2018-07-04 01:46:00.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-07-04 00:47:42.000,2018-07-04 00:48:24.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-29 23:35:05.000,2018-06-29 23:35:47.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64029,系统告警(OS),2018-06-29 11:05:38.000,2018-06-29 11:06:21.000,43,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-06-29 10:46:04.000,2018-06-29 11:14:48.000,1724,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6108,变桨紧急事件触发,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-06-29 10:46:04.000,2018-06-29 11:02:44.000,1000,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64031,系统软件需要更新,2018-06-29 10:31:15.000,2018-06-29 10:46:04.000,889,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,64029,系统告警(OS),2018-06-29 10:30:29.000,2018-06-29 11:02:44.000,1935,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2018-06-29 10:23:43.000,2018-06-29 10:46:04.000,1341,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-28 16:21:18.000,2018-06-28 16:22:02.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-25 02:14:26.000,2018-06-25 02:15:04.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-23 08:12:00.000,2018-06-23 08:12:37.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-06-21 16:41:48.000,2018-06-21 16:59:43.000,1075,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-06-21 16:41:48.000,2018-06-21 16:42:34.000,46,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-21 09:44:48.000,2018-06-21 09:45:34.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-17 15:16:19.000,2018-06-17 15:17:05.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-14 12:51:59.000,2018-06-14 12:52:42.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-14 03:07:50.000,2018-06-14 03:08:34.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-06-13 12:17:30.000,2018-06-13 12:18:10.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-08 08:34:22.000,2018-06-08 08:35:00.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-07 14:40:26.000,2018-06-07 14:41:10.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-06-05 16:23:57.000,2018-06-05 16:40:58.000,1021,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-06-05 16:23:57.000,2018-06-05 16:24:37.000,40,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-06-03 16:40:19.000,2018-06-03 16:41:04.000,45,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-06-03 11:41:16.000,2018-06-03 11:42:00.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-06-02 20:11:30.000,2018-06-02 20:28:11.000,1001,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-27 16:33:13.000,2018-05-27 16:33:59.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-27 15:46:58.000,2018-05-27 15:47:44.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-27 14:37:49.000,2018-05-27 14:38:32.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-27 13:19:10.000,2018-05-27 13:19:58.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-27 04:53:36.000,2018-05-27 04:54:24.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-24 14:41:39.000,2018-05-24 14:42:17.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-24 10:40:24.000,2018-05-24 10:41:03.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-05-22 17:29:15.000,2018-05-22 17:32:57.000,222,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-22 00:36:31.000,2018-05-22 00:37:12.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-21 23:12:13.000,2018-05-21 23:12:58.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-20 13:28:21.000,2018-05-20 13:28:59.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-20 00:00:44.000,2018-05-20 00:01:22.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-05-17 10:13:06.000,2018-05-17 11:38:38.000,5132,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-05-17 09:49:47.000,2018-05-17 11:38:38.000,6531,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-05-17 09:49:07.000,2018-05-17 11:38:38.000,6571,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-15 04:14:52.000,2018-05-15 04:15:34.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-13 08:02:50.000,2018-05-13 08:03:31.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-13 02:47:49.000,2018-05-13 02:48:35.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-07 19:15:35.000,2018-05-07 19:16:00.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-07 13:35:48.000,2018-05-07 13:36:18.000,30,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-06 07:48:47.000,2018-05-06 07:49:10.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-04 05:59:08.000,2018-05-04 05:59:31.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-02 15:57:16.000,2018-05-02 15:57:35.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-02 15:46:47.000,2018-05-02 15:47:08.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-05-02 14:26:42.000,2018-05-02 14:27:08.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-05-02 12:46:08.000,2018-05-02 12:46:32.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-05-01 03:13:16.000,2018-05-01 03:30:46.000,1050,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-05-01 03:13:16.000,2018-05-01 03:14:06.000,50,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-29 21:08:45.000,2018-04-29 21:09:11.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-29 16:40:55.000,2018-04-29 16:41:15.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-29 00:37:39.000,2018-04-29 00:37:59.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-28 16:35:52.000,2018-04-28 16:36:15.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-27 18:28:28.000,2018-04-27 18:28:46.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-27 16:27:50.000,2018-04-27 16:28:13.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-27 16:03:22.000,2018-04-27 16:03:40.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-27 12:31:34.000,2018-04-27 12:31:57.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-26 18:26:52.000,2018-04-26 18:27:15.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-04-26 15:27:45.000,2018-04-26 15:28:05.000,20,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-04-25 16:41:13.000,2018-04-25 16:57:49.000,996,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-24 11:15:34.000,2018-04-24 11:15:55.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-24 10:46:32.000,2018-04-24 10:46:58.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-23 23:05:27.000,2018-04-23 23:05:47.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-21 15:49:11.000,2018-04-21 15:49:37.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-21 12:42:40.000,2018-04-21 12:43:10.000,30,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-19 13:45:46.000,2018-04-19 13:46:08.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-18 10:26:35.000,2018-04-18 10:26:53.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-04-18 03:24:59.000,2018-04-18 03:25:23.000,24,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-16 23:38:16.000,2018-04-16 23:38:33.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2018-04-10 13:10:21.000,2018-04-10 13:49:01.000,2320,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5621,齿轮箱润滑泵断路器跳闸,2018-04-10 13:00:11.000,2018-04-10 13:49:01.000,2930,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2018-04-10 12:59:50.000,2018-04-10 14:03:44.000,3834,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2018-04-10 12:59:50.000,2018-04-10 13:49:01.000,2951,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-04-10 12:51:39.000,2018-04-10 14:46:42.000,6903,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-04-10 12:50:11.000,2018-04-10 13:49:01.000,3530,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-09 09:20:51.000,2018-04-09 09:21:09.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-09 08:55:15.000,2018-04-09 08:55:34.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-04-08 22:11:11.000,2018-04-08 22:11:33.000,22,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-04-08 21:33:55.000,2018-04-08 21:34:13.000,18,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-07 01:42:52.000,2018-04-07 01:43:15.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-04-04 17:47:12.000,2018-04-04 17:49:42.000,150,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-04 11:13:21.000,2018-04-04 11:13:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-04-03 20:00:37.000,2018-04-03 20:17:38.000,1021,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-04-03 20:00:37.000,2018-04-03 20:00:55.000,18,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-04-03 11:45:56.000,2018-04-03 11:46:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 23:07:17.000,2018-03-29 23:09:42.000,145,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 22:21:22.000,2018-03-29 22:24:47.000,205,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 20:49:10.000,2018-03-29 20:51:25.000,135,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 19:14:09.000,2018-03-29 19:16:40.000,151,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 18:15:20.000,2018-03-29 18:17:57.000,157,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 17:25:57.000,2018-03-29 17:29:23.000,206,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 16:36:35.000,2018-03-29 16:39:53.000,198,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5615,齿轮箱油温高,2018-03-29 15:35:23.000,2018-03-29 15:38:24.000,181,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-28 23:11:52.000,2018-03-28 23:12:05.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-27 17:38:30.000,2018-03-27 17:38:44.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-27 00:37:08.000,2018-03-27 00:37:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-26 06:42:07.000,2018-03-26 06:42:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-26 04:06:45.000,2018-03-26 04:06:57.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-25 14:08:49.000,2018-03-25 14:09:00.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6507,UPS逆变故障,2018-03-24 09:36:00.000,2018-03-24 09:36:28.000,28,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,45,主控制器失电,2018-03-24 09:36:00.000,2018-03-24 09:36:19.000,19,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
