风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-03-24 09:36:00.000,2018-03-24 09:38:57.000,177,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-03-23 23:32:38.000,2018-03-24 09:55:46.000,37388,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2018-03-23 23:32:38.000,2018-03-24 09:36:00.000,36202,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-03-23 23:32:38.000,2018-03-24 09:36:00.000,36202,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6508,UPS保护关机,2018-03-23 23:32:38.000,2018-03-24 09:36:00.000,36202,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5011,主断路器跳闸,2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5010,安全继电器触发,2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-03-23 23:27:35.000,2018-03-24 09:38:57.000,36682,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2018-03-23 23:27:35.000,2018-03-24 09:36:00.000,36505,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-03-23 23:27:35.000,2018-03-23 23:32:38.000,303,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-03-18 04:46:47.000,2018-03-18 19:27:23.000,52836,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-03-18 04:46:47.000,2018-03-18 19:27:23.000,52836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-17 22:53:41.000,2018-03-17 22:53:57.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-17 19:25:45.000,2018-03-17 19:25:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-16 06:52:15.000,2018-03-16 06:52:30.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-03-15 14:03:04.000,2018-03-15 14:20:25.000,1041,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-03-15 14:03:04.000,2018-03-15 14:03:41.000,37,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-15 11:14:07.000,2018-03-15 11:14:17.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-15 10:52:22.000,2018-03-15 10:52:36.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-15 00:26:50.000,2018-03-15 00:27:04.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-14 18:22:32.000,2018-03-14 18:22:45.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-14 15:04:19.000,2018-03-14 15:04:33.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-12 14:38:51.000,2018-03-12 14:39:01.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-03-10 19:49:13.000,2018-03-10 19:49:30.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-03-07 21:10:19.000,2018-03-07 21:28:12.000,1073,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-03-07 21:10:19.000,2018-03-07 21:11:34.000,75,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-07 00:21:54.000,2018-03-07 00:22:06.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-03-04 22:50:17.000,2018-03-04 22:50:26.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-04 06:53:26.000,2018-03-04 06:53:34.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-03 04:23:06.000,2018-03-03 04:23:17.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-02 16:54:58.000,2018-03-02 16:55:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-03-02 15:00:12.000,2018-03-02 15:00:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-03-01 02:30:30.000,2018-03-01 02:31:26.000,56,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-03-01 02:30:30.000,2018-03-01 02:48:01.000,1051,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-27 18:11:18.000,2018-02-27 18:11:31.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-02-27 13:48:00.000,2018-02-27 14:27:55.000,2395,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-02-27 13:48:00.000,2018-02-27 14:27:55.000,2395,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-27 12:16:44.000,2018-02-27 12:16:58.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-27 05:42:58.000,2018-02-27 05:43:12.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-02-26 19:41:25.000,2018-02-26 19:58:11.000,1006,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2018-02-26 19:41:15.000,2018-02-26 19:41:25.000,10,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-26 14:57:12.000,2018-02-26 14:57:20.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-26 14:36:05.000,2018-02-26 14:36:14.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-02-26 10:15:25.000,2018-02-26 10:15:40.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-26 05:09:47.000,2018-02-26 05:09:58.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-26 03:56:51.000,2018-02-26 03:57:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-25 10:15:45.000,2018-02-25 10:16:04.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-25 06:16:14.000,2018-02-25 06:16:28.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-25 01:49:37.000,2018-02-25 01:49:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 16:42:35.000,2018-02-24 16:42:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 15:08:11.000,2018-02-24 15:08:25.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 13:29:41.000,2018-02-24 13:29:53.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 12:01:57.000,2018-02-24 12:02:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 07:16:02.000,2018-02-24 07:16:17.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-24 04:39:10.000,2018-02-24 04:39:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-22 19:06:18.000,2018-02-22 19:06:32.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-21 08:20:30.000,2018-02-21 08:20:50.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-21 05:11:49.000,2018-02-21 05:12:04.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-02-20 20:26:56.000,2018-02-20 20:27:08.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-19 21:50:33.000,2018-02-19 21:50:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-17 05:39:52.000,2018-02-17 05:40:03.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-02-16 14:01:31.000,2018-02-16 14:18:14.000,1003,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-02-16 08:45:47.000,2018-02-16 08:45:56.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2018-02-15 03:56:43.000,2018-02-15 03:56:52.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-14 16:44:43.000,2018-02-14 16:44:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-14 10:17:01.000,2018-02-14 10:17:15.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-11 13:56:38.000,2018-02-11 13:56:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-11 11:50:10.000,2018-02-11 11:50:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-11 02:01:20.000,2018-02-11 02:01:28.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-08 07:02:12.000,2018-02-08 07:02:25.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-08 06:17:07.000,2018-02-08 06:17:19.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-07 17:57:59.000,2018-02-07 17:58:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 13:09:27.000,2018-02-06 13:09:39.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 09:23:52.000,2018-02-06 09:24:05.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 08:00:41.000,2018-02-06 08:00:52.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 07:28:34.000,2018-02-06 07:28:47.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 06:46:22.000,2018-02-06 06:46:33.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-06 01:40:40.000,2018-02-06 01:40:49.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 15:30:37.000,2018-02-05 15:30:50.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 13:30:59.000,2018-02-05 13:31:12.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 08:07:06.000,2018-02-05 08:07:19.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 03:11:53.000,2018-02-05 03:12:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 02:44:43.000,2018-02-05 02:44:55.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-05 01:56:32.000,2018-02-05 01:56:41.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-02-01 08:02:31.000,2018-02-01 08:04:33.000,122,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-01 07:07:14.000,2018-02-01 07:07:27.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-02-01 06:02:02.000,2018-02-01 06:02:15.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-31 18:59:41.000,2018-01-31 18:59:49.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-01-28 19:52:50.000,2018-01-28 20:09:40.000,1010,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2018-01-28 19:52:50.000,2018-01-28 19:53:02.000,12,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-27 18:17:53.000,2018-01-27 18:18:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-24 14:00:47.000,2018-01-24 14:01:00.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5989,变流器UPS电量低,2018-01-24 09:17:56.000,2018-01-24 09:30:57.000,781,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2018-01-24 09:17:42.000,2018-01-24 09:33:15.000,933,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-24 09:17:42.000,2018-01-24 09:33:15.000,933,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-24 09:17:42.000,2018-01-24 09:33:15.000,933,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-24 09:17:42.000,2018-01-24 09:33:15.000,933,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-24 09:17:42.000,2018-01-24 09:33:15.000,933,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-24 09:10:32.000,2018-01-24 09:33:15.000,1363,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-24 09:10:32.000,2018-01-24 09:33:15.000,1363,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-24 08:29:51.000,2018-01-24 09:33:15.000,3804,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5449,桨叶3限位开关95度触发,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5443,桨叶1电机ptc故障,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-01-24 08:10:05.000,2018-01-24 08:16:52.000,407,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5455,桨叶3电机ptc触发,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2018-01-24 08:10:05.000,2018-01-24 08:10:17.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-01-24 08:10:05.000,2018-01-24 08:10:49.000,44,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-24 07:56:58.000,2018-01-24 08:10:49.000,831,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2018-01-24 07:44:41.000,2018-01-24 07:51:01.000,380,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-01-24 07:44:41.000,2018-01-24 07:45:22.000,41,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2018-01-24 07:44:41.000,2018-01-24 07:44:54.000,13,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-24 07:28:15.000,2018-01-24 07:44:54.000,999,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-24 06:23:53.000,2018-01-24 07:19:16.000,3323,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 22:55:58.000,2018-01-23 22:59:19.000,201,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2018-01-23 13:22:39.000,2018-01-23 13:24:13.000,94,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-23 13:22:39.000,2018-01-23 13:24:13.000,94,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-01-23 12:12:17.000,2018-01-23 13:20:22.000,4085,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-23 12:02:07.000,2018-01-23 13:22:25.000,4818,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-23 12:00:10.000,2018-01-23 13:21:58.000,4908,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-23 12:00:10.000,2018-01-23 13:21:58.000,4908,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2018-01-23 12:00:10.000,2018-01-23 13:21:58.000,4908,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-23 12:00:10.000,2018-01-23 13:21:58.000,4908,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-23 12:00:10.000,2018-01-23 13:21:58.000,4908,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 11:57:03.000,2018-01-23 13:21:58.000,5095,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-01-23 11:48:52.000,2018-01-23 11:53:22.000,270,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-23 11:48:40.000,2018-01-23 11:53:22.000,282,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-23 11:48:40.000,2018-01-23 11:53:22.000,282,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-23 11:48:40.000,2018-01-23 11:53:22.000,282,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-23 11:48:40.000,2018-01-23 11:53:22.000,282,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-23 11:42:53.000,2018-01-23 11:53:35.000,642,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-23 11:42:53.000,2018-01-23 11:53:22.000,629,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 11:41:33.000,2018-01-23 11:53:22.000,709,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2018-01-23 11:19:33.000,2018-01-23 11:38:42.000,1149,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-23 11:19:33.000,2018-01-23 11:38:42.000,1149,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-23 11:19:33.000,2018-01-23 11:38:42.000,1149,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-23 11:19:33.000,2018-01-23 11:38:42.000,1149,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-23 11:19:33.000,2018-01-23 11:38:42.000,1149,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-23 10:34:46.000,2018-01-23 11:38:42.000,3836,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 10:32:11.000,2018-01-23 11:38:42.000,3991,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5902,变流器复位超时,2018-01-23 10:24:59.000,2018-01-23 10:25:54.000,55,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 10:24:47.000,2018-01-23 10:25:54.000,67,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2018-01-23 10:16:50.000,2018-01-23 10:20:08.000,198,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-23 10:16:38.000,2018-01-23 10:24:22.000,464,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-23 10:16:27.000,2018-01-23 10:24:22.000,475,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-23 10:16:27.000,2018-01-23 10:24:22.000,475,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-23 10:16:27.000,2018-01-23 10:24:22.000,475,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2018-01-23 10:16:27.000,2018-01-23 10:24:22.000,475,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 10:16:05.000,2018-01-23 10:24:35.000,510,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-23 10:11:12.000,2018-01-23 10:24:35.000,803,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 09:34:04.000,2018-01-23 10:14:46.000,2442,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 09:26:04.000,2018-01-23 09:30:12.000,248,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 09:20:06.000,2018-01-23 09:23:05.000,179,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-23 08:54:54.000,2018-01-23 08:55:04.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-23 06:02:18.000,2018-01-23 06:02:29.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-23 01:05:47.000,2018-01-23 01:06:01.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-23 00:29:48.000,2018-01-23 00:35:08.000,320,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-21 15:33:18.000,2018-01-21 15:33:29.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-21 07:23:59.000,2018-01-21 07:26:21.000,142,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-21 00:34:33.000,2018-01-21 00:34:44.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-20 10:44:17.000,2018-01-20 10:44:29.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-20 06:40:46.000,2018-01-20 06:41:00.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-20 06:07:02.000,2018-01-20 06:07:14.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-19 11:45:47.000,2018-01-19 11:47:39.000,112,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2018-01-19 11:28:35.000,2018-01-19 11:45:02.000,987,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2018-01-19 11:28:35.000,2018-01-19 11:45:02.000,987,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2018-01-19 11:28:35.000,2018-01-19 11:45:02.000,987,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2018-01-19 11:28:35.000,2018-01-19 11:45:02.000,987,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2018-01-19 11:28:35.000,2018-01-19 11:45:02.000,987,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-19 10:49:22.000,2018-01-19 11:45:02.000,3340,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-19 10:43:22.000,2018-01-19 10:47:07.000,225,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-19 08:54:06.000,2018-01-19 08:58:36.000,270,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-19 08:25:05.000,2018-01-19 08:27:22.000,137,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-18 20:50:23.000,2018-01-18 20:50:36.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5613,齿轮箱油泵启动失败,2018-01-18 12:52:52.000,2018-01-18 13:46:06.000,3194,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2018-01-18 12:51:57.000,2018-01-18 14:17:35.000,5138,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5416,桨叶2限位开关触发误报,2018-01-18 12:45:14.000,2018-01-18 12:51:45.000,391,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6401,系统初始化超时待机,2018-01-18 12:42:06.000,2018-01-18 12:49:59.000,473,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5403,桨叶1和2的桨距角差值过大,2018-01-18 12:41:02.000,2018-01-18 12:51:45.000,643,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2018-01-18 12:41:02.000,2018-01-18 12:51:45.000,643,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5405,桨叶2和3的桨距角差值过大,2018-01-18 12:41:02.000,2018-01-18 12:51:45.000,643,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-01-18 12:40:49.000,2018-01-18 14:37:59.000,7030,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5464,桨叶 3 0.5s平均桨距角超限,2018-01-18 11:49:19.000,2018-01-18 12:40:49.000,3090,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5462,桨叶 1 0.5s平均桨距角超限,2018-01-18 11:44:33.000,2018-01-18 12:40:49.000,3376,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5407,桨叶2编码器信号不一致,2018-01-18 11:06:24.000,2018-01-18 12:51:45.000,6321,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5474,5min平均桨距角2超限,2018-01-18 11:04:04.000,2018-01-18 12:51:45.000,6461,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5463,桨叶 2 0.5s平均桨距角超限,2018-01-18 11:03:28.000,2018-01-18 12:40:49.000,5841,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5447,桨叶2限位开关95度触发,2018-01-18 11:03:28.000,2018-01-18 12:40:49.000,5841,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5461,当前平均桨距角超限,2018-01-18 11:03:28.000,2018-01-18 12:40:49.000,5841,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5422,桨叶2备用限位开关触发误报,2018-01-18 11:03:28.000,2018-01-18 12:51:45.000,6497,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5416,桨叶2限位开关触发误报,2018-01-18 11:03:28.000,2018-01-18 12:40:49.000,5841,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2018-01-18 10:54:16.000,2018-01-18 12:40:49.000,6393,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2018-01-18 10:54:16.000,2018-01-18 12:40:49.000,6393,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2018-01-18 10:54:16.000,2018-01-18 12:40:49.000,6393,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2018-01-18 10:54:16.000,2018-01-18 12:40:49.000,6393,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-18 10:54:16.000,2018-01-18 12:40:49.000,6393,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2018-01-18 10:53:00.000,2018-01-18 14:37:59.000,13499,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2018-01-18 10:14:07.000,2018-01-18 12:40:49.000,8802,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5621,齿轮箱润滑泵断路器跳闸,2018-01-18 10:09:27.000,2018-01-18 14:17:35.000,14888,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2018-01-18 10:09:14.000,2018-01-18 12:40:49.000,9095,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2018-01-18 10:09:14.000,2018-01-18 14:17:35.000,14901,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2018-01-18 10:01:42.000,2018-01-18 11:49:19.000,6457,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-18 09:34:38.000,2018-01-18 14:47:55.000,18797,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-18 09:34:16.000,2018-01-18 09:48:21.000,845,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2018-01-18 03:16:28.000,2018-01-18 03:16:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-18 02:04:39.000,2018-01-18 02:04:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-17 16:41:34.000,2018-01-17 16:41:47.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-17 12:13:08.000,2018-01-17 12:14:39.000,91,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-17 12:11:58.000,2018-01-17 12:17:28.000,330,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2018-01-14 15:39:22.000,2018-01-14 15:56:12.000,1010,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2018-01-14 15:39:13.000,2018-01-14 15:39:22.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-14 15:31:41.000,2018-01-14 15:31:49.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-13 05:40:46.000,2018-01-13 05:40:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-12 21:35:54.000,2018-01-12 21:47:31.000,697,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-11 07:17:34.000,2018-01-11 07:17:48.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-11 00:27:00.000,2018-01-11 00:27:10.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-10 18:25:49.000,2018-01-10 18:25:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2018-01-10 14:02:47.000,2018-01-10 15:21:46.000,4739,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2018-01-10 09:28:40.000,2018-01-10 10:04:18.000,2138,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2018-01-10 09:28:00.000,2018-01-10 10:04:18.000,2178,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-10 04:01:12.000,2018-01-10 08:50:26.000,17354,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-10 01:30:05.000,2018-01-10 01:31:42.000,97,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-10 00:52:40.000,2018-01-10 00:57:39.000,299,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-06 21:52:18.000,2018-01-06 21:53:55.000,97,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-05 21:34:23.000,2018-01-05 21:37:14.000,171,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-04 17:40:39.000,2018-01-04 17:40:50.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-04 08:02:35.000,2018-01-04 08:09:09.000,394,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-04 07:56:35.000,2018-01-04 07:58:47.000,132,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-04 03:05:18.000,2018-01-04 03:10:11.000,293,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-03 14:42:22.000,2018-01-03 14:42:34.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-03 10:09:09.000,2018-01-03 10:11:32.000,143,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-03 01:52:14.000,2018-01-03 01:53:04.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-02 22:07:01.000,2018-01-02 22:07:14.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-02 16:41:09.000,2018-01-02 16:41:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-02 09:41:08.000,2018-01-02 09:46:18.000,310,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2018-01-02 09:17:16.000,2018-01-02 09:37:32.000,1216,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-01 16:18:17.000,2018-01-01 16:18:28.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-01 03:11:47.000,2018-01-01 03:12:03.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2018-01-01 02:50:40.000,2018-01-01 02:50:49.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-31 04:54:51.000,2017-12-31 04:56:46.000,115,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-31 04:20:21.000,2017-12-31 04:20:32.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-30 16:27:28.000,2017-12-30 16:27:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-30 07:47:03.000,2017-12-30 07:51:50.000,287,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-30 01:05:07.000,2017-12-30 01:05:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-28 11:20:38.000,2017-12-28 11:24:01.000,203,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-27 08:23:03.000,2017-12-27 08:23:16.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-26 14:45:30.000,2017-12-26 14:45:43.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-26 07:23:37.000,2017-12-26 07:23:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-25 06:02:54.000,2017-12-25 06:03:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-12-24 16:44:44.000,2017-12-24 17:01:35.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2017-12-24 16:44:44.000,2017-12-24 16:44:54.000,10,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-12-24 10:20:48.000,2017-12-24 10:21:01.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-24 06:02:01.000,2017-12-24 06:05:17.000,196,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-24 04:14:12.000,2017-12-24 05:58:39.000,6267,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-12-23 08:51:57.000,2017-12-23 08:52:33.000,36,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-22 10:38:50.000,2017-12-22 10:38:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-22 06:56:22.000,2017-12-22 06:58:19.000,117,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-22 06:48:07.000,2017-12-22 06:48:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-20 07:03:53.000,2017-12-20 07:04:04.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-20 03:42:34.000,2017-12-20 04:46:56.000,3862,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-20 03:00:44.000,2017-12-20 03:13:05.000,741,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-20 01:05:50.000,2017-12-20 02:13:09.000,4039,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-19 19:08:56.000,2017-12-19 19:09:15.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-19 09:48:37.000,2017-12-19 09:49:42.000,65,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-19 09:37:34.000,2017-12-19 09:47:50.000,616,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-12-19 05:15:24.000,2017-12-19 05:22:58.000,454,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-19 03:38:54.000,2017-12-19 03:40:52.000,118,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-19 00:33:11.000,2017-12-19 00:40:36.000,445,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-18 19:25:42.000,2017-12-18 19:25:57.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-18 05:51:10.000,2017-12-18 05:58:21.000,431,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-18 04:44:35.000,2017-12-18 04:50:20.000,345,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-17 23:39:18.000,2017-12-17 23:39:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-17 18:51:11.000,2017-12-17 18:51:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-17 02:54:58.000,2017-12-17 03:12:46.000,1068,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-12-16 18:50:19.000,2017-12-16 18:50:28.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-16 12:27:24.000,2017-12-16 12:27:42.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-16 10:34:19.000,2017-12-16 10:38:32.000,253,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-16 10:06:25.000,2017-12-16 10:06:39.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-16 05:47:05.000,2017-12-16 07:09:19.000,4934,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-14 08:59:37.000,2017-12-14 08:59:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-14 08:40:11.000,2017-12-14 08:51:45.000,694,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-13 23:32:49.000,2017-12-13 23:39:24.000,395,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-13 15:55:37.000,2017-12-13 15:55:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-13 09:31:36.000,2017-12-13 09:32:04.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-13 03:46:01.000,2017-12-13 03:53:29.000,448,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-12 11:44:54.000,2017-12-12 11:45:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-12 05:39:36.000,2017-12-12 05:55:11.000,935,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-11 16:42:40.000,2017-12-11 16:42:50.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-12-10 19:56:21.000,2017-12-10 20:13:21.000,1020,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2017-12-10 19:56:12.000,2017-12-10 19:56:39.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-10 05:54:14.000,2017-12-10 05:54:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-09 05:59:58.000,2017-12-09 06:41:53.000,2515,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-08 08:27:08.000,2017-12-08 08:30:36.000,208,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-07 23:48:55.000,2017-12-07 23:49:04.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-06 20:58:21.000,2017-12-06 20:58:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-05 15:02:38.000,2017-12-05 15:02:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-05 02:54:04.000,2017-12-05 02:54:13.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-05 02:36:21.000,2017-12-05 02:39:05.000,164,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-05 00:03:16.000,2017-12-05 00:03:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-04 22:01:07.000,2017-12-04 22:01:17.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-04 20:11:53.000,2017-12-04 21:49:05.000,5832,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-04 15:32:03.000,2017-12-04 15:32:22.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-12-04 10:32:36.000,2017-12-04 10:32:46.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-02 20:04:55.000,2017-12-02 20:05:06.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-02 19:28:46.000,2017-12-02 19:34:20.000,334,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-02 05:27:15.000,2017-12-02 05:29:40.000,145,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-02 03:28:18.000,2017-12-02 03:29:31.000,73,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-02 02:18:29.000,2017-12-02 02:20:54.000,145,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-12-02 02:10:10.000,2017-12-02 02:10:25.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-12-02 02:00:05.000,2017-12-02 02:02:44.000,159,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2017-12-01 16:02:27.000,2017-12-01 16:02:36.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-12-01 16:02:27.000,2017-12-01 16:19:07.000,1000,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-30 01:59:14.000,2017-11-30 01:59:23.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-29 19:44:50.000,2017-11-29 19:44:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-29 14:48:38.000,2017-11-29 14:48:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-29 13:30:05.000,2017-11-29 13:30:20.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-29 11:55:17.000,2017-11-29 12:01:20.000,363,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-29 11:20:21.000,2017-11-29 11:22:50.000,149,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-29 09:01:08.000,2017-11-29 09:13:42.000,754,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-29 02:02:49.000,2017-11-29 07:27:17.000,19468,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-11-28 16:39:35.000,2017-11-28 16:39:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5948,变流器内部通讯错误,2017-11-28 10:11:56.000,2017-11-28 10:16:07.000,251,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-11-28 10:11:02.000,2017-11-28 10:16:40.000,338,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-11-28 10:10:05.000,2017-11-28 10:16:07.000,362,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5905,变流器通讯故障,2017-11-28 09:39:04.000,2017-11-28 09:52:36.000,812,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5947,变流器主断路器故障,2017-11-28 09:39:04.000,2017-11-28 09:52:36.000,812,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,1023,变频器CANopen通讯故障,2017-11-28 09:39:04.000,2017-11-28 09:52:36.000,812,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,1019,EtherCan模块CANopen通讯故障,2017-11-28 09:39:04.000,2017-11-28 09:52:36.000,812,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-11-28 09:37:06.000,2017-11-28 09:52:54.000,948,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-28 08:35:39.000,2017-11-28 09:52:45.000,4626,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-28 07:55:38.000,2017-11-28 07:59:19.000,221,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-28 06:09:04.000,2017-11-28 06:10:29.000,85,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-27 09:17:54.000,2017-11-27 09:20:57.000,183,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-26 21:47:26.000,2017-11-26 21:47:35.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-26 19:53:44.000,2017-11-26 19:53:52.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-26 19:44:25.000,2017-11-26 19:44:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-26 00:43:44.000,2017-11-26 00:43:54.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-26 00:12:03.000,2017-11-26 00:12:22.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-25 22:44:13.000,2017-11-25 22:44:23.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-24 05:38:49.000,2017-11-24 05:52:44.000,835,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-24 03:10:22.000,2017-11-24 03:12:19.000,117,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-24 02:33:21.000,2017-11-24 02:33:47.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-24 02:28:13.000,2017-11-24 02:28:40.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-23 05:30:24.000,2017-11-23 05:36:07.000,343,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 22:26:25.000,2017-11-22 22:26:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 21:53:27.000,2017-11-22 21:53:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 20:20:09.000,2017-11-22 20:20:25.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 08:16:53.000,2017-11-22 08:17:08.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-22 07:43:44.000,2017-11-22 07:45:26.000,102,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 05:32:09.000,2017-11-22 05:32:17.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 05:20:36.000,2017-11-22 05:20:54.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-22 04:27:25.000,2017-11-22 04:34:54.000,449,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-22 04:24:31.000,2017-11-22 04:25:48.000,77,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-22 03:56:54.000,2017-11-22 04:00:27.000,213,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-22 03:48:58.000,2017-11-22 03:49:06.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-21 23:57:00.000,2017-11-21 23:57:09.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-21 10:36:53.000,2017-11-21 10:39:46.000,173,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-20 17:33:31.000,2017-11-20 17:33:40.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-20 07:41:55.000,2017-11-20 07:55:09.000,794,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-20 07:29:13.000,2017-11-20 07:38:42.000,569,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-20 03:59:35.000,2017-11-20 04:00:20.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-11-18 21:55:08.000,2017-11-18 21:55:16.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-18 04:43:37.000,2017-11-18 04:44:20.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-18 02:09:54.000,2017-11-18 02:16:48.000,414,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-18 02:01:57.000,2017-11-18 02:02:06.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-17 20:55:25.000,2017-11-17 21:10:26.000,901,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-17 15:33:33.000,2017-11-17 15:44:13.000,640,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-17 14:30:47.000,2017-11-17 14:31:00.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-17 14:05:27.000,2017-11-17 14:14:08.000,521,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-17 13:57:29.000,2017-11-17 14:01:47.000,258,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-16 20:34:58.000,2017-11-16 20:37:28.000,150,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-16 07:11:33.000,2017-11-16 07:12:46.000,73,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-16 01:04:43.000,2017-11-16 01:16:50.000,727,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-16 00:40:52.000,2017-11-16 00:46:22.000,330,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-16 00:29:52.000,2017-11-16 00:30:00.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-16 00:16:37.000,2017-11-16 00:17:30.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-11-15 20:07:19.000,2017-11-15 20:07:32.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-14 07:25:42.000,2017-11-14 07:27:53.000,131,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-14 07:22:11.000,2017-11-14 07:23:02.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-13 13:43:30.000,2017-11-13 13:43:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-13 13:16:46.000,2017-11-13 13:16:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-13 12:23:46.000,2017-11-13 12:23:55.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-13 04:57:19.000,2017-11-13 05:03:43.000,384,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-13 04:49:28.000,2017-11-13 04:49:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-13 03:06:40.000,2017-11-13 03:06:52.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-12 06:07:36.000,2017-11-12 06:07:49.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-11 17:45:25.000,2017-11-11 17:45:35.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-11-11 10:38:46.000,2017-11-11 11:57:34.000,4728,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-11-11 09:27:52.000,2017-11-11 11:41:48.000,8036,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-11-11 09:07:58.000,2017-11-11 10:38:38.000,5440,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-11-11 09:07:25.000,2017-11-11 10:38:38.000,5473,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-11 07:15:37.000,2017-11-11 07:18:55.000,198,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-11 03:44:46.000,2017-11-11 04:03:46.000,1140,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-10 21:29:25.000,2017-11-10 21:29:34.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-10 16:26:43.000,2017-11-10 16:26:56.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-10 07:11:19.000,2017-11-10 07:17:44.000,385,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-10 04:29:22.000,2017-11-10 04:29:57.000,35,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-10 02:18:15.000,2017-11-10 02:20:42.000,147,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-08 21:27:02.000,2017-11-08 21:27:14.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-11-08 16:09:45.000,2017-11-08 16:09:58.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-08 01:33:51.000,2017-11-08 01:34:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-11-07 21:55:40.000,2017-11-07 21:55:48.000,8,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-11-07 21:55:40.000,2017-11-07 22:12:19.000,999,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2017-11-07 16:00:11.000,2017-11-07 16:57:21.000,3430,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-07 15:20:12.000,2017-11-07 15:20:24.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-07 08:39:25.000,2017-11-07 09:20:43.000,2478,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-07 04:23:56.000,2017-11-07 07:33:19.000,11363,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-07 00:25:19.000,2017-11-07 00:25:32.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 23:40:51.000,2017-11-06 23:40:59.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5489,变桨1电机电流大,2017-11-06 22:28:07.000,2017-11-06 22:48:42.000,1235,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 17:46:21.000,2017-11-06 17:46:30.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-06 10:12:19.000,2017-11-06 10:13:38.000,79,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 09:57:37.000,2017-11-06 09:57:47.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 09:31:35.000,2017-11-06 09:31:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-06 06:21:54.000,2017-11-06 06:26:10.000,256,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 04:27:22.000,2017-11-06 04:27:32.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 03:50:37.000,2017-11-06 03:50:45.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-06 02:31:37.000,2017-11-06 02:31:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-06 02:03:07.000,2017-11-06 02:03:52.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-06 00:45:56.000,2017-11-06 00:47:46.000,110,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-05 15:47:24.000,2017-11-05 15:47:33.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-05 01:44:26.000,2017-11-05 01:44:34.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-04 17:39:39.000,2017-11-04 17:39:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-04 02:55:54.000,2017-11-04 03:04:51.000,537,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-03 18:16:04.000,2017-11-03 18:16:17.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-03 16:50:16.000,2017-11-03 16:50:24.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-11-03 14:50:22.000,2017-11-03 14:50:30.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-03 09:02:04.000,2017-11-03 09:08:05.000,361,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-11-02 13:50:23.000,2017-11-02 13:52:40.000,137,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-02 07:35:39.000,2017-11-02 07:35:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-02 03:33:18.000,2017-11-02 03:33:26.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-01 19:21:16.000,2017-11-01 19:21:29.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-01 09:47:44.000,2017-11-01 09:49:54.000,130,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-01 04:20:23.000,2017-11-01 04:21:15.000,52,变流器（控制器部分）,故障和告警
