风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-01 02:48:18.000,2017-11-01 02:48:26.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-11-01 02:25:06.000,2017-11-01 02:27:36.000,150,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-11-01 02:12:27.000,2017-11-01 02:12:39.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-10-31 20:18:14.000,2017-10-31 20:18:27.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5443,桨叶1电机ptc故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-10-31 13:04:54.000,2017-10-31 13:11:25.000,391,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5455,桨叶3电机ptc触发,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-10-31 13:04:54.000,2017-10-31 13:10:10.000,316,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5449,桨叶3限位开关95度触发,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-10-31 13:04:54.000,2017-10-31 13:05:03.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-10-31 12:59:51.000,2017-10-31 13:04:54.000,303,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-31 07:28:02.000,2017-10-31 07:33:33.000,331,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-10-30 17:01:11.000,2017-10-30 17:01:20.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-10-30 16:25:17.000,2017-10-30 16:35:27.000,610,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-10-30 16:25:17.000,2017-10-30 16:38:32.000,795,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-10-30 16:25:17.000,2017-10-30 16:32:29.000,432,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-10-30 16:18:48.000,2017-10-30 16:25:17.000,389,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-28 11:52:06.000,2017-10-28 11:53:57.000,111,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-28 06:57:16.000,2017-10-28 06:57:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-28 01:06:40.000,2017-10-28 01:06:52.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-27 10:12:14.000,2017-10-27 10:13:28.000,74,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-27 05:01:51.000,2017-10-27 05:01:59.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-26 11:05:42.000,2017-10-26 11:05:54.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-25 06:10:18.000,2017-10-25 06:10:29.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-23 05:35:27.000,2017-10-23 05:35:36.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-20 16:24:32.000,2017-10-20 16:24:44.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-20 12:48:58.000,2017-10-20 12:49:07.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-19 10:58:08.000,2017-10-19 10:58:25.000,17,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-18 21:41:02.000,2017-10-18 21:41:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-18 10:39:05.000,2017-10-18 10:39:13.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-17 14:07:43.000,2017-10-17 14:07:55.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-14 23:39:20.000,2017-10-14 23:39:28.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-10-14 02:44:06.000,2017-10-14 02:44:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-13 14:47:40.000,2017-10-13 14:47:49.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-12 15:53:24.000,2017-10-12 15:53:32.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-12 08:48:13.000,2017-10-12 08:48:22.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-12 06:08:51.000,2017-10-12 06:09:03.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-10-10 12:30:37.000,2017-10-10 12:30:45.000,8,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-10-10 08:27:43.000,2017-10-10 08:34:38.000,415,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-10-10 08:27:43.000,2017-10-10 08:33:56.000,373,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-10-10 08:27:43.000,2017-10-10 08:33:56.000,373,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-10-10 08:27:43.000,2017-10-10 08:33:56.000,373,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-10-10 08:27:43.000,2017-10-10 08:33:56.000,373,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-10-10 08:20:46.000,2017-10-10 08:26:53.000,367,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-10-10 08:20:46.000,2017-10-10 08:26:53.000,367,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-10-10 08:20:46.000,2017-10-10 08:26:53.000,367,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-10 08:20:46.000,2017-10-10 08:26:53.000,367,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-10-10 08:20:46.000,2017-10-10 08:26:53.000,367,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-10-10 08:20:46.000,2017-10-10 08:27:18.000,392,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5307,风速仪故障,2017-10-09 20:50:01.000,2017-10-09 20:55:15.000,314,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ087,5307,风速仪故障,2017-10-09 20:14:18.000,2017-10-09 20:14:43.000,25,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ087,5307,风速仪故障,2017-10-09 19:41:00.000,2017-10-09 19:50:28.000,568,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-10-09 05:11:10.000,2017-10-09 05:16:57.000,347,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-10-09 05:11:10.000,2017-10-09 05:11:50.000,40,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-10-09 05:11:10.000,2017-10-09 05:11:22.000,12,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-10-09 04:21:39.000,2017-10-09 05:12:48.000,3069,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-10-08 04:13:26.000,2017-10-08 05:18:01.000,3875,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-10-06 21:58:25.000,2017-10-06 21:58:33.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-10-04 08:16:32.000,2017-10-04 08:19:51.000,199,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-10-03 11:57:21.000,2017-10-03 11:57:29.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-10-02 21:04:20.000,2017-10-02 21:04:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2017-09-30 19:31:20.000,2017-09-30 19:31:38.000,18,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-09-30 19:31:20.000,2017-09-30 19:48:24.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-28 05:39:53.000,2017-09-28 05:40:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-09-25 17:45:05.000,2017-09-25 18:12:49.000,1664,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6507,UPS逆变故障,2017-09-25 17:45:05.000,2017-09-25 17:45:26.000,21,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,45,主控制器失电,2017-09-25 17:45:05.000,2017-09-25 17:45:26.000,21,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-09-25 17:45:05.000,2017-09-25 17:57:44.000,759,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6508,UPS保护关机,2017-09-25 12:28:06.000,2017-09-25 17:45:26.000,19040,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5902,变流器复位超时,2017-09-25 12:18:43.000,2017-09-25 17:45:05.000,19582,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-09-25 12:15:02.000,2017-09-25 17:57:44.000,20562,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-09-25 12:15:02.000,2017-09-25 17:57:44.000,20562,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2017-09-25 12:14:20.000,2017-09-25 17:45:05.000,19845,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,6401,系统初始化超时待机,2017-09-25 12:09:06.000,2017-09-25 17:45:05.000,20159,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2017-09-25 12:08:10.000,2017-09-25 17:48:25.000,20415,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5492,桨叶1 400伏异常,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6108,变桨紧急事件触发,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5431,轮毂温度低,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5853,主轴轴承润滑故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5487,桨叶2 24V电压故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-09-25 12:08:10.000,2017-09-25 17:57:44.000,20974,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2017-09-25 11:47:45.000,2017-09-25 17:45:05.000,21440,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-09-23 06:52:12.000,2017-09-23 06:52:21.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-22 13:38:50.000,2017-09-22 13:38:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-22 01:05:02.000,2017-09-22 01:05:15.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-20 14:00:22.000,2017-09-20 14:00:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-19 17:54:38.000,2017-09-19 17:54:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-19 16:15:11.000,2017-09-19 16:15:28.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-17 07:59:34.000,2017-09-17 07:59:42.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-17 01:32:33.000,2017-09-17 01:32:41.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-09-16 15:43:33.000,2017-09-16 16:00:47.000,1034,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-09-16 15:43:24.000,2017-09-16 15:44:09.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-11 16:02:00.000,2017-09-11 16:02:09.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-11 13:06:02.000,2017-09-11 13:06:14.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-10 15:59:24.000,2017-09-10 15:59:33.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-09 04:26:17.000,2017-09-09 04:26:31.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-07 16:13:05.000,2017-09-07 16:13:21.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-06 15:43:10.000,2017-09-06 15:43:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-06 04:13:55.000,2017-09-06 04:14:06.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-05 13:01:54.000,2017-09-05 13:02:02.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-04 09:34:59.000,2017-09-04 09:35:07.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-09-03 12:03:22.000,2017-09-03 12:03:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-09-02 01:59:33.000,2017-09-02 01:59:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-08-31 07:54:11.000,2017-08-31 07:54:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-08-25 17:56:35.000,2017-08-25 17:56:43.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-25 01:53:51.000,2017-08-25 01:53:58.000,7,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-08-24 11:15:00.000,2017-08-24 11:31:49.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5506,左扭缆超限,2017-08-24 11:14:47.000,2017-08-24 11:15:14.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6411,启机等风超时待机,2017-08-19 14:41:28.000,2017-08-19 14:41:38.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-17 09:49:26.000,2017-08-17 09:49:35.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-16 15:51:07.000,2017-08-16 15:51:15.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-15 14:03:00.000,2017-08-15 14:03:10.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-15 13:02:43.000,2017-08-15 13:02:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-15 11:47:45.000,2017-08-15 11:47:56.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-15 05:34:23.000,2017-08-15 05:34:33.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-13 22:44:22.000,2017-08-13 22:44:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-08-12 18:16:42.000,2017-08-12 18:33:28.000,1006,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-12 07:13:55.000,2017-08-12 07:14:05.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2017-08-12 00:51:44.000,2017-08-12 00:53:22.000,98,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,1029,以太网接收故障,2017-08-12 00:38:37.000,2017-08-12 01:04:28.000,1551,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,45,主控制器失电,2017-08-12 00:38:37.000,2017-08-12 00:39:01.000,24,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6508,UPS保护关机,2017-08-12 00:38:37.000,2017-08-12 00:39:01.000,24,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2017-08-12 00:38:37.000,2017-08-12 00:41:50.000,193,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-08-12 00:38:37.000,2017-08-12 01:04:39.000,1562,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-08-12 00:38:37.000,2017-08-12 01:17:22.000,2325,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,111,电网电压低,2017-08-12 00:38:37.000,2017-08-12 00:41:50.000,193,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6507,UPS逆变故障,2017-08-12 00:38:37.000,2017-08-12 00:39:01.000,24,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,6508,UPS保护关机,2017-08-07 08:00:05.000,2017-08-11 10:16:52.000,353807,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5902,变流器复位超时,2017-08-07 07:50:44.000,2017-08-11 10:16:52.000,354368,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2017-08-07 07:49:49.000,2017-08-11 10:16:52.000,354423,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-08-07 07:46:58.000,2017-08-11 10:16:52.000,354594,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-08-07 07:46:58.000,2017-08-11 10:16:52.000,354594,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6401,系统初始化超时待机,2017-08-07 07:41:05.000,2017-08-11 10:16:52.000,354947,超时,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,6108,变桨紧急事件触发,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5853,主轴轴承润滑故障,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,111,电网电压低,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5492,桨叶1 400伏异常,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5487,桨叶2 24V电压故障,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5431,轮毂温度低,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-11 10:16:52.000,358836,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-07 03:48:49.000,2017-08-07 03:49:15.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-08-06 04:34:04.000,2017-08-06 04:51:22.000,1038,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-08-06 04:34:04.000,2017-08-06 04:34:34.000,30,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-05 17:06:09.000,2017-08-05 17:06:32.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-08-03 13:50:20.000,2017-08-03 13:50:42.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-08-02 23:17:24.000,2017-08-02 23:18:02.000,38,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-08-02 23:17:24.000,2017-08-02 23:34:52.000,1048,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-08-02 20:18:12.000,2017-08-02 20:19:01.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-07-30 05:06:22.000,2017-07-30 05:06:47.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-27 04:27:34.000,2017-07-27 04:28:00.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-25 14:31:57.000,2017-07-25 14:32:20.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-07-25 04:17:47.000,2017-07-25 04:18:32.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-07-25 04:17:47.000,2017-07-25 04:35:19.000,1052,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-22 13:46:19.000,2017-07-22 13:46:40.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-07-21 12:26:23.000,2017-07-21 12:34:58.000,515,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5473,5min平均桨距角1超限,2017-07-21 09:29:17.000,2017-07-21 12:09:49.000,9632,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5462,桨叶 1 0.5s平均桨距角超限,2017-07-21 09:26:09.000,2017-07-21 12:09:49.000,9820,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5474,5min平均桨距角2超限,2017-07-21 09:10:26.000,2017-07-21 12:09:49.000,10763,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5463,桨叶 2 0.5s平均桨距角超限,2017-07-21 09:06:16.000,2017-07-21 12:09:49.000,11013,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2017-07-21 08:46:20.000,2017-07-21 12:09:49.000,12209,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2017-07-21 08:46:20.000,2017-07-21 12:09:49.000,12209,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-07-21 08:46:20.000,2017-07-21 12:09:49.000,12209,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-07-21 08:41:44.000,2017-07-21 12:09:49.000,12485,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2017-07-21 08:33:55.000,2017-07-21 09:29:17.000,3322,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5475,5min平均桨距角3超限,2017-07-21 08:28:13.000,2017-07-21 12:09:49.000,13296,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5464,桨叶 3 0.5s平均桨距角超限,2017-07-21 08:25:20.000,2017-07-21 12:09:49.000,13469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2017-07-21 08:10:21.000,2017-07-21 12:09:49.000,14368,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-07-21 07:43:43.000,2017-07-21 12:09:49.000,15966,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-07-21 07:43:43.000,2017-07-21 12:09:49.000,15966,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-07-21 07:43:43.000,2017-07-21 12:09:49.000,15966,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-07-21 07:43:43.000,2017-07-21 12:09:49.000,15966,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-07-21 07:43:43.000,2017-07-21 12:09:49.000,15966,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2017-07-21 07:39:07.000,2017-07-21 12:21:01.000,16914,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-07-21 07:21:29.000,2017-07-21 09:26:09.000,7480,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2017-07-21 07:13:12.000,2017-07-21 12:09:49.000,17797,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-07-21 07:02:27.000,2017-07-21 12:25:41.000,19394,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-07-21 07:00:53.000,2017-07-21 12:09:49.000,18536,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-20 16:06:46.000,2017-07-20 16:07:10.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-19 11:42:24.000,2017-07-19 11:42:45.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-19 11:15:56.000,2017-07-19 11:16:20.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-14 11:21:48.000,2017-07-14 11:22:09.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-12 11:30:46.000,2017-07-12 11:31:08.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-07-11 21:29:44.000,2017-07-11 21:46:53.000,1029,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-07-11 21:29:10.000,2017-07-11 21:29:44.000,34,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6508,UPS保护关机,2017-07-11 08:45:43.000,2017-07-11 17:02:00.000,29777,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5902,变流器复位超时,2017-07-11 08:35:52.000,2017-07-11 17:02:00.000,30368,变流器,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-07-11 08:30:46.000,2017-07-11 17:02:00.000,30674,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-07-11 08:30:02.000,2017-07-11 17:02:00.000,30718,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,7020,电网频率高,2017-07-11 08:25:55.000,2017-07-11 08:28:40.000,165,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5487,桨叶2 24V电压故障,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5492,桨叶1 400伏异常,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,6106,桨叶2BTB错误,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6108,变桨紧急事件触发,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6105,桨叶1BTB错误,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,6107,桨叶3BTB错误,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ087,5853,主轴轴承润滑故障,2017-07-11 08:25:55.000,2017-07-11 17:02:00.000,30965,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5954,变流器直流母线欠压 ,2017-07-11 08:25:34.000,2017-07-11 17:02:00.000,30986,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2017-07-11 08:25:34.000,2017-07-11 17:02:00.000,30986,电网,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-07-11 08:25:34.000,2017-07-11 17:02:00.000,30986,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-07-11 08:25:34.000,2017-07-11 17:02:00.000,30986,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-07-08 14:42:30.000,2017-07-08 16:04:34.000,4924,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-07-07 21:38:03.000,2017-07-07 21:38:24.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-07-06 21:18:44.000,2017-07-06 21:35:29.000,1005,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-07-06 21:18:21.000,2017-07-06 21:18:44.000,23,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-06-25 10:18:32.000,2017-06-25 10:35:39.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-06-23 11:22:24.000,2017-06-23 16:15:07.000,17563,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-06-23 09:57:25.000,2017-06-23 11:20:47.000,5002,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-06-23 08:57:42.000,2017-06-23 09:09:43.000,721,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-21 05:45:21.000,2017-06-21 05:45:41.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-06-16 09:19:21.000,2017-06-16 10:27:45.000,4104,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-06-16 09:19:00.000,2017-06-16 10:27:45.000,4125,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-06-15 13:44:04.000,2017-06-15 14:00:40.000,996,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-06-15 13:43:37.000,2017-06-15 13:44:04.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-15 12:45:04.000,2017-06-15 12:45:25.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-06-10 15:21:44.000,2017-06-10 15:38:26.000,1002,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-10 02:03:47.000,2017-06-10 02:04:09.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-09 01:27:48.000,2017-06-09 01:28:07.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-08 18:33:13.000,2017-06-08 18:33:32.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-08 13:44:55.000,2017-06-08 13:45:14.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-06-07 14:25:13.000,2017-06-07 14:25:52.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-06-06 08:50:09.000,2017-06-06 08:56:01.000,352,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-06-06 08:50:09.000,2017-06-06 08:55:20.000,311,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-06-06 08:50:09.000,2017-06-06 09:12:26.000,1337,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-06-06 08:45:02.000,2017-06-06 08:50:09.000,307,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-06-03 09:42:50.000,2017-06-03 09:49:51.000,421,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-06-03 09:42:50.000,2017-06-03 09:43:36.000,46,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-06-03 09:40:13.000,2017-06-03 09:42:50.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-06-03 09:40:13.000,2017-06-03 09:42:50.000,157,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-06-03 09:40:13.000,2017-06-03 09:42:50.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-06-03 09:40:13.000,2017-06-03 09:42:50.000,157,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-06-03 09:25:24.000,2017-06-03 09:43:59.000,1115,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-06-03 09:25:24.000,2017-06-03 09:39:54.000,870,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-06-03 09:25:24.000,2017-06-03 09:39:54.000,870,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-06-03 09:25:24.000,2017-06-03 09:36:25.000,661,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-06-03 09:25:24.000,2017-06-03 09:39:54.000,870,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-06-03 09:25:24.000,2017-06-03 09:39:54.000,870,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-06-02 21:53:05.000,2017-06-02 22:09:56.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-05-31 04:29:27.000,2017-05-31 18:09:25.000,49198,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-05-30 14:18:14.000,2017-05-30 14:18:34.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-05-29 16:15:36.000,2017-05-29 16:30:25.000,889,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5485,桨叶3刹车电压故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-05-29 16:15:36.000,2017-05-29 16:16:53.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-05-29 16:13:16.000,2017-05-29 16:15:36.000,140,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6504,风轮锁紧销未退出,2017-05-29 15:44:51.000,2017-05-29 16:08:14.000,1403,其他,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-05-29 15:38:37.000,2017-05-29 16:08:14.000,1777,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-05-29 15:37:02.000,2017-05-29 16:32:58.000,3356,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2017-05-29 15:05:09.000,2017-05-29 15:12:25.000,436,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-05-29 14:39:15.000,2017-05-29 15:35:31.000,3376,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2017-05-29 14:37:29.000,2017-05-29 16:10:51.000,5602,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-05-29 14:22:15.000,2017-05-29 15:12:25.000,3010,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-05-29 14:22:15.000,2017-05-29 16:08:57.000,6402,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-28 14:15:48.000,2017-05-28 14:26:03.000,615,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-28 13:40:13.000,2017-05-28 13:41:34.000,81,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-27 13:44:06.000,2017-05-27 13:46:28.000,142,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-05-26 21:58:41.000,2017-05-26 21:59:03.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-05-25 18:48:04.000,2017-05-25 18:48:23.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-05-25 14:32:20.000,2017-05-25 14:32:56.000,36,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-21 12:31:06.000,2017-05-21 12:48:36.000,1050,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-21 12:22:31.000,2017-05-21 12:26:17.000,226,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-21 12:00:40.000,2017-05-21 12:20:31.000,1191,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-21 11:34:47.000,2017-05-21 11:56:53.000,1326,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-21 10:53:28.000,2017-05-21 11:31:04.000,2256,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-05-11 21:45:54.000,2017-05-11 22:02:04.000,970,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5504,风向突变,2017-05-08 14:58:28.000,2017-05-08 14:59:23.000,55,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-05-06 14:55:34.000,2017-05-06 14:56:32.000,58,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-05-06 11:27:05.000,2017-05-06 11:43:37.000,992,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-05-06 11:20:51.000,2017-05-06 11:25:08.000,257,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-05-05 23:03:26.000,2017-05-05 23:04:25.000,59,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5613,齿轮箱油泵启动失败,2017-05-05 10:33:28.000,2017-05-05 13:08:14.000,9286,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5602,齿轮箱油压低,2017-05-05 09:37:40.000,2017-05-05 13:08:14.000,12634,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-05-05 09:34:42.000,2017-05-05 13:08:14.000,12812,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5621,齿轮箱润滑泵断路器跳闸,2017-05-05 09:31:38.000,2017-05-05 13:08:14.000,12996,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5712,发电机冷却风扇断路器跳闸,2017-05-05 09:31:38.000,2017-05-05 13:08:14.000,12996,发电机,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-05-05 09:25:39.000,2017-05-05 13:08:14.000,13355,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-05-05 09:25:39.000,2017-05-05 13:09:15.000,13416,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-05-04 14:42:48.000,2017-05-04 14:43:46.000,58,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-05-03 00:26:42.000,2017-05-03 00:27:40.000,58,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-05-03 00:26:42.000,2017-05-03 00:44:18.000,1056,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-04-30 21:30:55.000,2017-04-30 21:31:55.000,60,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-04-29 23:50:34.000,2017-04-29 23:51:32.000,58,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-04-29 23:50:34.000,2017-04-30 00:08:03.000,1049,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-04-28 16:03:56.000,2017-04-28 16:04:54.000,58,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5971,变流器转子侧模块启动故障,2017-04-28 07:05:15.000,2017-04-28 07:23:08.000,1073,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-04-28 07:05:15.000,2017-04-28 07:23:08.000,1073,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5924,风机欠功率,2017-04-28 02:05:31.000,2017-04-28 02:06:30.000,59,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5977,变流器转子侧其它故障,2017-04-21 11:53:43.000,2017-04-21 12:04:39.000,656,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5971,变流器转子侧模块启动故障,2017-04-21 11:53:43.000,2017-04-21 12:04:39.000,656,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5941,变流器跳闸,2017-04-21 11:53:43.000,2017-04-21 12:04:39.000,656,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-19 09:56:26.000,2017-04-19 09:57:26.000,60,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-04-19 09:51:34.000,2017-04-19 09:56:26.000,292,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40500,模块3.2故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40501,模块3.2状态故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,40491,模块3.1状态故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40511,模块3.3状态故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40490,模块3.1故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40510,模块3.3故障,2017-04-19 09:50:36.000,2017-04-19 09:56:26.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-04-19 09:48:38.000,2017-04-19 09:56:26.000,468,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-19 03:25:24.000,2017-04-19 03:26:24.000,60,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 23:11:53.000,2017-04-18 23:12:52.000,59,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 22:45:58.000,2017-04-18 22:46:55.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 22:28:48.000,2017-04-18 22:29:46.000,58,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 20:20:03.000,2017-04-18 20:21:03.000,60,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 17:33:32.000,2017-04-18 17:34:31.000,59,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 15:29:16.000,2017-04-18 15:30:15.000,59,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 13:18:13.000,2017-04-18 13:19:12.000,59,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5107,塔基手动正常停机,2017-04-18 12:44:10.000,2017-04-18 13:00:16.000,966,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-04-18 12:38:26.000,2017-04-18 12:39:25.000,59,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-04-18 12:38:26.000,2017-04-18 12:43:12.000,286,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2017-04-18 12:38:26.000,2017-04-18 12:39:25.000,59,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-18 12:38:26.000,2017-04-18 12:39:25.000,59,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5010,安全继电器触发,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5437,变桨系统内部硬件连接故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5011,主断路器跳闸,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64028,WP-Line配置调整(OS),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5483,桨叶1刹车电压故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5482,桨叶2充电传感器故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5478,桨叶1充电器故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5479,桨叶2充电器故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5480,桨叶3充电器故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5432,变桨系统通讯故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5484,桨叶2刹车电压故障,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5481,桨叶2断路器跳闸,2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-04-18 12:32:46.000,2017-04-18 12:38:26.000,340,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5607,齿轮箱冷却风扇接触器反馈故障,2017-04-18 12:00:49.000,2017-04-18 12:03:38.000,169,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5620,齿轮箱冷却风扇断路器跳闸,2017-04-18 11:58:52.000,2017-04-18 12:03:38.000,286,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ087,5801,高速轴刹车非正常动作,2017-04-18 11:50:22.000,2017-04-18 12:32:46.000,2544,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 11:44:43.000,2017-04-18 11:45:39.000,56,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5005,过振动(H),2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5003,风轮过转速(H),2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5004,发电机过转速(H),2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5012,安全链1触发,2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5119,机舱手动偏航使能,2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,64025,主控制器安全链输入丢失(OS),2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5001,硬件看门狗触发安全链,2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-18 11:41:52.000,2017-04-18 11:42:49.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-18 11:32:19.000,2017-04-18 12:05:33.000,1994,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-04-18 11:26:14.000,2017-04-18 11:32:19.000,365,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5108,维护模式,2017-04-18 11:20:38.000,2017-04-18 12:03:38.000,2580,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-04-18 02:03:42.000,2017-04-18 02:04:39.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-17 15:10:12.000,2017-04-17 15:12:09.000,117,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 14:54:01.000,2017-04-17 15:15:15.000,1274,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 13:58:48.000,2017-04-17 14:48:22.000,2974,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 13:45:38.000,2017-04-17 13:56:56.000,678,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 13:28:42.000,2017-04-17 13:44:41.000,959,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 13:24:51.000,2017-04-17 13:25:49.000,58,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 13:15:01.000,2017-04-17 13:22:52.000,471,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,64037,非正常关机(OS),2017-04-17 13:12:04.000,2017-04-17 13:13:04.000,60,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5002,安全链2触发,2017-04-17 13:12:04.000,2017-04-17 13:13:04.000,60,安全链,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-17 13:12:04.000,2017-04-17 13:16:59.000,295,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-04-17 13:06:12.000,2017-04-17 13:12:04.000,352,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-17 12:59:27.000,2017-04-17 13:12:04.000,757,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 11:31:57.000,2017-04-16 11:32:53.000,56,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-16 11:15:35.000,2017-04-16 11:29:07.000,812,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 10:56:17.000,2017-04-16 10:57:13.000,56,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 10:23:51.000,2017-04-16 10:24:48.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 10:05:41.000,2017-04-16 10:06:38.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 09:14:09.000,2017-04-16 09:15:06.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 08:16:17.000,2017-04-16 08:17:15.000,58,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 08:07:41.000,2017-04-16 08:08:38.000,57,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 07:55:30.000,2017-04-16 07:56:26.000,56,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 06:42:29.000,2017-04-16 06:43:24.000,55,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-16 06:39:43.000,2017-04-16 06:40:38.000,55,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-13 14:43:50.000,2017-04-13 14:44:46.000,56,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-04-12 20:46:22.000,2017-04-12 21:03:13.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-04-09 16:44:28.000,2017-04-09 16:45:23.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5509,机舱位置标定中,2017-04-09 11:13:56.000,2017-04-09 11:16:52.000,176,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,1513,振动模块通讯故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,振动,故障和告警
五里坡公司3号一期风电场,HFJ087,40170,模块1.1故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40510,模块3.3故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40511,模块3.3状态故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40501,模块3.2状态故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,64011,手动重启(OS),2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40171,模块1.1状态故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40500,模块3.2故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40490,模块3.1故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,40491,模块3.1状态故障,2017-04-09 11:08:09.000,2017-04-09 11:13:56.000,347,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,6501,HMI手动停机,2017-04-09 11:07:12.000,2017-04-09 11:13:56.000,404,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5922,小风正常停机,2017-04-07 11:08:16.000,2017-04-07 11:09:14.000,58,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ087,5121,能量管理平台停机,2017-03-29 20:48:53.000,2017-03-29 20:51:39.000,166,控制器,故障和告警
五里坡公司3号一期风电场,HFJ087,5507,偏航自动解缆中,2017-03-28 02:13:17.000,2017-03-28 02:29:59.000,1002,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5505,右扭缆超限,2017-03-28 02:13:17.000,2017-03-28 02:14:14.000,57,偏航,故障和告警
五里坡公司3号一期风电场,HFJ087,5853,主轴轴承润滑故障,2017-03-22 17:34:54.000,2017-03-22 17:58:33.000,1419,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ087,102,电网电压跌落,2017-03-22 17:31:05.000,2017-03-22 17:37:45.000,400,电网,故障和告警
