风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-23 23:04:09.000,2019-02-23 23:04:49.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-20 03:30:53.000,2019-02-20 03:31:42.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2019-02-19 04:06:59.000,2019-02-19 04:23:52.000,1013,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2019-02-18 09:20:42.000,2019-02-18 11:23:28.000,7366,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2019-02-18 09:20:10.000,2019-02-18 11:23:28.000,7398,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-13 13:54:45.000,2019-02-13 13:55:12.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-11 13:40:39.000,2019-02-11 13:41:07.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-09 07:59:30.000,2019-02-09 07:59:57.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-07 04:39:05.000,2019-02-07 04:39:45.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-06 05:09:47.000,2019-02-06 05:10:36.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-02-04 14:18:42.000,2019-02-04 14:19:32.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2019-01-29 23:17:17.000,2019-01-29 23:18:09.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-01-26 23:59:29.000,2019-01-26 23:59:56.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-01-25 20:35:19.000,2019-01-25 20:35:46.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2019-01-19 01:06:12.000,2019-01-19 01:23:16.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2019-01-19 01:06:12.000,2019-01-19 01:06:44.000,32,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-01-17 23:18:48.000,2019-01-17 23:19:19.000,31,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2019-01-16 00:04:52.000,2019-01-16 00:05:40.000,48,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2019-01-15 11:37:38.000,2019-01-15 11:38:18.000,40,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5512,偏航零位故障,2019-01-12 16:21:39.000,2019-01-12 16:23:18.000,99,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2019-01-12 15:54:04.000,2019-01-12 15:55:19.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2019-01-12 15:51:31.000,2019-01-12 15:54:04.000,153,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2019-01-12 15:31:48.000,2019-01-12 15:55:19.000,1411,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2019-01-12 15:31:48.000,2019-01-12 15:48:52.000,1024,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5431,轮毂温度低,2019-01-12 15:30:58.000,2019-01-12 15:41:45.000,647,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2019-01-12 15:30:58.000,2019-01-12 15:54:04.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2019-01-12 15:30:58.000,2019-01-12 15:54:04.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2019-01-12 15:30:58.000,2019-01-12 15:54:04.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2019-01-12 15:30:58.000,2019-01-12 15:54:04.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5487,桨叶2 24V电压故障,2019-01-12 15:30:58.000,2019-01-12 15:48:52.000,1074,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2019-01-12 15:30:58.000,2019-01-12 15:54:04.000,1386,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2019-01-12 15:19:37.000,2019-01-12 15:48:52.000,1755,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2019-01-12 15:01:08.000,2019-01-12 15:02:27.000,79,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2019-01-12 14:59:04.000,2019-01-12 15:50:13.000,3069,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2019-01-12 14:59:04.000,2019-01-12 16:27:20.000,5296,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2019-01-12 14:56:23.000,2019-01-12 15:48:52.000,3149,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2019-01-12 14:56:23.000,2019-01-12 15:48:52.000,3149,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2019-01-12 14:55:44.000,2019-01-12 14:59:04.000,200,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2019-01-12 14:53:48.000,2019-01-12 14:55:44.000,116,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2019-01-12 14:53:05.000,2019-01-12 14:53:48.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5007,塔底紧停按钮触发,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2019-01-12 14:52:23.000,2019-01-12 14:53:05.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2019-01-12 14:45:44.000,2019-01-12 14:55:44.000,600,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2019-01-12 14:29:34.000,2019-01-12 14:52:23.000,1369,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2019-01-12 14:28:44.000,2019-01-12 14:53:05.000,1461,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2019-01-12 14:28:44.000,2019-01-12 14:53:05.000,1461,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2019-01-12 14:07:52.000,2019-01-12 14:59:04.000,3072,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2019-01-12 11:36:36.000,2019-01-12 14:28:44.000,10328,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2019-01-12 09:57:32.000,2019-01-12 14:28:44.000,16272,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2019-01-12 09:44:36.000,2019-01-12 14:53:05.000,18509,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2019-01-12 08:23:06.000,2019-01-12 14:59:04.000,23758,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2019-01-11 23:47:33.000,2019-01-12 08:14:37.000,30424,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2019-01-11 23:20:55.000,2019-01-11 23:30:03.000,548,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-01-11 20:03:37.000,2019-01-11 20:04:17.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2019-01-11 19:31:36.000,2019-01-11 19:38:00.000,384,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2019-01-11 19:26:46.000,2019-01-11 19:29:58.000,192,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2019-01-11 17:35:36.000,2019-01-11 17:39:29.000,233,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2019-01-07 13:38:31.000,2019-01-07 13:39:09.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2018-12-31 12:00:14.000,2018-12-31 12:01:31.000,77,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-12-31 04:33:27.000,2018-12-31 04:34:16.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-12-24 09:09:07.000,2018-12-24 09:09:38.000,31,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-12-24 05:56:20.000,2018-12-24 06:13:22.000,1022,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-12-22 12:51:07.000,2018-12-22 13:48:17.000,3430,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-12-22 12:50:41.000,2018-12-22 13:48:17.000,3456,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-12-17 04:44:30.000,2018-12-17 04:45:17.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-12-17 03:26:55.000,2018-12-17 03:27:32.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5418,桨叶1限位开关误动作,2018-12-11 20:19:17.000,2018-12-11 20:22:34.000,197,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5420,桨叶3限位开关误动作,2018-12-11 20:17:37.000,2018-12-11 20:22:34.000,297,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2018-12-11 20:17:37.000,2018-12-11 20:22:34.000,297,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5473,5min平均桨距角1超限,2018-12-11 20:17:37.000,2018-12-11 20:27:30.000,593,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5421,桨叶1备用限位开关触发误报,2018-12-11 20:15:58.000,2018-12-11 20:22:34.000,396,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5462,桨叶 1 0.5s平均桨距角超限,2018-12-11 20:15:58.000,2018-12-11 20:22:34.000,396,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 20:15:58.000,2018-12-11 20:22:34.000,396,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5461,当前平均桨距角超限,2018-12-11 20:15:58.000,2018-12-11 20:22:34.000,396,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64011,手动重启(OS),2018-12-11 20:13:29.000,2018-12-11 20:15:58.000,149,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-12-11 19:59:04.000,2018-12-11 20:29:09.000,1805,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-12-11 19:59:04.000,2018-12-11 20:27:30.000,1706,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-12-11 19:59:04.000,2018-12-11 20:27:30.000,1706,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2018-12-11 19:59:04.000,2018-12-11 20:15:58.000,1014,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5448,桨叶3限位开关95度触发,2018-12-11 19:41:58.000,2018-12-11 19:59:04.000,1026,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5417,桨叶3限位开关触发误报,2018-12-11 19:41:58.000,2018-12-11 19:59:04.000,1026,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5475,5min平均桨距角3超限,2018-12-11 19:40:38.000,2018-12-11 19:59:04.000,1106,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5461,当前平均桨距角超限,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 19:39:58.000,2018-12-11 20:07:44.000,1666,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5408,桨叶3编码器信号不一致,2018-12-11 19:39:58.000,2018-12-11 20:22:34.000,2556,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5423,桨叶3备用限位开关触发误报,2018-12-11 19:39:58.000,2018-12-11 20:22:34.000,2556,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 19:39:58.000,2018-12-11 19:59:04.000,1146,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 19:35:23.000,2018-12-11 20:22:34.000,2831,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 19:34:07.000,2018-12-11 19:34:45.000,38,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2018-12-11 19:28:55.000,2018-12-11 19:39:58.000,663,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 19:28:55.000,2018-12-11 20:15:58.000,2823,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 19:28:55.000,2018-12-11 19:32:49.000,234,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 19:24:20.000,2018-12-11 19:28:15.000,235,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-12-11 19:22:53.000,2018-12-11 19:41:58.000,1145,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-12-11 19:22:53.000,2018-12-11 19:41:58.000,1145,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 19:22:53.000,2018-12-11 19:28:55.000,362,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-12-11 19:22:53.000,2018-12-11 19:40:38.000,1065,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 19:22:53.000,2018-12-11 19:28:55.000,362,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 19:21:17.000,2018-12-11 19:22:03.000,46,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 19:17:29.000,2018-12-11 19:22:03.000,274,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 19:17:29.000,2018-12-11 19:18:59.000,90,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2018-12-11 19:17:29.000,2018-12-11 19:21:17.000,228,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6504,风轮锁紧销未退出,2018-12-11 19:09:19.000,2018-12-11 19:12:21.000,182,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5419,桨叶2限位开关误动作,2018-12-11 19:09:19.000,2018-12-11 19:12:21.000,182,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-12-11 19:05:35.000,2018-12-11 19:22:03.000,988,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5420,桨叶3限位开关误动作,2018-12-11 19:05:35.000,2018-12-11 19:07:50.000,135,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 19:04:01.000,2018-12-11 19:04:47.000,46,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 19:03:11.000,2018-12-11 19:07:50.000,279,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5474,5min平均桨距角2超限,2018-12-11 19:03:11.000,2018-12-11 19:21:17.000,1086,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5475,5min平均桨距角3超限,2018-12-11 19:03:11.000,2018-12-11 19:17:29.000,858,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 19:03:11.000,2018-12-11 19:07:50.000,279,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5461,当前平均桨距角超限,2018-12-11 19:02:22.000,2018-12-11 19:12:21.000,599,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5463,桨叶 2 0.5s平均桨距角超限,2018-12-11 19:02:22.000,2018-12-11 19:12:21.000,599,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2018-12-11 19:02:22.000,2018-12-11 19:07:50.000,328,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5423,桨叶3备用限位开关触发误报,2018-12-11 19:02:22.000,2018-12-11 19:07:50.000,328,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5422,桨叶2备用限位开关触发误报,2018-12-11 19:02:22.000,2018-12-11 19:12:21.000,599,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 19:02:22.000,2018-12-11 19:03:11.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 18:57:45.000,2018-12-11 19:02:22.000,277,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 18:54:48.000,2018-12-11 19:03:11.000,503,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2018-12-11 18:54:05.000,2018-12-11 19:02:22.000,497,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2018-12-11 18:54:05.000,2018-12-11 19:02:22.000,497,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5431,轮毂温度低,2018-12-11 18:54:05.000,2018-12-11 18:55:33.000,88,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2018-12-11 18:54:05.000,2018-12-11 19:02:22.000,497,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2018-12-11 18:54:05.000,2018-12-11 19:02:22.000,497,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2018-12-11 18:54:05.000,2018-12-11 19:02:22.000,497,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-12-11 18:48:53.000,2018-12-11 19:22:03.000,1990,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 18:45:52.000,2018-12-11 18:54:05.000,493,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 18:45:09.000,2018-12-11 18:54:05.000,536,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 18:45:09.000,2018-12-11 18:54:05.000,536,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 18:42:55.000,2018-12-11 18:43:40.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 18:04:38.000,2018-12-11 18:42:55.000,2297,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 18:03:55.000,2018-12-11 18:42:55.000,2340,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 18:03:55.000,2018-12-11 18:42:55.000,2340,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 17:59:39.000,2018-12-11 18:01:50.000,131,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 17:58:18.000,2018-12-11 18:03:11.000,293,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-12-11 17:58:18.000,2018-12-11 18:00:24.000,126,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 17:58:18.000,2018-12-11 18:03:11.000,293,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 17:56:57.000,2018-12-11 17:57:38.000,41,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-12-11 17:54:11.000,2018-12-11 17:56:57.000,166,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 17:52:12.000,2018-12-11 17:56:57.000,285,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 17:52:12.000,2018-12-11 17:56:57.000,285,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 17:49:32.000,2018-12-11 17:52:12.000,160,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64011,手动重启(OS),2018-12-11 17:46:51.000,2018-12-11 17:49:32.000,161,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 17:46:51.000,2018-12-11 17:49:32.000,161,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 17:45:31.000,2018-12-11 17:49:32.000,241,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 17:45:31.000,2018-12-11 17:49:32.000,241,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-12-11 17:41:28.000,2018-12-11 17:42:49.000,81,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-12-11 17:40:48.000,2018-12-11 17:44:50.000,242,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-12-11 17:40:48.000,2018-12-11 17:44:50.000,242,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-12-11 17:39:26.000,2018-12-11 19:22:03.000,6157,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-12-11 17:39:26.000,2018-12-11 17:40:06.000,40,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-12-11 17:34:46.000,2018-12-11 17:39:26.000,280,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-12-08 15:14:59.000,2018-12-08 15:15:43.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-12-04 08:18:07.000,2018-12-04 08:35:17.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-26 13:41:29.000,2018-11-26 13:42:11.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-25 16:09:42.000,2018-11-25 16:10:26.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-25 14:22:01.000,2018-11-25 14:22:46.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-25 04:31:57.000,2018-11-25 04:32:39.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-21 12:01:54.000,2018-11-21 12:02:32.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-11-20 09:03:10.000,2018-11-20 10:49:50.000,6400,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-11-20 09:02:30.000,2018-11-20 09:03:10.000,40,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-19 23:23:49.000,2018-11-19 23:24:32.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-18 15:26:18.000,2018-11-18 15:27:00.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-11-16 07:43:42.000,2018-11-16 07:52:47.000,545,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-11-16 07:43:42.000,2018-11-16 07:47:33.000,231,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-16 07:43:42.000,2018-11-16 07:46:49.000,187,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-11-16 06:04:01.000,2018-11-16 07:46:49.000,6168,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-11-16 06:04:01.000,2018-11-16 07:43:42.000,5981,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-11-16 06:04:01.000,2018-11-16 07:43:42.000,5981,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-11-16 06:04:01.000,2018-11-16 07:43:42.000,5981,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-11-16 06:04:01.000,2018-11-16 07:43:42.000,5981,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-16 06:04:01.000,2018-11-16 07:46:49.000,6168,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2018-11-15 16:21:57.000,2018-11-15 16:31:51.000,594,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-14 11:16:41.000,2018-11-14 11:17:24.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2018-11-10 09:38:08.000,2018-11-10 09:38:46.000,38,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-11-10 09:38:08.000,2018-11-10 09:55:18.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-11-08 03:08:05.000,2018-11-08 03:08:48.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-11-07 03:11:05.000,2018-11-07 03:27:43.000,998,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-02 09:18:09.000,2018-11-02 09:21:10.000,181,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-02 09:17:24.000,2018-11-02 09:21:56.000,272,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-02 09:17:24.000,2018-11-02 09:21:56.000,272,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-11-02 09:04:00.000,2018-11-02 09:30:38.000,1598,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-02 08:53:37.000,2018-11-02 08:55:58.000,141,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-02 08:52:49.000,2018-11-02 09:15:55.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-02 08:52:49.000,2018-11-02 09:15:55.000,1386,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 19:04:20.000,2018-11-01 19:09:07.000,287,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2018-11-01 19:03:37.000,2018-11-02 09:33:58.000,52221,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 18:18:03.000,2018-11-01 18:50:36.000,1953,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-11-01 18:17:08.000,2018-11-01 19:02:52.000,2744,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 18:16:41.000,2018-11-02 08:52:00.000,52519,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 18:16:41.000,2018-11-02 08:52:00.000,52519,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-01 18:14:53.000,2018-11-01 18:16:41.000,108,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-01 18:14:53.000,2018-11-01 18:15:46.000,53,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-11-01 18:12:10.000,2018-11-01 18:14:53.000,163,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 17:48:25.000,2018-11-01 18:14:53.000,1588,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 17:47:38.000,2018-11-01 18:14:53.000,1635,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:47:38.000,2018-11-01 18:14:53.000,1635,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-11-01 17:45:15.000,2018-11-01 17:46:04.000,49,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64011,手动重启(OS),2018-11-01 17:42:17.000,2018-11-01 17:45:15.000,178,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 17:42:17.000,2018-11-01 17:45:15.000,178,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 17:40:49.000,2018-11-01 17:45:15.000,266,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:40:49.000,2018-11-01 17:45:15.000,266,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 17:30:28.000,2018-11-01 17:40:03.000,575,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:29:46.000,2018-11-01 17:40:03.000,617,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 17:29:46.000,2018-11-01 17:40:03.000,617,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-11-01 17:29:04.000,2018-11-01 17:40:03.000,659,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2018-11-01 17:28:25.000,2018-11-01 17:29:04.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 17:27:02.000,2018-11-01 17:28:25.000,83,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 17:27:02.000,2018-11-01 17:28:25.000,83,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-11-01 17:26:21.000,2018-11-01 18:54:37.000,5296,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-01 17:26:21.000,2018-11-01 17:27:02.000,41,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 16:06:24.000,2018-11-01 17:26:21.000,4797,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 16:06:24.000,2018-11-01 17:26:21.000,4797,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-11-01 16:04:20.000,2018-11-01 16:14:22.000,602,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-01 16:04:20.000,2018-11-01 16:05:40.000,80,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 16:01:43.000,2018-11-01 16:04:20.000,157,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 16:01:43.000,2018-11-01 16:04:20.000,157,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2018-11-01 15:43:33.000,2018-11-01 15:48:06.000,273,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-11-01 15:42:15.000,2018-11-01 16:01:04.000,1129,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-11-01 15:42:15.000,2018-11-01 16:01:04.000,1129,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2018-11-01 15:10:59.000,2018-11-01 15:42:15.000,1876,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-11-01 15:10:59.000,2018-11-01 15:50:42.000,2383,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:14:07.000,188,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:41:35.000,1836,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5949,变流器网侧线电压过压,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,7021,电网频率低,2018-10-28 14:02:24.000,2018-11-01 15:14:07.000,349903,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-10-28 14:02:24.000,2018-11-01 15:42:15.000,351591,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,7020,电网频率高,2018-10-28 14:02:24.000,2018-11-01 15:14:07.000,349903,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5953,变流器直流母线过压 ,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-10-27 10:25:59.000,2018-10-27 10:26:48.000,49,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-10-21 06:48:24.000,2018-10-21 07:05:08.000,1004,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-10-21 06:48:24.000,2018-10-21 06:49:02.000,38,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-15 21:56:19.000,2018-10-15 21:56:57.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-10-12 22:56:28.000,2018-10-12 23:13:37.000,1029,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-10-12 22:56:28.000,2018-10-12 22:57:07.000,39,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-11 14:14:39.000,2018-10-11 14:15:26.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6414,同步进行中超时待机,2018-10-10 15:23:12.000,2018-10-10 15:23:39.000,27,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-10 14:00:23.000,2018-10-10 14:00:48.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-09 10:58:22.000,2018-10-09 10:58:48.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-10-08 03:27:56.000,2018-10-08 03:28:42.000,46,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-10-08 03:27:56.000,2018-10-08 03:44:58.000,1022,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-06 14:38:10.000,2018-10-06 14:38:52.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-10-05 00:39:42.000,2018-10-05 00:40:28.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-24 09:43:02.000,2018-09-24 09:43:40.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-24 09:28:09.000,2018-09-24 09:28:53.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-22 16:24:49.000,2018-09-22 16:25:38.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-21 10:24:18.000,2018-09-21 10:41:05.000,1007,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-21 01:10:29.000,2018-09-21 01:11:11.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-20 15:23:25.000,2018-09-20 15:24:09.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-20 08:44:46.000,2018-09-20 08:45:29.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-18 17:36:07.000,2018-09-18 17:53:02.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-09-15 17:06:39.000,2018-09-15 17:07:22.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-15 16:20:19.000,2018-09-15 16:37:31.000,1032,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-13 14:37:12.000,2018-09-13 14:54:50.000,1058,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-09-13 14:36:42.000,2018-09-13 14:37:41.000,59,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-12 11:37:43.000,2018-09-12 11:54:15.000,992,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-09-10 13:02:46.000,2018-09-10 14:38:54.000,5768,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-09-10 12:51:09.000,2018-09-10 14:38:54.000,6465,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-09-10 12:49:41.000,2018-09-10 14:38:54.000,6553,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-09-10 09:58:50.000,2018-09-10 10:15:44.000,1014,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-09-07 16:15:56.000,2018-09-07 16:16:38.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-08-30 09:23:52.000,2018-08-30 10:21:32.000,3460,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-08-29 22:23:42.000,2018-08-29 22:28:42.000,300,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-08-29 22:23:42.000,2018-08-29 22:25:50.000,128,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5202,舱外温度高,2018-08-29 22:15:42.000,2018-08-30 09:57:38.000,42116,温度,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-08-21 18:12:48.000,2018-08-21 18:13:28.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-08-21 04:52:38.000,2018-08-21 04:53:17.000,39,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-08-21 04:52:38.000,2018-08-21 05:09:47.000,1029,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-15 13:50:00.000,2018-08-15 13:50:47.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-14 15:33:03.000,2018-08-14 15:33:50.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-12 15:59:10.000,2018-08-12 15:59:48.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-08-11 21:06:03.000,2018-08-11 21:22:58.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-11 17:26:16.000,2018-08-11 17:27:03.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-11 14:34:56.000,2018-08-11 14:35:35.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-08-08 21:30:32.000,2018-08-08 21:33:57.000,205,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5006,机舱紧停按钮触发,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-08-08 21:27:50.000,2018-08-08 21:30:32.000,162,安全链,故障和告警
