风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-08-08 21:14:02.000,2018-08-08 21:23:46.000,584,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-08-08 21:14:02.000,2018-08-08 21:27:50.000,828,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2018-08-08 21:14:02.000,2018-08-08 21:30:32.000,990,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-08-08 21:14:02.000,2018-08-08 21:23:46.000,584,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2018-08-08 20:46:21.000,2018-08-08 21:14:02.000,1661,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2018-08-08 20:45:35.000,2018-08-08 20:46:21.000,46,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-08-08 20:45:35.000,2018-08-08 21:14:02.000,1707,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-08-08 20:45:35.000,2018-08-08 21:23:46.000,2291,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 20:45:35.000,223103,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-08-05 22:57:44.000,2018-08-05 22:59:11.000,87,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-08-05 22:57:44.000,2018-08-05 23:15:28.000,1064,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-08-05 13:48:44.000,2018-08-05 13:49:22.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-24 16:34:50.000,2018-07-24 16:35:36.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-24 13:19:47.000,2018-07-24 13:20:29.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-07-23 12:26:51.000,2018-07-23 14:09:00.000,6129,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-23 10:52:57.000,2018-07-23 14:09:00.000,11763,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5620,齿轮箱冷却风扇断路器跳闸,2018-07-23 10:51:41.000,2018-07-23 14:09:00.000,11839,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-07-23 10:27:04.000,2018-07-23 14:09:00.000,13316,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5806,液压泵断路器跳闸,2018-07-23 10:08:39.000,2018-07-23 14:09:00.000,14421,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5712,发电机冷却风扇断路器跳闸,2018-07-23 10:08:39.000,2018-07-23 14:13:13.000,14674,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-07-23 09:58:33.000,2018-07-23 14:16:30.000,15477,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-07-23 09:50:46.000,2018-07-23 14:09:00.000,15494,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-11 11:46:28.000,2018-07-11 11:47:09.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-07-08 12:30:57.000,2018-07-08 12:31:40.000,43,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-06 14:29:31.000,2018-07-06 14:30:14.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-06 05:16:44.000,2018-07-06 05:17:31.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-05 20:41:24.000,2018-07-05 20:42:03.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-07-05 15:31:01.000,2018-07-05 15:31:48.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-06-29 11:46:09.000,2018-06-29 11:46:48.000,39,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64011,手动重启(OS),2018-06-29 11:43:38.000,2018-06-29 11:46:09.000,151,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-06-29 11:30:27.000,2018-06-29 11:42:21.000,714,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,64027,WP-Line模块配置故障(OS),2018-06-29 11:30:27.000,2018-06-29 11:42:21.000,714,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64026,WP-Line模块初始化故障(OS),2018-06-29 11:30:27.000,2018-06-29 11:42:21.000,714,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64031,系统软件需要更新,2018-06-29 11:18:17.000,2018-06-29 11:30:27.000,730,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64029,系统告警(OS),2018-06-29 11:17:35.000,2018-06-29 11:30:27.000,772,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-06-29 11:14:07.000,2018-06-29 11:49:18.000,2111,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-06-29 11:14:07.000,2018-06-29 11:46:48.000,1961,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-06-29 11:14:07.000,2018-06-29 11:42:21.000,1694,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-06-29 11:08:35.000,2018-06-29 11:14:07.000,332,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-28 16:47:35.000,2018-06-28 16:48:20.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-28 15:56:28.000,2018-06-28 15:57:06.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-26 14:56:37.000,2018-06-26 15:13:09.000,992,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-26 02:04:46.000,2018-06-26 02:05:30.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-06-25 17:54:03.000,2018-06-25 17:54:42.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-23 08:20:16.000,2018-06-23 08:36:56.000,1000,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5504,风向突变,2018-06-22 15:27:15.000,2018-06-22 15:27:57.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-21 11:35:59.000,2018-06-21 11:36:37.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-19 14:22:39.000,2018-06-19 14:23:23.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-18 18:08:11.000,2018-06-18 18:25:03.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-06-18 18:07:29.000,2018-06-18 18:08:11.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-06-15 03:44:23.000,2018-06-15 03:45:01.000,38,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-15 03:44:23.000,2018-06-15 04:01:33.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-06-14 15:04:40.000,2018-06-14 15:05:21.000,41,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-12 13:49:36.000,2018-06-12 14:06:44.000,1028,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2018-06-12 13:49:36.000,2018-06-12 13:50:20.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-06-12 11:16:47.000,2018-06-12 11:18:58.000,131,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-06-12 11:16:47.000,2018-06-12 11:18:58.000,131,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-06-12 10:17:30.000,2018-06-12 11:16:47.000,3557,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-06-12 10:17:30.000,2018-06-12 11:16:03.000,3513,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-06-12 10:17:30.000,2018-06-12 11:16:03.000,3513,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-06-12 10:17:30.000,2018-06-12 11:16:03.000,3513,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-06-12 10:17:30.000,2018-06-12 11:16:03.000,3513,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-06-12 10:17:30.000,2018-06-12 11:16:03.000,3513,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-12 10:05:21.000,2018-06-12 10:06:06.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-12 01:33:11.000,2018-06-12 01:50:04.000,1013,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-09 18:12:28.000,2018-06-09 18:13:12.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-09 17:46:15.000,2018-06-09 17:47:00.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-05 20:35:10.000,2018-06-05 20:52:15.000,1025,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-05 15:45:42.000,2018-06-05 15:46:20.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-04 17:19:36.000,2018-06-04 17:20:20.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-06-04 16:53:41.000,2018-06-04 16:54:21.000,40,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-06-03 02:29:44.000,2018-06-03 02:46:46.000,1022,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-06-01 14:50:21.000,2018-06-01 14:50:59.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-31 04:21:14.000,2018-05-31 04:21:54.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-05-30 14:06:12.000,2018-05-30 15:05:42.000,3570,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-05-30 14:05:27.000,2018-05-30 15:05:42.000,3615,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-28 16:34:53.000,2018-05-28 16:35:34.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-25 13:40:51.000,2018-05-25 13:41:37.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-25 04:52:40.000,2018-05-25 04:53:20.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-24 08:02:00.000,2018-05-24 08:02:40.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-23 16:32:54.000,2018-05-23 16:33:35.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-22 15:48:31.000,2018-05-22 15:49:12.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-19 15:29:51.000,2018-05-19 15:30:37.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2018-05-17 12:19:23.000,2018-05-17 12:21:54.000,151,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5607,齿轮箱冷却风扇接触器反馈故障,2018-05-17 11:32:22.000,2018-05-17 12:16:52.000,2670,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-05-17 11:03:05.000,2018-05-17 12:16:52.000,4427,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-05-17 11:02:28.000,2018-05-17 12:16:52.000,4464,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-15 16:28:52.000,2018-05-15 16:29:30.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-15 13:03:41.000,2018-05-15 13:04:20.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-12 22:25:42.000,2018-05-12 22:26:30.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-05-10 22:40:16.000,2018-05-10 22:40:54.000,38,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-06 17:11:11.000,2018-05-06 17:11:37.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-06 15:49:49.000,2018-05-06 15:50:08.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5607,齿轮箱冷却风扇接触器反馈故障,2018-05-06 10:21:31.000,2018-05-06 10:43:25.000,1314,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5620,齿轮箱冷却风扇断路器跳闸,2018-05-06 10:20:07.000,2018-05-06 10:43:25.000,1398,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-05-06 09:26:32.000,2018-05-06 10:55:37.000,5345,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-05-06 09:26:05.000,2018-05-06 10:43:25.000,4640,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-05 06:19:47.000,2018-05-05 06:20:10.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-05-03 22:41:01.000,2018-05-03 22:43:08.000,127,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-05-03 21:09:04.000,2018-05-03 21:11:23.000,139,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-02 15:49:02.000,2018-05-02 15:49:20.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-02 10:19:12.000,2018-05-02 10:19:36.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-02 10:09:45.000,2018-05-02 10:10:09.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-05-01 01:20:48.000,2018-05-01 06:46:17.000,19529,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-05-01 01:20:48.000,2018-05-01 03:35:49.000,8101,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-05-01 01:20:48.000,2018-05-01 03:35:49.000,8101,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-05-01 01:20:48.000,2018-05-01 03:35:49.000,8101,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-05-01 01:20:48.000,2018-05-01 06:45:01.000,19453,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-05-01 01:17:53.000,2018-05-01 01:19:58.000,125,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-05-01 01:17:53.000,2018-05-01 01:19:58.000,125,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-05-01 00:46:48.000,2018-05-01 01:16:36.000,1788,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-05-01 00:46:48.000,2018-05-01 01:17:28.000,1840,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-05-01 00:46:48.000,2018-05-01 01:16:36.000,1788,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-05-01 00:46:48.000,2018-05-01 01:16:36.000,1788,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-05-01 00:46:48.000,2018-05-01 01:16:36.000,1788,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-05-01 00:46:48.000,2018-05-01 01:16:36.000,1788,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-05-01 00:18:50.000,2018-05-01 00:19:17.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-04-30 04:19:57.000,2018-04-30 04:20:16.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-29 16:42:10.000,2018-04-29 16:42:29.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-04-26 23:15:59.000,2018-04-26 23:16:21.000,22,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-04-26 22:44:04.000,2018-04-26 23:01:13.000,1029,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-04-26 22:44:04.000,2018-04-26 22:44:30.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-23 10:20:17.000,2018-04-23 10:20:37.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-23 03:13:59.000,2018-04-23 03:14:21.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-22 04:14:21.000,2018-04-22 04:14:43.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-21 20:31:17.000,2018-04-21 20:31:38.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-21 19:50:00.000,2018-04-21 19:50:24.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-21 18:32:09.000,2018-04-21 18:32:33.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-18 09:32:32.000,2018-04-18 09:32:59.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-18 09:15:14.000,2018-04-18 09:15:37.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-17 13:24:55.000,2018-04-17 13:25:15.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-16 13:47:56.000,2018-04-16 13:48:13.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-04-16 11:04:35.000,2018-04-16 11:21:30.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-04-16 11:04:35.000,2018-04-16 11:04:55.000,20,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-04-15 12:30:01.000,2018-04-15 12:47:04.000,1023,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-04-15 12:29:42.000,2018-04-15 12:30:23.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-12 03:32:22.000,2018-04-12 03:32:51.000,29,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-11 04:21:14.000,2018-04-11 04:21:34.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5613,齿轮箱油泵启动失败,2018-04-10 11:06:31.000,2018-04-10 11:08:18.000,107,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5806,液压泵断路器跳闸,2018-04-10 09:45:14.000,2018-04-10 11:03:01.000,4667,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5531,偏航电机3-4断路器跳闸,2018-04-10 09:45:14.000,2018-04-10 11:03:01.000,4667,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5530,偏航电机1-2断路器跳闸,2018-04-10 09:45:14.000,2018-04-10 11:03:01.000,4667,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5712,发电机冷却风扇断路器跳闸,2018-04-10 09:44:55.000,2018-04-10 11:08:18.000,5003,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5620,齿轮箱冷却风扇断路器跳闸,2018-04-10 09:44:55.000,2018-04-10 11:08:18.000,5003,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5621,齿轮箱润滑泵断路器跳闸,2018-04-10 09:44:36.000,2018-04-10 11:08:18.000,5022,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-04-10 09:35:52.000,2018-04-10 11:11:53.000,5761,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-04-10 09:34:54.000,2018-04-10 11:03:01.000,5287,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-04-09 17:51:12.000,2018-04-09 17:53:20.000,128,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-04-09 17:02:14.000,2018-04-09 17:04:54.000,160,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-04-04 18:40:22.000,2018-04-04 18:42:36.000,134,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-04 11:21:28.000,2018-04-04 11:21:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-04-03 12:43:30.000,2018-04-03 12:43:51.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-03-30 22:47:19.000,2018-03-30 22:47:33.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 23:10:26.000,2018-03-29 23:13:45.000,199,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 22:28:34.000,2018-03-29 22:31:53.000,199,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 21:42:57.000,2018-03-29 21:46:09.000,192,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 21:00:58.000,2018-03-29 21:04:32.000,214,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 20:19:59.000,2018-03-29 20:23:40.000,221,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 19:38:22.000,2018-03-29 19:41:46.000,204,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 18:57:47.000,2018-03-29 19:01:56.000,249,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 18:16:07.000,2018-03-29 18:19:49.000,222,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 17:33:02.000,2018-03-29 17:36:15.000,193,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 16:51:09.000,2018-03-29 16:54:30.000,201,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 16:10:37.000,2018-03-29 16:14:50.000,253,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 15:29:09.000,2018-03-29 15:32:50.000,221,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-29 14:46:39.000,2018-03-29 14:49:56.000,197,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-29 00:57:10.000,2018-03-29 00:57:20.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-28 16:27:43.000,2018-03-28 16:27:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-03-28 03:38:34.000,2018-03-28 03:55:51.000,1037,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-03-28 03:38:21.000,2018-03-28 03:38:48.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-27 17:43:01.000,2018-03-27 17:43:14.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-26 06:00:30.000,2018-03-26 06:00:42.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-26 04:01:35.000,2018-03-26 04:01:48.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-25 15:43:22.000,2018-03-25 15:43:36.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-25 15:00:27.000,2018-03-25 15:00:36.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-25 12:27:51.000,2018-03-25 12:28:01.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-03-23 23:30:19.000,2018-03-23 23:32:01.000,102,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-03-23 23:30:19.000,2018-03-23 23:32:01.000,102,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5403,桨叶1和2的桨距角差值过大,2018-03-23 23:29:43.000,2018-03-23 23:29:52.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5404,桨叶1和3的桨距角差值过大,2018-03-23 23:29:43.000,2018-03-23 23:29:52.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5009,机舱安全停按钮触发,2018-03-23 23:27:54.000,2018-03-23 23:29:34.000,100,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-03-23 22:38:40.000,2018-03-23 23:29:34.000,3054,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2018-03-23 22:38:40.000,2018-03-23 23:31:15.000,3155,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-03-23 22:38:40.000,2018-03-23 23:29:34.000,3054,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-03-23 22:30:51.000,2018-03-23 23:29:34.000,3523,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2018-03-23 22:30:51.000,2018-03-23 22:38:40.000,469,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-18 02:33:10.000,2018-03-18 02:33:25.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-03-16 22:52:01.000,2018-03-16 23:09:14.000,1033,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-03-16 22:52:01.000,2018-03-16 22:52:44.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2018-03-16 14:55:28.000,2018-03-16 14:57:48.000,140,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-15 07:11:21.000,2018-03-15 07:11:34.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-15 00:19:37.000,2018-03-15 00:19:49.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-14 21:22:56.000,2018-03-14 21:23:10.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-12 14:56:53.000,2018-03-12 14:57:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-12 14:31:15.000,2018-03-12 14:31:24.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-03-12 00:50:11.000,2018-03-12 01:07:26.000,1035,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-03-12 00:50:02.000,2018-03-12 00:50:46.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-09 16:23:42.000,2018-03-09 16:23:58.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-03-09 02:15:24.000,2018-03-09 02:15:38.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-03-08 23:37:43.000,2018-03-08 23:37:56.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-03-08 13:48:44.000,2018-03-08 16:31:29.000,9765,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-03-08 13:48:36.000,2018-03-08 16:31:29.000,9773,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-08 04:57:36.000,2018-03-08 04:57:48.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-06 18:26:22.000,2018-03-06 18:26:31.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-06 16:12:42.000,2018-03-06 16:12:52.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-05 18:37:09.000,2018-03-05 18:37:17.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-05 00:07:16.000,2018-03-05 00:07:28.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-04 14:57:51.000,2018-03-04 14:58:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-04 08:42:20.000,2018-03-04 08:42:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-03 03:32:34.000,2018-03-03 03:32:46.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-03 02:59:51.000,2018-03-03 03:00:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-02 15:49:15.000,2018-03-02 15:49:28.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-02 15:19:28.000,2018-03-02 15:19:41.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-03-01 06:22:20.000,2018-03-01 06:22:30.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-27 06:34:44.000,2018-02-27 06:34:54.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-26 15:05:57.000,2018-02-26 15:06:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-25 03:56:56.000,2018-02-25 03:57:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-24 18:36:54.000,2018-02-24 18:37:11.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-24 12:35:03.000,2018-02-24 12:35:12.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-24 11:56:27.000,2018-02-24 11:56:35.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-24 08:56:38.000,2018-02-24 08:56:46.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-23 01:57:13.000,2018-02-23 01:57:22.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2018-02-22 23:09:12.000,2018-02-22 23:09:56.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-02-22 23:09:12.000,2018-02-22 23:26:37.000,1045,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-21 09:17:52.000,2018-02-21 09:18:08.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-21 03:49:22.000,2018-02-21 03:49:30.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-19 14:04:17.000,2018-02-19 14:04:26.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-19 13:24:18.000,2018-02-19 13:24:31.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-02-18 10:38:54.000,2018-02-18 10:55:56.000,1022,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2018-02-18 10:38:54.000,2018-02-18 10:39:08.000,14,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-17 08:36:43.000,2018-02-17 08:36:55.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-16 18:02:06.000,2018-02-16 18:02:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-15 18:10:49.000,2018-02-15 18:11:03.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-02-15 15:36:07.000,2018-02-15 15:36:15.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-14 16:54:43.000,2018-02-14 16:54:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-14 13:30:40.000,2018-02-14 13:30:52.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-13 00:16:34.000,2018-02-13 00:16:48.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-12 13:57:37.000,2018-02-12 13:57:46.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-12 05:56:02.000,2018-02-12 05:56:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-11 11:04:58.000,2018-02-11 11:05:12.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-06 03:51:49.000,2018-02-06 03:52:01.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-02-06 02:24:44.000,2018-02-06 02:24:58.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-02-04 04:44:44.000,2018-02-04 04:44:53.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-31 23:29:10.000,2018-01-31 23:29:22.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2018-01-28 21:28:35.000,2018-01-28 21:28:49.000,14,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-01-28 21:28:35.000,2018-01-28 21:45:30.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-27 19:59:20.000,2018-01-27 19:59:34.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2018-01-26 02:27:28.000,2018-01-26 02:44:17.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2018-01-25 20:51:12.000,2018-01-25 20:51:21.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-25 19:38:15.000,2018-01-25 19:38:29.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-25 03:57:01.000,2018-01-25 03:57:13.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-24 20:30:23.000,2018-01-24 20:30:36.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-01-24 19:14:57.000,2018-01-24 19:15:11.000,14,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5602,齿轮箱油压低,2018-01-23 14:40:24.000,2018-01-23 14:41:26.000,62,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5463,桨叶 2 0.5s平均桨距角超限,2018-01-23 11:45:17.000,2018-01-23 14:34:19.000,10142,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5462,桨叶 1 0.5s平均桨距角超限,2018-01-23 11:40:41.000,2018-01-23 14:34:19.000,10418,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2018-01-23 11:35:48.000,2018-01-23 14:34:19.000,10711,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2018-01-23 10:44:42.000,2018-01-23 15:32:12.000,17250,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2018-01-23 10:16:38.000,2018-01-23 14:34:19.000,15461,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2018-01-23 10:16:38.000,2018-01-23 14:40:16.000,15818,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2018-01-23 10:16:38.000,2018-01-23 14:34:19.000,15461,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2018-01-23 10:16:38.000,2018-01-23 14:34:19.000,15461,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2018-01-23 10:16:38.000,2018-01-23 14:34:19.000,15461,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5712,发电机冷却风扇断路器跳闸,2018-01-23 09:38:12.000,2018-01-23 14:41:26.000,18194,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5621,齿轮箱润滑泵断路器跳闸,2018-01-23 09:38:12.000,2018-01-23 14:41:26.000,18194,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2018-01-23 09:37:45.000,2018-01-23 15:32:12.000,21267,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2018-01-23 09:15:04.000,2018-01-23 15:44:58.000,23394,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2018-01-23 09:13:27.000,2018-01-23 09:28:49.000,922,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-23 06:51:04.000,2018-01-23 06:51:12.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-23 04:12:14.000,2018-01-23 04:12:25.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-22 20:05:31.000,2018-01-22 20:05:40.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-17 23:23:57.000,2018-01-17 23:24:05.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-01-11 09:00:47.000,2018-01-11 09:00:58.000,11,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-10 00:54:52.000,2018-01-10 00:55:00.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-05 00:43:04.000,2018-01-05 00:43:21.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-02 12:58:35.000,2018-01-02 12:58:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2018-01-02 03:51:29.000,2018-01-02 03:51:42.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-01 22:17:59.000,2018-01-01 22:18:10.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-01 07:22:13.000,2018-01-01 07:22:25.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2018-01-01 05:33:03.000,2018-01-01 05:33:15.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-12-28 03:43:40.000,2017-12-28 03:43:48.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-27 19:19:56.000,2017-12-27 19:20:08.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-27 12:18:57.000,2017-12-27 12:19:09.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-24 20:49:12.000,2017-12-24 20:49:23.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-12-21 16:35:44.000,2017-12-21 16:35:54.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-20 10:51:38.000,2017-12-20 10:51:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-19 21:30:32.000,2017-12-19 21:30:46.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-12-19 05:15:38.000,2017-12-19 05:22:58.000,440,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-18 22:41:13.000,2017-12-18 22:41:21.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-18 19:36:28.000,2017-12-18 19:36:47.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-18 19:07:22.000,2017-12-18 19:07:36.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-18 07:07:06.000,2017-12-18 07:07:33.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-18 06:49:00.000,2017-12-18 06:49:09.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-17 20:34:38.000,2017-12-17 20:34:52.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-15 13:54:41.000,2017-12-15 13:54:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-12 13:59:47.000,2017-12-12 13:59:56.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-12 02:58:11.000,2017-12-12 02:58:19.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2017-12-12 02:06:41.000,2017-12-12 02:07:23.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-12-12 02:06:41.000,2017-12-12 02:24:05.000,1044,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-12-11 16:44:38.000,2017-12-11 16:44:48.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-10 14:00:31.000,2017-12-10 14:00:41.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-10 07:48:23.000,2017-12-10 07:48:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-12-08 12:45:11.000,2017-12-08 12:45:21.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-07 16:02:33.000,2017-12-07 16:02:44.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-06 20:49:55.000,2017-12-06 20:50:04.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-06 13:11:21.000,2017-12-06 13:11:35.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-05 06:48:57.000,2017-12-05 06:49:06.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-05 06:33:34.000,2017-12-05 06:33:43.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-04 23:38:43.000,2017-12-04 23:38:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-03 21:18:02.000,2017-12-03 21:18:17.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-03 03:08:53.000,2017-12-03 03:09:07.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-12-02 04:46:23.000,2017-12-02 04:46:33.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-30 21:21:35.000,2017-11-30 21:21:49.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-30 19:41:35.000,2017-11-30 19:41:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-30 17:37:04.000,2017-11-30 17:37:13.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-11-30 09:33:29.000,2017-11-30 09:33:37.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5938,转矩不匹配频繁,2017-11-27 11:11:39.000,2017-11-27 11:18:27.000,408,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-26 23:57:23.000,2017-11-26 23:57:31.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-11-26 10:51:31.000,2017-11-26 11:00:25.000,534,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5008,塔底安全停按钮触发,2017-11-26 10:50:30.000,2017-11-26 10:50:39.000,9,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:50:21.000,2017-11-26 10:50:39.000,18,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:50:21.000,2017-11-26 10:50:39.000,18,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:50:21.000,2017-11-26 10:50:39.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:50:21.000,2017-11-26 10:50:39.000,18,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-11-26 10:50:21.000,2017-11-26 10:50:39.000,18,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5008,塔底安全停按钮触发,2017-11-26 10:48:27.000,2017-11-26 10:50:12.000,105,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:48:27.000,2017-11-26 10:50:12.000,105,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:48:27.000,2017-11-26 10:50:12.000,105,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:48:27.000,2017-11-26 10:50:12.000,105,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:47:25.000,2017-11-26 10:48:00.000,35,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:47:25.000,2017-11-26 10:48:00.000,35,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:47:25.000,2017-11-26 10:48:00.000,35,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:47:25.000,2017-11-26 10:48:00.000,35,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-11-26 10:47:25.000,2017-11-26 10:48:00.000,35,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5929,高、低速轴转速不匹配,2017-11-26 10:47:16.000,2017-11-26 10:48:00.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-11-26 10:46:50.000,2017-11-26 10:47:08.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:46:07.000,2017-11-26 10:46:41.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5008,塔底安全停按钮触发,2017-11-26 10:46:07.000,2017-11-26 10:46:41.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:46:07.000,2017-11-26 10:46:41.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:46:07.000,2017-11-26 10:46:41.000,34,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:42:53.000,2017-11-26 10:43:19.000,26,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:42:53.000,2017-11-26 10:43:19.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:42:53.000,2017-11-26 10:43:19.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:42:53.000,2017-11-26 10:43:19.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5006,机舱紧停按钮触发,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2017-11-26 10:42:01.000,2017-11-26 10:42:18.000,17,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:40:24.000,2017-11-26 10:41:08.000,44,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5008,塔底安全停按钮触发,2017-11-26 10:40:24.000,2017-11-26 10:41:08.000,44,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:40:24.000,2017-11-26 10:41:08.000,44,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:40:24.000,2017-11-26 10:41:08.000,44,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5007,塔底紧停按钮触发,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5010,安全继电器触发,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5011,主断路器跳闸,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:39:15.000,2017-11-26 10:39:58.000,43,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-11-26 10:36:05.000,2017-11-26 10:36:49.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2017-11-26 10:36:05.000,2017-11-26 10:36:49.000,44,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-11-26 10:36:05.000,2017-11-26 10:36:57.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-11-26 10:32:54.000,2017-11-26 10:35:30.000,156,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-11-26 10:15:05.000,2017-11-26 10:32:44.000,1059,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-11-26 10:14:51.000,2017-11-26 10:29:59.000,908,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-26 00:33:02.000,2017-11-26 00:33:11.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-23 20:30:09.000,2017-11-23 20:30:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5938,转矩不匹配频繁,2017-11-21 11:13:58.000,2017-11-21 11:23:06.000,548,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-11-20 05:52:24.000,2017-11-20 05:52:33.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-19 09:03:38.000,2017-11-19 09:03:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-19 04:21:28.000,2017-11-19 04:21:42.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-17 16:38:39.000,2017-11-17 16:38:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-17 16:08:46.000,2017-11-17 16:08:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-17 15:08:59.000,2017-11-17 15:09:11.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-17 14:14:25.000,2017-11-17 14:14:38.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-16 22:42:55.000,2017-11-16 22:43:04.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-11-16 10:00:20.000,2017-11-16 10:00:29.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-15 08:43:23.000,2017-11-15 08:43:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-11-14 20:01:27.000,2017-11-14 20:01:35.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-11-13 23:13:16.000,2017-11-13 23:13:33.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-12 07:29:51.000,2017-11-12 07:30:01.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-12 01:44:26.000,2017-11-12 01:44:35.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-11 17:09:40.000,2017-11-11 17:09:53.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-11 14:32:20.000,2017-11-11 14:32:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-11-11 07:46:08.000,2017-11-11 08:03:11.000,1023,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-11-11 07:46:08.000,2017-11-11 07:46:34.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-10 15:40:59.000,2017-11-10 15:41:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-10 04:09:10.000,2017-11-10 04:09:23.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-11-07 16:00:11.000,2017-11-07 16:53:19.000,3188,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-07 10:46:56.000,2017-11-07 10:47:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-06 23:48:51.000,2017-11-06 23:49:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-06 23:25:29.000,2017-11-06 23:25:38.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-06 04:17:28.000,2017-11-06 04:17:41.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-06 02:46:36.000,2017-11-06 02:46:45.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-06 02:01:41.000,2017-11-06 02:01:50.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-05 15:07:19.000,2017-11-05 15:07:31.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-05 14:49:01.000,2017-11-05 14:49:10.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-05 13:08:50.000,2017-11-05 13:09:02.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-04 20:51:31.000,2017-11-04 20:51:39.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-03 23:21:18.000,2017-11-03 23:21:30.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-03 11:11:04.000,2017-11-03 11:11:16.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-02 06:09:40.000,2017-11-02 06:09:53.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-11-02 04:14:28.000,2017-11-02 04:14:44.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-11-01 00:57:34.000,2017-11-01 00:57:43.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-31 09:28:03.000,2017-10-31 09:28:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-10-30 17:49:41.000,2017-10-30 17:57:36.000,475,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-10-30 17:49:41.000,2017-10-30 17:57:36.000,475,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶软件,故障和告警
