风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ091,5455,桨叶3电机ptc触发,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2017-10-30 17:49:32.000,2017-10-30 17:49:59.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5449,桨叶3限位开关95度触发,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5443,桨叶1电机ptc故障,2017-10-30 17:49:32.000,2017-10-30 17:49:41.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-10-30 17:47:10.000,2017-10-30 18:04:47.000,1057,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-10-30 17:47:10.000,2017-10-30 17:49:32.000,142,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-10-30 17:47:10.000,2017-10-30 17:58:03.000,653,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-10-30 17:47:10.000,2017-10-30 17:49:32.000,142,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2017-10-30 17:47:10.000,2017-10-30 17:57:45.000,635,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-10-30 17:47:10.000,2017-10-30 17:57:36.000,626,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2017-10-30 17:29:08.000,2017-10-30 17:47:10.000,1082,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-29 13:13:25.000,2017-10-29 13:13:37.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-10-21 21:54:48.000,2017-10-21 21:54:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-20 16:03:08.000,2017-10-20 16:03:16.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-10-19 02:41:12.000,2017-10-19 02:41:20.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-10-18 22:00:27.000,2017-10-18 22:00:36.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-10-18 07:33:55.000,2017-10-18 07:34:04.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-10-14 12:14:01.000,2017-10-14 12:14:13.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-13 14:20:12.000,2017-10-13 14:20:24.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-10-13 05:06:36.000,2017-10-13 05:06:52.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-10-12 13:53:05.000,2017-10-12 13:53:14.000,9,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-10-12 13:53:05.000,2017-10-12 13:53:14.000,9,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-10-12 13:53:05.000,2017-10-12 13:53:14.000,9,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-10-12 13:46:59.000,2017-10-12 13:51:19.000,260,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-10-12 13:46:59.000,2017-10-12 13:51:19.000,260,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-10-12 13:46:59.000,2017-10-12 13:53:49.000,410,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-10-12 13:46:59.000,2017-10-12 13:51:19.000,260,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-10-12 13:46:59.000,2017-10-12 13:53:14.000,375,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-10-12 13:46:59.000,2017-10-12 13:51:19.000,260,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-10-12 12:47:51.000,2017-10-12 13:29:37.000,2506,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-10-12 12:40:11.000,2017-10-12 13:29:37.000,2966,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-10-12 12:40:03.000,2017-10-12 13:33:38.000,3215,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-11 14:54:28.000,2017-10-11 14:54:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-10-11 08:37:52.000,2017-10-11 08:38:00.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5307,风速仪故障,2017-10-09 18:56:29.000,2017-10-09 19:11:23.000,894,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ091,5307,风速仪故障,2017-10-09 18:09:18.000,2017-10-09 18:10:57.000,99,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-10-08 04:13:26.000,2017-10-08 04:21:11.000,465,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-07 14:55:43.000,2017-10-07 14:55:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-07 10:07:36.000,2017-10-07 10:07:53.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-10-07 02:13:33.000,2017-10-07 02:13:44.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-10-06 22:29:13.000,2017-10-06 22:29:21.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-03 12:41:47.000,2017-10-03 12:41:55.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-02 11:16:42.000,2017-10-02 11:16:54.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-10-02 00:04:49.000,2017-10-02 00:04:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-27 14:24:55.000,2017-09-27 14:25:07.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-27 13:48:31.000,2017-09-27 13:48:39.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-27 13:28:04.000,2017-09-27 13:28:17.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-26 13:24:55.000,2017-09-26 13:25:07.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-09-25 17:45:05.000,2017-09-25 18:11:58.000,1613,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6507,UPS逆变故障,2017-09-25 17:45:05.000,2017-09-25 17:45:26.000,21,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-09-25 17:45:05.000,2017-09-25 18:01:42.000,997,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2017-09-25 12:28:06.000,2017-09-25 17:45:26.000,19040,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-09-25 12:16:51.000,2017-09-25 18:01:42.000,20691,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5902,变流器复位超时,2017-09-25 12:16:37.000,2017-09-25 17:45:05.000,19708,变流器,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-09-25 12:16:37.000,2017-09-25 18:01:42.000,20705,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-09-25 12:16:37.000,2017-09-25 18:01:42.000,20705,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5602,齿轮箱油压低,2017-09-25 12:15:15.000,2017-09-25 17:45:05.000,19790,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2017-09-25 12:09:06.000,2017-09-25 17:45:05.000,20159,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-09-25 12:08:10.000,2017-09-25 17:48:25.000,20415,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5431,轮毂温度低,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5487,桨叶2 24V电压故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-09-25 11:47:45.000,2017-09-25 17:45:05.000,21440,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-09-17 09:47:40.000,2017-09-17 09:47:49.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-09-17 09:47:40.000,2017-09-17 10:04:23.000,1003,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-09-17 07:59:34.000,2017-09-17 07:59:42.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-09-16 21:36:39.000,2017-09-16 21:36:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-09-16 18:09:53.000,2017-09-16 18:10:05.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-13 14:37:05.000,2017-09-13 14:37:13.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-11 12:28:33.000,2017-09-11 12:28:41.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-10 06:43:30.000,2017-09-10 06:43:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-08 12:26:54.000,2017-09-08 12:27:04.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-08 10:17:46.000,2017-09-08 10:17:58.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-08 03:33:42.000,2017-09-08 03:33:52.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-07 16:37:41.000,2017-09-07 16:37:49.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-07 13:56:36.000,2017-09-07 13:56:44.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-07 08:41:53.000,2017-09-07 08:42:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-09-04 12:12:04.000,2017-09-04 12:12:16.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-09-03 22:39:15.000,2017-09-03 22:39:23.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-30 16:10:53.000,2017-08-30 16:11:04.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-28 21:51:28.000,2017-08-28 21:51:38.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-27 23:22:41.000,2017-08-27 23:39:53.000,1032,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2017-08-27 23:22:41.000,2017-08-27 23:23:04.000,23,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-08-27 15:02:19.000,2017-08-27 15:02:27.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-08-27 03:38:23.000,2017-08-27 03:38:34.000,11,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-08-25 00:56:55.000,2017-08-25 00:57:06.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-24 18:19:11.000,2017-08-24 18:19:21.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-23 17:11:42.000,2017-08-23 17:29:00.000,1038,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2017-08-23 17:11:42.000,2017-08-23 17:12:23.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-08-21 08:15:41.000,2017-08-21 08:15:51.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-08-21 05:39:41.000,2017-08-21 05:39:51.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2017-08-20 18:17:17.000,2017-08-20 18:17:38.000,21,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-20 18:17:17.000,2017-08-20 18:34:22.000,1025,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-19 15:41:54.000,2017-08-19 15:42:02.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-08-15 16:49:58.000,2017-08-15 16:50:07.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-15 12:39:43.000,2017-08-15 12:39:51.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-14 17:35:05.000,2017-08-14 17:35:18.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-14 13:37:13.000,2017-08-14 13:37:24.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-12 18:34:34.000,2017-08-12 18:51:41.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-08-12 18:34:34.000,2017-08-12 18:35:00.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-12 01:29:35.000,2017-08-12 01:30:01.000,26,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-08-12 01:29:35.000,2017-08-12 01:29:52.000,17,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-08-12 01:24:05.000,2017-08-12 01:30:27.000,382,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,130,电网相角不平衡,2017-08-12 01:23:54.000,2017-08-12 01:29:52.000,358,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,130,电网相角不平衡,2017-08-12 01:05:37.000,2017-08-12 01:23:23.000,1066,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-08-12 00:51:37.000,2017-08-12 00:53:14.000,97,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,130,电网相角不平衡,2017-08-12 00:42:13.000,2017-08-12 01:05:26.000,1393,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-08-12 00:38:37.000,2017-08-12 01:35:11.000,3394,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-12 00:38:37.000,2017-08-12 01:23:54.000,2717,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-08-12 00:38:37.000,2017-08-12 00:41:50.000,193,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-08-12 00:38:37.000,2017-08-12 01:05:26.000,1609,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2017-08-12 00:38:37.000,2017-08-12 01:05:26.000,1609,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6507,UPS逆变故障,2017-08-12 00:38:37.000,2017-08-12 00:39:01.000,24,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2017-08-12 00:38:37.000,2017-08-12 00:38:53.000,16,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,111,电网电压低,2017-08-12 00:38:37.000,2017-08-12 01:05:26.000,1609,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2017-08-12 00:38:37.000,2017-08-12 00:39:01.000,24,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5902,变流器复位超时,2017-08-07 07:48:05.000,2017-08-11 10:16:52.000,354527,变流器,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-08-07 07:40:06.000,2017-08-07 07:48:05.000,479,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-08-07 07:17:46.000,2017-08-07 07:40:06.000,1340,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,64037,非正常关机(OS),2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-08-07 07:09:02.000,2017-08-11 10:16:52.000,356870,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-07 07:09:02.000,1966,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-08-07 04:09:36.000,2017-08-07 04:59:04.000,2968,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-08-07 04:09:36.000,2017-08-07 04:59:04.000,2968,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-08-07 04:09:36.000,2017-08-07 04:59:04.000,2968,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-08-07 04:09:36.000,2017-08-07 04:59:04.000,2968,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-07 04:09:36.000,2017-08-07 04:59:48.000,3012,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-07 04:02:11.000,2017-08-07 04:09:09.000,418,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-08-07 04:02:11.000,2017-08-07 04:07:26.000,315,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-08-07 04:02:11.000,2017-08-07 04:07:26.000,315,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-08-07 04:02:11.000,2017-08-07 04:07:26.000,315,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-08-07 04:02:11.000,2017-08-07 04:07:26.000,315,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-08-07 04:02:11.000,2017-08-07 04:09:09.000,418,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-08-05 04:52:11.000,2017-08-05 04:52:51.000,40,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-05 04:52:11.000,2017-08-05 05:09:29.000,1038,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-08-04 03:05:26.000,2017-08-04 03:06:10.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-08-03 13:31:38.000,2017-08-03 13:44:17.000,759,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5106,机舱手动正常停机,2017-08-03 13:30:00.000,2017-08-03 13:44:17.000,857,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6505,机舱手动正常停机,2017-08-03 13:30:00.000,2017-08-03 13:44:17.000,857,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5473,5min平均桨距角1超限,2017-08-03 10:45:52.000,2017-08-03 13:24:18.000,9506,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5462,桨叶 1 0.5s平均桨距角超限,2017-08-03 10:42:05.000,2017-08-03 13:24:18.000,9733,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5474,5min平均桨距角2超限,2017-08-03 10:25:27.000,2017-08-03 13:24:18.000,10731,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5463,桨叶 2 0.5s平均桨距角超限,2017-08-03 10:21:38.000,2017-08-03 13:24:18.000,10960,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5475,5min平均桨距角3超限,2017-08-03 10:11:22.000,2017-08-03 13:24:18.000,11576,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-08-03 10:07:11.000,2017-08-03 13:26:24.000,11953,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2017-08-03 10:07:11.000,2017-08-03 13:24:18.000,11827,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5701,发电机碳刷磨损,2017-08-03 09:52:07.000,2017-08-03 13:24:18.000,12731,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-08-03 09:37:02.000,2017-08-03 13:24:18.000,13636,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-08-03 09:37:02.000,2017-08-03 13:24:18.000,13636,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-08-03 09:37:02.000,2017-08-03 13:24:18.000,13636,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-08-03 09:37:02.000,2017-08-03 13:24:18.000,13636,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-08-03 09:37:02.000,2017-08-03 13:24:18.000,13636,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-08-03 09:28:56.000,2017-08-03 13:24:18.000,14122,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-08-03 09:07:53.000,2017-08-03 13:26:24.000,15511,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-08-03 09:07:06.000,2017-08-03 13:24:18.000,15432,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-03 01:36:33.000,2017-08-03 01:53:28.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-08-03 01:36:07.000,2017-08-03 01:36:58.000,51,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-08-01 02:37:04.000,2017-08-01 02:37:36.000,32,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-08-01 02:37:04.000,2017-08-01 02:54:09.000,1025,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-07-28 05:51:35.000,2017-07-28 05:51:55.000,20,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-07-25 11:59:54.000,2017-07-25 12:00:30.000,36,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-07-25 11:59:54.000,2017-07-25 12:17:14.000,1040,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-22 13:39:15.000,2017-07-22 13:39:39.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5504,风向突变,2017-07-15 16:58:36.000,2017-07-15 16:59:14.000,38,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-12 10:08:56.000,2017-07-12 10:09:23.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-07-11 13:46:55.000,2017-07-11 13:47:31.000,36,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-07-11 13:42:04.000,2017-07-11 13:42:26.000,22,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5443,桨叶1电机ptc故障,2017-07-11 13:41:41.000,2017-07-11 13:42:04.000,23,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5455,桨叶3电机ptc触发,2017-07-11 13:41:41.000,2017-07-11 13:42:04.000,23,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-07-11 13:41:41.000,2017-07-11 13:56:27.000,886,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5449,桨叶3限位开关95度触发,2017-07-11 13:41:41.000,2017-07-11 13:42:04.000,23,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,45,主控制器失电,2017-07-11 13:41:41.000,2017-07-11 13:42:04.000,23,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-07-11 13:41:41.000,2017-07-11 13:42:26.000,45,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2017-07-11 08:45:43.000,2017-07-11 13:41:41.000,17758,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5902,变流器复位超时,2017-07-11 08:35:52.000,2017-07-11 13:41:41.000,18349,变流器,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-07-11 08:30:23.000,2017-07-11 13:46:55.000,18992,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-07-11 08:27:17.000,2017-07-11 13:46:55.000,19178,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-07-11 08:27:17.000,2017-07-11 13:46:55.000,19178,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-07-11 08:25:55.000,2017-07-11 13:42:04.000,18969,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-07-11 08:25:55.000,2017-07-11 13:41:41.000,18946,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-07-11 08:25:55.000,2017-07-11 13:41:41.000,18946,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-07-11 08:25:55.000,2017-07-11 13:41:41.000,18946,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-07-11 08:25:55.000,2017-07-11 13:42:04.000,18969,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5487,桨叶2 24V电压故障,2017-07-11 08:25:55.000,2017-07-11 13:41:41.000,18946,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-07-11 08:25:55.000,2017-07-11 13:42:04.000,18969,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-07-11 08:25:34.000,2017-07-11 13:41:41.000,18967,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-07-11 08:25:34.000,2017-07-11 13:42:26.000,19012,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,7020,电网频率高,2017-07-11 08:25:34.000,2017-07-11 08:28:40.000,186,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-07-11 08:25:34.000,2017-07-11 13:41:41.000,18967,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5949,变流器网侧线电压过压,2017-07-11 08:25:34.000,2017-07-11 08:25:55.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-07-09 20:29:00.000,2017-07-09 20:29:26.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-07-08 14:42:30.000,2017-07-08 16:04:11.000,4901,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-07-07 04:00:43.000,2017-07-07 04:01:24.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-07-07 04:00:43.000,2017-07-07 04:18:32.000,1069,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-06 14:03:09.000,2017-07-06 14:03:29.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-04 14:59:14.000,2017-07-04 14:59:35.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-07-04 13:27:14.000,2017-07-04 13:27:34.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-04 13:02:40.000,2017-07-04 13:03:02.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-07-04 03:58:13.000,2017-07-04 03:58:34.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-07-02 13:03:58.000,2017-07-02 13:04:19.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-06-28 12:13:43.000,2017-06-28 12:14:05.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-26 10:08:44.000,2017-06-26 10:25:25.000,1001,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-25 01:45:56.000,2017-06-25 02:02:41.000,1005,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-06-23 15:40:13.000,2017-06-23 17:39:21.000,7148,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-06-23 12:28:54.000,2017-06-23 12:30:57.000,123,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-06-23 09:57:25.000,2017-06-23 12:22:17.000,8692,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-06-23 09:03:01.000,2017-06-23 09:09:43.000,402,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-06-22 07:57:19.000,2017-06-22 07:57:39.000,20,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-06-19 16:27:20.000,2017-06-19 16:27:43.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-06-19 02:37:52.000,2017-06-19 02:38:13.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-18 14:35:22.000,2017-06-18 14:52:49.000,1047,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-06-18 14:34:47.000,2017-06-18 14:35:22.000,35,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-06-18 07:45:50.000,2017-06-18 07:46:11.000,21,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-06-18 07:11:54.000,2017-06-18 07:12:16.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-06-16 03:04:02.000,2017-06-16 03:04:30.000,28,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-15 17:43:04.000,2017-06-15 17:59:51.000,1007,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-06-15 02:56:20.000,2017-06-15 02:56:42.000,22,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-06-15 02:55:07.000,2017-06-15 02:55:57.000,50,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-15 02:55:07.000,2017-06-15 03:13:10.000,1083,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5106,机舱手动正常停机,2017-06-13 10:24:31.000,2017-06-13 10:38:25.000,834,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6505,机舱手动正常停机,2017-06-13 10:24:31.000,2017-06-13 10:38:25.000,834,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-06-13 09:16:18.000,2017-06-13 10:02:56.000,2798,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-06-13 09:15:20.000,2017-06-13 10:02:56.000,2856,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-06-10 18:40:24.000,2017-06-10 18:40:45.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-06-07 01:48:19.000,2017-06-07 01:48:53.000,34,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-06-06 10:34:43.000,2017-06-06 10:43:17.000,514,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-06-06 10:34:43.000,2017-06-06 10:40:06.000,323,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6501,HMI手动停机,2017-06-06 10:28:29.000,2017-06-06 10:34:43.000,374,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-06-04 05:30:34.000,2017-06-04 05:30:53.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5506,左扭缆超限,2017-06-02 17:54:27.000,2017-06-02 17:55:49.000,82,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-06-02 17:54:27.000,2017-06-02 18:12:36.000,1089,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5607,齿轮箱冷却风扇接触器反馈故障,2017-05-29 16:47:39.000,2017-05-29 16:57:46.000,607,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5602,齿轮箱油压低,2017-05-29 16:26:13.000,2017-05-29 16:57:46.000,1893,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5620,齿轮箱冷却风扇断路器跳闸,2017-05-29 16:07:54.000,2017-05-29 16:57:46.000,2992,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5621,齿轮箱润滑泵断路器跳闸,2017-05-29 16:01:23.000,2017-05-29 16:57:46.000,3383,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5712,发电机冷却风扇断路器跳闸,2017-05-29 16:01:23.000,2017-05-29 16:57:46.000,3383,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-05-29 15:52:57.000,2017-05-29 16:58:19.000,3922,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-05-29 15:51:37.000,2017-05-29 16:57:46.000,3969,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,6414,同步进行中超时待机,2017-05-29 11:31:13.000,2017-05-29 11:31:52.000,39,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2017-05-28 23:04:11.000,2017-05-28 23:07:01.000,170,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2017-05-28 22:11:29.000,2017-05-28 22:14:27.000,178,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5615,齿轮箱油温高,2017-05-28 21:16:11.000,2017-05-28 21:18:57.000,166,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-28 14:15:48.000,2017-05-28 14:26:03.000,615,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-28 14:00:05.000,2017-05-28 14:09:43.000,578,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-28 13:40:13.000,2017-05-28 13:51:37.000,684,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-27 14:36:28.000,2017-05-27 14:46:26.000,598,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-05-23 02:32:09.000,2017-05-23 02:33:06.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-21 12:41:19.000,2017-05-21 12:48:36.000,437,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-21 12:00:40.000,2017-05-21 12:38:30.000,2270,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-05-21 11:23:31.000,2017-05-21 11:46:46.000,1395,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-05-20 12:38:17.000,2017-05-20 12:39:12.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-05-13 15:22:52.000,2017-05-13 15:24:32.000,100,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-05-12 11:22:43.000,2017-05-12 11:23:40.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-05-11 08:05:19.000,2017-05-11 08:21:57.000,998,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-05-08 19:52:42.000,2017-05-08 19:53:37.000,55,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5613,齿轮箱油泵启动失败,2017-05-08 10:36:47.000,2017-05-08 13:02:57.000,8770,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5602,齿轮箱油压低,2017-05-08 10:03:18.000,2017-05-08 13:02:57.000,10779,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-05-08 09:39:41.000,2017-05-08 13:02:57.000,12196,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5621,齿轮箱润滑泵断路器跳闸,2017-05-08 09:33:49.000,2017-05-08 13:02:57.000,12548,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5712,发电机冷却风扇断路器跳闸,2017-05-08 09:33:49.000,2017-05-08 13:02:57.000,12548,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-05-08 09:29:45.000,2017-05-08 13:04:50.000,12905,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-05-08 09:28:13.000,2017-05-08 13:02:57.000,12884,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-05-06 00:46:17.000,2017-05-06 01:02:56.000,999,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-05-03 01:15:49.000,2017-05-03 01:16:49.000,60,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-05-03 01:15:49.000,2017-05-03 01:33:54.000,1085,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-05-01 16:17:41.000,2017-05-01 16:34:11.000,990,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-04-29 23:55:24.000,2017-04-30 00:12:05.000,1001,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-04-28 20:38:04.000,2017-04-28 20:39:01.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-04-27 11:26:25.000,2017-04-27 11:43:26.000,1021,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-04-24 07:43:33.000,2017-04-24 07:44:29.000,56,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-04-14 04:57:30.000,2017-04-14 04:58:26.000,56,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-04-12 23:44:31.000,2017-04-13 00:01:16.000,1005,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-04-02 13:15:52.000,2017-04-02 13:32:40.000,1008,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-03-29 10:48:57.000,2017-03-29 11:06:31.000,1054,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-03-27 00:01:57.000,2017-03-27 00:18:39.000,1002,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-26 02:10:21.000,2017-03-26 02:15:19.000,298,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-03-26 02:10:21.000,2017-03-26 02:15:19.000,298,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-03-26 02:10:21.000,2017-03-26 02:15:19.000,298,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-03-26 02:10:21.000,2017-03-26 02:15:19.000,298,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-03-26 02:10:21.000,2017-03-26 02:15:19.000,298,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-26 01:49:27.000,2017-03-26 01:52:09.000,162,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-26 01:49:27.000,2017-03-26 01:50:21.000,54,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-03-26 01:49:27.000,2017-03-26 01:52:09.000,162,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-03-26 01:49:27.000,2017-03-26 01:50:21.000,54,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-03-26 01:49:27.000,2017-03-26 01:50:21.000,54,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-03-26 01:49:27.000,2017-03-26 01:50:21.000,54,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-03-22 17:34:54.000,2017-03-22 18:03:21.000,1707,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-03-22 17:31:05.000,2017-03-22 18:03:21.000,1936,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-03-22 17:31:05.000,2017-03-22 17:37:45.000,400,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:34:54.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:34:54.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-03-22 17:31:05.000,2017-03-22 17:34:54.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-22 17:31:05.000,2017-03-22 18:03:21.000,1936,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:34:54.000,229,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-03-22 17:25:07.000,2017-03-22 18:07:59.000,2572,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-03-22 17:25:07.000,2017-03-22 18:03:21.000,2294,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2017-03-22 13:13:18.000,2017-03-22 17:25:07.000,15109,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-03-22 13:05:45.000,2017-03-22 18:03:21.000,17856,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-03-22 13:04:48.000,2017-03-22 18:03:21.000,17913,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-03-22 13:04:48.000,2017-03-22 18:03:21.000,17913,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5902,变流器复位超时,2017-03-22 13:02:00.000,2017-03-22 17:25:07.000,15787,变流器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2017-03-22 12:54:38.000,2017-03-22 17:25:07.000,16229,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5487,桨叶2 24V电压故障,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5431,轮毂温度低,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-03-22 12:37:47.000,2017-03-22 17:25:07.000,17240,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-03-17 00:19:42.000,2017-03-17 00:36:00.000,978,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5608,齿轮箱油泵接触器反馈故障,2017-03-16 15:37:37.000,2017-03-16 15:57:22.000,1185,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5602,齿轮箱油压低,2017-03-16 15:28:30.000,2017-03-16 15:57:22.000,1732,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5530,偏航电机1-2断路器跳闸,2017-03-16 15:19:00.000,2017-03-16 15:57:22.000,2302,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5531,偏航电机3-4断路器跳闸,2017-03-16 15:19:00.000,2017-03-16 15:57:22.000,2302,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5621,齿轮箱润滑泵断路器跳闸,2017-03-16 15:19:00.000,2017-03-16 15:57:22.000,2302,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-03-16 15:19:00.000,2017-03-16 15:57:22.000,2302,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-03-16 15:18:05.000,2017-03-16 15:57:22.000,2357,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-03-16 15:04:37.000,2017-03-16 16:07:21.000,3764,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-03-16 15:03:43.000,2017-03-16 15:57:22.000,3219,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-03-15 11:20:00.000,2017-03-15 11:20:56.000,56,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-03-12 03:03:13.000,2017-03-12 03:04:06.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-03-11 12:53:42.000,2017-03-11 12:54:37.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-10 21:29:03.000,2017-03-10 21:38:05.000,542,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-03-10 21:29:03.000,2017-03-10 21:36:19.000,436,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-03-10 21:29:03.000,2017-03-10 21:36:19.000,436,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-03-10 21:29:03.000,2017-03-10 21:36:19.000,436,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-03-10 21:29:03.000,2017-03-10 21:37:12.000,489,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-10 21:29:03.000,2017-03-10 21:36:19.000,436,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,6411,启机等风超时待机,2017-03-09 00:03:13.000,2017-03-09 00:04:06.000,53,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-03-06 17:34:55.000,2017-03-06 17:45:41.000,646,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-03-06 17:30:13.000,2017-03-06 17:34:55.000,282,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-03-06 17:25:38.000,2017-03-06 17:34:55.000,557,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-03-06 17:25:38.000,2017-03-06 17:34:55.000,557,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5008,塔底安全停按钮触发,2017-03-06 17:25:38.000,2017-03-06 17:34:55.000,557,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-06 17:25:38.000,2017-03-06 17:34:55.000,557,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-03-06 15:46:15.000,2017-03-06 17:19:01.000,5566,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5531,偏航电机3-4断路器跳闸,2017-03-06 15:34:42.000,2017-03-06 17:19:01.000,6259,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5530,偏航电机1-2断路器跳闸,2017-03-06 15:34:42.000,2017-03-06 17:19:01.000,6259,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ091,5473,5min平均桨距角1超限,2017-03-06 12:37:17.000,2017-03-06 15:46:15.000,11338,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5462,桨叶 1 0.5s平均桨距角超限,2017-03-06 12:33:39.000,2017-03-06 15:46:15.000,11556,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5474,5min平均桨距角2超限,2017-03-06 11:30:13.000,2017-03-06 15:46:15.000,15362,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5463,桨叶 2 0.5s平均桨距角超限,2017-03-06 11:28:56.000,2017-03-06 15:46:15.000,15439,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5012,安全链1触发,2017-03-06 10:55:24.000,2017-03-06 15:46:15.000,17451,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5003,风轮过转速(H),2017-03-06 10:55:24.000,2017-03-06 15:46:15.000,17451,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5005,过振动(H),2017-03-06 10:55:24.000,2017-03-06 15:46:15.000,17451,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5119,机舱手动偏航使能,2017-03-06 10:55:24.000,2017-03-06 17:19:01.000,23017,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5475,5min平均桨距角3超限,2017-03-06 10:36:17.000,2017-03-06 15:46:15.000,18598,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5464,桨叶 3 0.5s平均桨距角超限,2017-03-06 10:27:41.000,2017-03-06 15:46:15.000,19114,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6502,发电机浪涌保护故障,2017-03-06 10:15:31.000,2017-03-06 15:46:15.000,19844,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,6503,配电浪涌保护反馈超限,2017-03-06 10:15:31.000,2017-03-06 12:33:39.000,8288,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5710,发电机定转子防雷故障,2017-03-06 10:15:31.000,2017-03-06 15:34:42.000,19151,发电机,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-06 10:08:03.000,2017-03-06 15:46:15.000,20292,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-06 10:08:03.000,2017-03-06 15:46:15.000,20292,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5004,发电机过转速(H),2017-03-06 10:08:03.000,2017-03-06 15:46:15.000,20292,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5001,硬件看门狗触发安全链,2017-03-06 10:08:03.000,2017-03-06 15:46:15.000,20292,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,64025,主控制器安全链输入丢失(OS),2017-03-06 10:08:03.000,2017-03-06 15:46:15.000,20292,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5801,高速轴刹车非正常动作,2017-03-06 09:59:08.000,2017-03-06 12:37:17.000,9489,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-03-06 09:19:45.000,2017-03-06 17:19:56.000,28811,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-03-06 09:19:45.000,2017-03-06 15:34:42.000,22497,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-03-06 09:18:22.000,2017-03-06 15:46:15.000,23273,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-03-04 07:12:08.000,2017-03-04 07:29:07.000,1019,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-03-03 17:51:11.000,2017-03-03 17:52:06.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5432,变桨系统通讯故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,1029,以太网接收故障,2017-03-03 12:28:01.000,2017-03-03 13:05:28.000,2247,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5481,桨叶2断路器跳闸,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5002,安全链2触发,2017-03-03 12:28:01.000,2017-03-03 13:05:28.000,2247,安全链,故障和告警
五里坡公司3号一期风电场,HFJ091,5437,变桨系统内部硬件连接故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5482,桨叶2充电传感器故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5485,桨叶3刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5509,机舱位置标定中,2017-03-03 12:28:01.000,2017-03-03 13:09:56.000,2515,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5484,桨叶2刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5483,桨叶1刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,6508,UPS保护关机,2017-03-03 09:10:17.000,2017-03-03 12:28:01.000,11864,其他,故障和告警
五里坡公司3号一期风电场,HFJ091,5480,桨叶3充电器故障,2017-03-03 09:02:32.000,2017-03-03 12:31:11.000,12519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5479,桨叶2充电器故障,2017-03-03 09:01:40.000,2017-03-03 12:31:11.000,12571,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5478,桨叶1充电器故障,2017-03-03 09:01:40.000,2017-03-03 12:31:11.000,12571,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5902,变流器复位超时,2017-03-03 09:00:47.000,2017-03-03 12:28:01.000,12434,变流器,故障和告警
五里坡公司3号一期风电场,HFJ091,6401,系统初始化超时待机,2017-03-03 08:51:11.000,2017-03-03 12:28:01.000,13010,超时,故障和告警
五里坡公司3号一期风电场,HFJ091,6105,桨叶1BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6106,桨叶2BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5853,主轴轴承润滑故障,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ091,6108,变桨紧急事件触发,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,6107,桨叶3BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ091,5941,变流器跳闸,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,111,电网电压低,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5492,桨叶1 400伏异常,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,5431,轮毂温度低,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ091,102,电网电压跌落,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,电网,故障和告警
五里坡公司3号一期风电场,HFJ091,5109,SCADA停机,2017-03-03 08:45:00.000,2017-03-03 12:28:01.000,13381,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-03-03 04:48:18.000,2017-03-03 04:49:11.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-02-27 21:35:23.000,2017-02-27 21:36:16.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-02-27 17:37:18.000,2017-02-27 17:38:10.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-02-26 01:01:29.000,2017-02-26 01:17:40.000,971,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5107,塔基手动正常停机,2017-02-22 12:44:03.000,2017-02-22 13:28:28.000,2665,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5108,维护模式,2017-02-22 12:44:03.000,2017-02-22 13:28:28.000,2665,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-02-16 21:43:54.000,2017-02-16 21:44:46.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-02-15 15:32:06.000,2017-02-15 15:45:29.000,803,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-02-13 23:44:57.000,2017-02-14 00:02:07.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-02-11 20:19:42.000,2017-02-11 20:20:41.000,59,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-02-09 13:48:55.000,2017-02-09 14:05:59.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5505,右扭缆超限,2017-02-09 13:48:04.000,2017-02-09 13:48:55.000,51,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-02-01 12:55:43.000,2017-02-01 13:12:27.000,1004,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5121,能量管理平台停机,2017-01-25 21:50:01.000,2017-01-25 22:37:09.000,2828,控制器,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-01-24 01:22:57.000,2017-01-24 01:39:58.000,1021,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-01-20 01:12:52.000,2017-01-20 01:29:41.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5922,小风正常停机,2017-01-14 16:03:38.000,2017-01-14 16:04:30.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-01-08 22:51:25.000,2017-01-08 23:08:12.000,1007,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5507,偏航自动解缆中,2017-01-05 00:42:21.000,2017-01-05 00:59:45.000,1044,偏航,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-01-03 10:27:17.000,2017-01-03 10:28:09.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ091,5924,风机欠功率,2017-01-03 07:05:00.000,2017-01-03 07:05:55.000,55,变流器（控制器部分）,故障和告警
