风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2019-02-28 11:15:11.000,2019-02-28 11:16:00.000,49,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2019-02-28 11:15:11.000,2019-02-28 11:32:48.000,1057,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2019-02-24 15:15:42.000,2019-02-24 16:11:53.000,3371,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-02-24 14:07:32.000,2019-02-24 15:21:40.000,4448,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-24 05:56:38.000,2019-02-24 05:57:19.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-17 01:07:51.000,2019-02-17 01:08:26.000,35,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2019-02-15 08:07:37.000,2019-02-15 08:08:08.000,31,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2019-02-10 23:55:22.000,2019-02-10 23:55:49.000,27,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-10 08:48:24.000,2019-02-10 08:48:51.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-10 08:19:00.000,2019-02-10 08:19:35.000,35,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-08 13:11:17.000,2019-02-08 13:12:06.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-05 01:25:47.000,2019-02-05 01:26:35.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-05 00:34:59.000,2019-02-05 00:35:50.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2019-02-03 19:50:26.000,2019-02-03 19:51:05.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-02-01 04:26:39.000,2019-02-01 04:27:30.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2019-01-26 15:25:19.000,2019-01-26 15:25:54.000,35,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-01-23 13:07:32.000,2019-01-23 13:08:04.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2019-01-11 02:27:37.000,2019-01-11 02:44:47.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-01-09 20:44:40.000,2019-01-09 20:45:20.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-01-03 16:43:30.000,2019-01-03 16:44:09.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2019-01-03 11:28:35.000,2019-01-03 13:38:44.000,7809,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5613,齿轮箱油泵启动失败,2019-01-03 10:46:06.000,2019-01-03 13:38:44.000,10358,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2019-01-03 10:01:11.000,2019-01-03 14:15:15.000,15244,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2019-01-03 09:50:08.000,2019-01-03 13:38:44.000,13716,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2019-01-03 09:39:50.000,2019-01-03 13:38:44.000,14334,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5008,塔底安全停按钮触发,2019-01-03 09:26:05.000,2019-01-03 09:26:55.000,50,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2019-01-03 09:25:16.000,2019-01-03 09:26:55.000,99,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5007,塔底紧停按钮触发,2019-01-03 09:25:16.000,2019-01-03 09:26:55.000,99,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2019-01-03 09:25:16.000,2019-01-03 09:27:43.000,147,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2019-01-03 09:24:26.000,2019-01-03 14:15:15.000,17449,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-01-03 09:24:26.000,2019-01-03 09:26:55.000,149,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-01-03 08:09:53.000,2019-01-03 08:26:00.000,967,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-01-03 00:09:52.000,2019-01-03 00:14:49.000,297,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2019-01-02 16:21:43.000,2019-01-02 16:32:09.000,626,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-01-02 16:20:53.000,2019-01-02 16:32:09.000,676,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2019-01-02 16:20:53.000,2019-01-02 16:35:50.000,897,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2019-01-02 16:09:23.000,2019-01-02 16:20:53.000,690,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5006,机舱紧停按钮触发,2019-01-02 15:17:43.000,2019-01-02 16:09:23.000,3100,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2019-01-02 15:17:43.000,2019-01-02 16:09:23.000,3100,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2019-01-02 15:17:43.000,2019-01-02 16:20:53.000,3790,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2019-01-02 13:50:36.000,2019-01-02 16:09:23.000,8327,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2019-01-02 13:50:36.000,2019-01-02 16:09:23.000,8327,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5613,齿轮箱油泵启动失败,2019-01-02 12:01:22.000,2019-01-02 16:09:23.000,14881,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2019-01-02 11:17:45.000,2019-01-02 16:09:23.000,17498,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2019-01-02 11:05:22.000,2019-01-02 16:09:23.000,18241,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2019-01-02 10:55:31.000,2019-01-02 16:09:23.000,18832,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2019-01-02 10:34:56.000,2019-01-02 16:09:23.000,20067,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2019-01-02 10:17:48.000,2019-01-02 10:18:36.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-12-25 14:57:17.000,2018-12-25 14:57:56.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-12-21 07:35:16.000,2018-12-21 07:52:30.000,1034,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2018-12-21 07:35:16.000,2018-12-21 07:35:42.000,26,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2018-12-20 16:10:40.000,2018-12-20 16:30:24.000,1184,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-12-19 15:56:57.000,2018-12-19 15:57:38.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-12-17 09:58:24.000,2018-12-17 09:59:03.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-12-11 17:06:39.000,2018-12-11 17:17:53.000,674,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2018-12-11 17:06:39.000,2018-12-11 17:08:11.000,92,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-12-10 21:57:16.000,2018-12-10 21:57:54.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-12-06 14:50:54.000,2018-12-06 14:51:37.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-12-04 08:12:12.000,2018-12-04 08:29:22.000,1030,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-11-30 23:16:25.000,2018-11-30 23:33:18.000,1013,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-11-28 03:55:37.000,2018-11-28 03:56:16.000,39,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-11-27 08:46:50.000,2018-11-27 08:47:35.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-11-27 06:16:10.000,2018-11-27 06:16:52.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-23 23:53:00.000,2018-11-23 23:53:44.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-23 19:21:43.000,2018-11-23 19:22:25.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-20 15:10:54.000,2018-11-20 15:11:37.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-19 07:30:38.000,2018-11-19 07:31:20.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-19 06:38:56.000,2018-11-19 06:39:42.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-19 05:30:59.000,2018-11-19 05:31:36.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-19 01:23:18.000,2018-11-19 01:24:02.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-18 03:37:05.000,2018-11-18 03:37:48.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-17 07:37:27.000,2018-11-17 07:38:09.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2018-11-15 16:21:57.000,2018-11-15 16:31:51.000,594,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5712,发电机冷却风扇断路器跳闸,2018-11-14 12:55:11.000,2018-11-14 15:09:26.000,8055,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-11-14 12:55:11.000,2018-11-14 15:09:26.000,8055,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-11-14 12:48:46.000,2018-11-14 15:18:22.000,8976,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-11-14 12:46:50.000,2018-11-14 14:58:19.000,7889,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-07 16:01:02.000,2018-11-07 16:01:43.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-06 15:52:04.000,2018-11-06 15:52:46.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-04 23:59:54.000,2018-11-05 00:00:46.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-11-02 14:09:05.000,2018-11-02 14:09:51.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-11-01 15:17:15.000,2018-11-01 15:47:28.000,1813,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2018-11-01 15:17:15.000,2018-11-01 15:45:31.000,1696,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5488,桨叶3 24V电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2018-11-01 15:10:59.000,2018-11-01 15:17:15.000,376,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2018-11-01 15:10:59.000,2018-11-01 15:17:15.000,376,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5487,桨叶2 24V电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2018-11-01 15:10:59.000,2018-11-01 15:17:15.000,376,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:17:15.000,376,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5486,桨叶1 24V电压故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2018-11-01 15:10:59.000,2018-11-01 15:17:15.000,376,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2018-11-01 15:10:59.000,2018-11-01 15:45:31.000,2072,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5953,变流器直流母线过压 ,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-10-28 14:02:24.000,2018-11-01 15:45:31.000,351787,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,7021,电网频率低,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,7020,电网频率高,2018-10-28 14:02:24.000,2018-11-01 15:10:59.000,349715,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-27 19:13:59.000,2018-10-27 19:14:46.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-27 14:08:59.000,2018-10-27 14:09:47.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-27 02:49:19.000,2018-10-27 02:49:57.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-10-23 23:40:45.000,2018-10-23 23:57:20.000,995,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-10-18 13:22:50.000,2018-10-18 13:39:31.000,1001,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-10-18 13:22:03.000,2018-10-18 13:22:50.000,47,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-10-17 21:39:08.000,2018-10-17 21:56:53.000,1065,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-10-17 21:39:08.000,2018-10-17 21:39:50.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-11 13:00:39.000,2018-10-11 13:01:17.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-10-10 07:17:31.000,2018-10-10 07:18:00.000,29,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-09 16:37:53.000,2018-10-09 16:38:18.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-10-09 01:40:28.000,2018-10-09 01:40:54.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-10-08 09:21:52.000,2018-10-08 09:22:46.000,54,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-10-08 02:33:12.000,2018-10-08 02:50:03.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-10-08 02:33:12.000,2018-10-08 02:33:54.000,42,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-22 16:16:41.000,2018-09-22 16:17:30.000,49,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-21 11:51:50.000,2018-09-21 11:52:28.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-21 10:46:10.000,2018-09-21 11:03:02.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-21 02:04:00.000,2018-09-21 02:04:40.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-20 01:59:26.000,2018-09-20 02:00:06.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-18 21:43:40.000,2018-09-18 21:59:55.000,975,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-09-16 08:43:30.000,2018-09-16 08:44:14.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-15 16:20:19.000,2018-09-15 16:37:31.000,1032,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-09-11 23:29:27.000,2018-09-11 23:30:11.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-11 23:29:27.000,2018-09-11 23:47:13.000,1066,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2018-09-11 09:28:50.000,2018-09-11 11:30:05.000,7275,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-09-11 09:23:00.000,2018-09-11 11:30:05.000,7625,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-09-11 09:20:54.000,2018-09-11 11:30:05.000,7751,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-10 09:42:14.000,2018-09-10 09:59:36.000,1042,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-09-10 09:42:14.000,2018-09-10 09:42:55.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-07 17:50:34.000,2018-09-07 17:51:19.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-09-06 04:28:45.000,2018-09-06 04:29:27.000,42,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-09-02 07:32:25.000,2018-09-02 07:33:02.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-09-01 08:41:10.000,2018-09-01 08:58:51.000,1061,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-09-01 08:41:10.000,2018-09-01 08:41:51.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-31 21:26:46.000,2018-08-31 21:27:36.000,50,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-28 19:56:43.000,2018-08-28 19:57:27.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-26 11:53:47.000,2018-08-26 11:54:32.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-24 05:50:21.000,2018-08-24 05:51:05.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-08-22 23:14:16.000,2018-08-22 23:31:31.000,1035,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-08-22 23:14:16.000,2018-08-22 23:15:01.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-19 23:40:31.000,2018-08-19 23:41:14.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-08-18 20:00:57.000,2018-08-18 20:17:45.000,1008,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-14 08:30:46.000,2018-08-14 08:31:31.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-11 19:37:10.000,2018-08-11 19:37:53.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-08-10 16:04:09.000,2018-08-10 16:21:01.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-08-08 21:19:37.000,2018-08-08 21:23:05.000,208,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-08-08 21:18:56.000,2018-08-08 21:33:57.000,901,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2018-08-06 06:47:12.000,2018-08-08 21:18:56.000,225104,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-05 03:04:24.000,2018-08-05 03:05:07.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-08-04 16:12:57.000,2018-08-04 16:13:35.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-23 07:57:59.000,2018-07-23 07:58:55.000,56,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-07-22 11:23:35.000,2018-07-22 11:24:18.000,43,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-07-22 11:23:35.000,2018-07-22 11:41:02.000,1047,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-21 22:36:07.000,2018-07-21 22:36:47.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-20 17:41:42.000,2018-07-20 17:42:20.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5607,齿轮箱冷却风扇接触器反馈故障,2018-07-16 09:06:30.000,2018-07-16 13:54:35.000,17285,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-07-16 09:04:57.000,2018-07-16 13:54:35.000,17378,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2018-07-16 08:22:02.000,2018-07-16 13:54:35.000,19953,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-07-16 07:55:50.000,2018-07-16 14:05:58.000,22208,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-11 17:22:12.000,2018-07-11 17:22:51.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-07-11 07:36:12.000,2018-07-11 07:36:54.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-07-10 22:39:43.000,2018-07-10 22:44:28.000,285,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-07 10:56:22.000,2018-07-07 10:57:02.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-06 22:31:35.000,2018-07-06 22:32:17.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-07-06 11:01:59.000,2018-07-06 11:02:36.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-28 14:25:47.000,2018-06-28 14:26:32.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-06-28 13:35:55.000,2018-06-28 13:39:43.000,228,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-06-28 13:35:55.000,2018-06-28 13:49:12.000,797,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,64026,WP-Line模块初始化故障(OS),2018-06-28 13:35:55.000,2018-06-28 13:39:43.000,228,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,64027,WP-Line模块配置故障(OS),2018-06-28 13:35:55.000,2018-06-28 13:39:43.000,228,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2018-06-28 13:35:55.000,2018-06-28 13:39:43.000,228,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2018-06-28 13:35:55.000,2018-06-28 13:37:48.000,113,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64031,系统软件需要更新,2018-06-28 13:23:00.000,2018-06-28 13:35:55.000,775,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,64029,系统告警(OS),2018-06-28 13:23:00.000,2018-06-28 13:39:43.000,1003,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-06-28 13:14:24.000,2018-06-28 13:35:55.000,1291,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-27 10:44:48.000,2018-06-27 10:45:28.000,40,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-06-26 10:50:28.000,2018-06-26 10:51:44.000,76,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-06-26 10:50:28.000,2018-06-26 10:55:38.000,310,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-23 04:12:24.000,2018-06-23 04:13:01.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-22 12:59:25.000,2018-06-22 13:00:07.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-20 16:51:49.000,2018-06-20 16:52:28.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-06-18 17:32:39.000,2018-06-18 17:49:47.000,1028,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-06-18 17:31:54.000,2018-06-18 17:32:39.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-16 13:57:00.000,2018-06-16 13:57:43.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-13 10:44:18.000,2018-06-13 10:44:55.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-13 02:07:02.000,2018-06-13 02:07:44.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-12 12:13:14.000,2018-06-12 12:13:58.000,44,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-06-12 00:16:38.000,2018-06-12 00:17:23.000,45,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-06-12 00:16:38.000,2018-06-12 00:34:04.000,1046,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-10 11:46:30.000,2018-06-10 11:47:16.000,46,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-09 14:01:05.000,2018-06-09 14:01:48.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-06-05 20:28:55.000,2018-06-05 20:45:59.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2018-06-05 17:01:18.000,2018-06-05 17:18:38.000,1040,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2018-06-05 17:01:18.000,2018-06-05 17:23:06.000,1308,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-06-05 17:01:18.000,2018-06-05 17:18:38.000,1040,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2018-06-05 17:01:18.000,2018-06-05 17:18:38.000,1040,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-06-05 17:01:18.000,2018-06-05 17:23:49.000,1351,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2018-06-05 17:01:18.000,2018-06-05 17:18:38.000,1040,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-04 12:19:22.000,2018-06-04 12:20:03.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-04 11:24:00.000,2018-06-04 11:24:43.000,43,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-06-03 01:14:58.000,2018-06-03 01:15:50.000,52,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-06-03 01:14:58.000,2018-06-03 01:32:25.000,1047,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-06-02 15:03:09.000,2018-06-02 15:03:46.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2018-06-02 13:31:16.000,2018-06-02 14:22:35.000,3079,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-06-02 13:21:13.000,2018-06-02 14:22:35.000,3682,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-06-02 13:09:35.000,2018-06-02 14:22:35.000,4380,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5701,发电机碳刷磨损,2018-06-02 12:06:07.000,2018-06-02 14:22:35.000,8188,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5701,发电机碳刷磨损,2018-06-02 11:43:37.000,2018-06-02 12:04:01.000,1224,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-05-31 00:30:39.000,2018-05-31 00:47:35.000,1016,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-05-31 00:30:39.000,2018-05-31 00:31:20.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-05-30 10:08:07.000,2018-05-30 12:37:35.000,8968,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-05-30 10:07:23.000,2018-05-30 12:37:35.000,9012,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-05-30 00:15:20.000,2018-05-30 00:16:47.000,87,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-28 10:12:06.000,2018-05-28 10:12:51.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-25 07:50:37.000,2018-05-25 07:51:22.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-25 07:14:51.000,2018-05-25 07:15:38.000,47,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-22 23:42:55.000,2018-05-22 23:43:37.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-22 16:16:20.000,2018-05-22 16:17:01.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-21 19:01:49.000,2018-05-21 19:02:34.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-20 15:45:08.000,2018-05-20 15:45:49.000,41,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-20 08:39:31.000,2018-05-20 08:40:19.000,48,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-20 06:20:05.000,2018-05-20 06:20:50.000,45,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-13 04:59:21.000,2018-05-13 05:00:00.000,39,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-05-09 08:34:33.000,2018-05-09 08:36:33.000,120,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-09 08:05:50.000,2018-05-09 08:06:15.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-07 15:16:53.000,2018-05-07 15:17:21.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-06 18:02:49.000,2018-05-06 18:03:14.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-06 15:14:22.000,2018-05-06 15:14:49.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-06 06:22:40.000,2018-05-06 06:23:01.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-05 17:19:35.000,2018-05-05 17:19:58.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-02 16:21:26.000,2018-05-02 16:21:52.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-02 10:37:50.000,2018-05-02 10:38:15.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-05-02 05:59:05.000,2018-05-02 06:16:30.000,1045,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-05-02 05:58:46.000,2018-05-02 05:59:42.000,56,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-01 08:47:58.000,2018-05-01 08:48:17.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-05-01 04:07:47.000,2018-05-01 04:08:06.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-30 22:16:00.000,2018-04-30 22:16:19.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-04-30 13:54:48.000,2018-04-30 13:59:56.000,308,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-27 16:10:14.000,2018-04-27 16:10:39.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-27 15:10:58.000,2018-04-27 15:11:24.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-27 06:25:34.000,2018-04-27 06:26:02.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-04-26 22:30:55.000,2018-04-26 22:47:45.000,1010,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-26 15:12:46.000,2018-04-26 15:13:09.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-26 10:20:28.000,2018-04-26 10:20:53.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-25 10:13:38.000,2018-04-25 10:14:06.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-04-24 20:34:00.000,2018-04-24 20:51:06.000,1026,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-24 00:24:18.000,2018-04-24 00:24:36.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-23 13:53:47.000,2018-04-23 13:54:07.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-23 01:00:34.000,2018-04-23 01:00:56.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-22 17:04:05.000,2018-04-22 17:04:23.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-04-22 02:20:40.000,2018-04-22 02:20:59.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-21 22:37:49.000,2018-04-21 22:38:11.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-04-20 21:26:11.000,2018-04-20 21:26:36.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5613,齿轮箱油泵启动失败,2018-04-20 18:35:50.000,2018-04-20 19:02:32.000,1602,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2018-04-20 17:39:43.000,2018-04-20 19:02:32.000,4969,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-04-20 17:35:01.000,2018-04-20 19:02:32.000,5251,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5712,发电机冷却风扇断路器跳闸,2018-04-20 17:34:40.000,2018-04-20 19:02:32.000,5272,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-04-20 17:34:40.000,2018-04-20 19:02:32.000,5272,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-04-20 17:27:39.000,2018-04-20 19:02:32.000,5693,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-04-20 17:26:59.000,2018-04-20 19:02:32.000,5733,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2018-04-20 15:10:31.000,2018-04-20 16:04:01.000,3210,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5608,齿轮箱油泵接触器反馈故障,2018-04-20 15:04:24.000,2018-04-20 16:04:01.000,3577,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-04-20 15:00:24.000,2018-04-20 16:04:01.000,3817,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5712,发电机冷却风扇断路器跳闸,2018-04-20 15:00:24.000,2018-04-20 16:04:01.000,3817,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-04-20 15:00:24.000,2018-04-20 16:04:01.000,3817,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-04-20 14:47:20.000,2018-04-20 16:16:49.000,5369,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-04-20 14:46:24.000,2018-04-20 16:04:01.000,4657,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-20 14:40:16.000,2018-04-20 14:43:57.000,221,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-20 13:56:18.000,2018-04-20 14:00:24.000,246,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-20 12:43:37.000,2018-04-20 12:46:01.000,144,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-04-20 11:52:23.000,2018-04-20 11:53:53.000,90,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-20 11:45:21.000,2018-04-20 11:49:47.000,266,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-20 09:29:01.000,2018-04-20 09:32:32.000,211,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 21:42:14.000,2018-04-19 21:46:35.000,261,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 21:01:21.000,2018-04-19 21:05:50.000,269,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 20:21:54.000,2018-04-19 20:26:35.000,281,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 19:41:02.000,2018-04-19 19:45:23.000,261,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 19:00:09.000,2018-04-19 19:04:39.000,270,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 18:20:10.000,2018-04-19 18:24:51.000,281,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 17:34:37.000,2018-04-19 17:37:56.000,199,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 10:25:03.000,2018-04-19 10:28:13.000,190,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 09:45:31.000,2018-04-19 09:50:36.000,305,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 09:06:11.000,2018-04-19 09:12:29.000,378,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 08:26:48.000,2018-04-19 08:33:35.000,407,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 07:47:30.000,2018-04-19 07:53:51.000,381,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 07:06:20.000,2018-04-19 07:13:44.000,444,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 06:25:10.000,2018-04-19 06:33:17.000,487,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 05:45:39.000,2018-04-19 05:52:47.000,428,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 05:06:21.000,2018-04-19 05:13:01.000,400,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 04:25:24.000,2018-04-19 04:32:57.000,453,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 03:47:20.000,2018-04-19 03:52:44.000,324,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 03:08:40.000,2018-04-19 03:14:16.000,336,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 02:29:15.000,2018-04-19 02:35:18.000,363,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 01:48:56.000,2018-04-19 01:53:13.000,257,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-19 00:48:29.000,2018-04-19 00:50:23.000,114,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 23:37:33.000,2018-04-18 23:40:50.000,197,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 22:18:57.000,2018-04-18 22:22:56.000,239,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 21:37:48.000,2018-04-18 21:42:44.000,296,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 20:57:26.000,2018-04-18 21:02:39.000,313,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 20:17:36.000,2018-04-18 20:22:40.000,304,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 19:37:28.000,2018-04-18 19:42:31.000,303,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 18:56:48.000,2018-04-18 19:02:16.000,328,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 18:15:04.000,2018-04-18 18:19:33.000,269,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-18 17:31:17.000,2018-04-18 17:35:11.000,234,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-17 19:28:03.000,2018-04-17 19:28:20.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-17 09:56:50.000,2018-04-17 09:57:07.000,17,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-15 09:53:23.000,2018-04-15 09:53:46.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-15 09:33:36.000,2018-04-15 09:33:59.000,23,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 18:27:18.000,2018-04-13 18:28:40.000,82,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 17:44:41.000,2018-04-13 17:51:52.000,431,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 17:03:37.000,2018-04-13 17:11:50.000,493,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 16:23:04.000,2018-04-13 16:30:18.000,434,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 15:42:17.000,2018-04-13 15:47:26.000,309,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 14:55:57.000,2018-04-13 14:59:55.000,238,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 14:15:42.000,2018-04-13 14:21:08.000,326,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 13:33:55.000,2018-04-13 13:42:01.000,486,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 12:50:52.000,2018-04-13 13:01:25.000,633,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 12:07:32.000,2018-04-13 12:18:06.000,634,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 11:25:24.000,2018-04-13 11:34:49.000,565,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 10:42:48.000,2018-04-13 10:52:21.000,573,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 10:02:14.000,2018-04-13 10:08:57.000,403,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-13 03:03:06.000,2018-04-13 03:04:36.000,90,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2018-04-11 14:08:37.000,2018-04-11 15:01:20.000,3163,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-04-11 14:01:53.000,2018-04-11 15:01:20.000,3567,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-04-11 14:01:35.000,2018-04-11 15:01:20.000,3585,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5607,齿轮箱冷却风扇接触器反馈故障,2018-04-11 13:58:12.000,2018-04-11 15:01:20.000,3788,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-04-11 13:08:37.000,2018-04-11 15:01:41.000,6784,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-04-11 13:07:57.000,2018-04-11 15:01:20.000,6803,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-10 16:05:09.000,2018-04-10 16:05:34.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-10 04:42:17.000,2018-04-10 04:43:28.000,71,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-10 03:49:22.000,2018-04-10 03:53:09.000,227,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-10 03:07:52.000,2018-04-10 03:12:48.000,296,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-10 01:12:21.000,2018-04-10 01:14:29.000,128,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-09 18:14:12.000,2018-04-09 18:17:20.000,188,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-09 17:32:46.000,2018-04-09 17:39:03.000,377,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-09 16:52:26.000,2018-04-09 16:58:45.000,379,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-09 16:11:45.000,2018-04-09 16:16:37.000,292,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-04-08 13:10:08.000,2018-04-08 13:11:20.000,72,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-08 07:09:30.000,2018-04-08 07:09:50.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-07 10:07:14.000,2018-04-07 10:07:33.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-07 02:01:36.000,2018-04-07 02:01:54.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-06 01:45:23.000,2018-04-06 01:47:43.000,140,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-06 00:18:59.000,2018-04-06 00:21:29.000,150,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 23:09:40.000,2018-04-05 23:12:10.000,150,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 22:00:45.000,2018-04-05 22:03:25.000,160,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 20:55:26.000,2018-04-05 20:58:04.000,158,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 18:40:20.000,2018-04-05 18:42:46.000,146,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 17:42:04.000,2018-04-05 17:44:59.000,175,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-05 16:43:09.000,2018-04-05 16:46:01.000,172,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 20:28:09.000,2018-04-04 20:32:42.000,273,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 19:39:28.000,2018-04-04 19:42:22.000,174,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 18:59:39.000,2018-04-04 19:04:23.000,284,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 18:18:21.000,2018-04-04 18:25:10.000,409,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 17:38:30.000,2018-04-04 17:44:18.000,348,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 16:58:29.000,2018-04-04 17:04:20.000,351,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 16:18:10.000,2018-04-04 16:23:25.000,315,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-04-04 15:25:48.000,2018-04-04 15:30:38.000,290,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-04 11:25:18.000,2018-04-04 11:25:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-04-04 10:48:50.000,2018-04-04 11:05:33.000,1003,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-04-04 10:48:41.000,2018-04-04 10:48:50.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-03 21:46:57.000,2018-04-03 21:47:16.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-04-03 11:35:29.000,2018-04-03 11:35:38.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 23:34:24.000,2018-03-29 23:39:36.000,312,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 22:53:50.000,2018-03-29 23:01:22.000,452,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 22:12:59.000,2018-03-29 22:20:34.000,455,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 21:31:30.000,2018-03-29 21:39:31.000,481,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 20:50:48.000,2018-03-29 20:58:43.000,475,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 20:09:08.000,2018-03-29 20:18:03.000,535,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 19:29:35.000,2018-03-29 19:36:52.000,437,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 18:49:02.000,2018-03-29 18:57:04.000,482,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 18:06:57.000,2018-03-29 18:15:56.000,539,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 17:26:10.000,2018-03-29 17:34:21.000,491,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 16:44:47.000,2018-03-29 16:53:27.000,520,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 16:03:28.000,2018-03-29 16:11:45.000,497,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 15:22:42.000,2018-03-29 15:30:38.000,476,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 14:43:03.000,2018-03-29 14:49:30.000,387,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-29 14:03:00.000,2018-03-29 14:08:52.000,352,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-28 16:31:07.000,2018-03-28 16:31:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-28 15:50:47.000,2018-03-28 15:50:59.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-28 14:55:08.000,2018-03-28 14:55:17.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-03-28 01:30:59.000,2018-03-28 01:47:54.000,1015,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-03-28 01:30:46.000,2018-03-28 01:31:13.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-03-28 01:15:26.000,2018-03-28 01:15:39.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-26 20:06:46.000,2018-03-26 20:07:00.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-25 15:35:48.000,2018-03-25 15:36:03.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5989,变流器UPS电量低,2018-03-25 13:54:34.000,2018-03-25 14:13:29.000,1135,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5905,变流器通讯故障,2018-03-25 13:53:53.000,2018-03-25 14:13:51.000,1198,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,1019,EtherCan模块CANopen通讯故障,2018-03-25 13:53:53.000,2018-03-25 14:13:51.000,1198,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5948,变流器内部通讯错误,2018-03-25 13:53:53.000,2018-03-25 14:13:51.000,1198,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5947,变流器主断路器故障,2018-03-25 13:53:53.000,2018-03-25 14:13:51.000,1198,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,1023,变频器CANopen通讯故障,2018-03-25 13:53:53.000,2018-03-25 14:13:51.000,1198,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 13:53:42.000,2018-03-25 14:13:51.000,1209,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2018-03-25 13:53:31.000,2018-03-25 14:13:51.000,1220,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-03-25 13:50:42.000,2018-03-25 14:14:14.000,1412,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-03-25 13:36:32.000,2018-03-25 13:40:04.000,212,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 08:31:16.000,2018-03-25 13:12:37.000,16881,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 08:17:51.000,2018-03-25 08:30:00.000,729,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 07:04:48.000,2018-03-25 08:16:41.000,4313,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 07:01:46.000,2018-03-25 07:03:44.000,118,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 02:38:51.000,2018-03-25 07:00:43.000,15712,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 02:31:42.000,2018-03-25 02:37:30.000,348,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 02:27:59.000,2018-03-25 02:30:26.000,147,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 02:25:23.000,2018-03-25 02:26:37.000,74,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 02:10:10.000,2018-03-25 02:23:55.000,825,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-25 00:58:57.000,2018-03-25 01:07:04.000,487,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-17 22:17:49.000,2018-03-17 22:18:04.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-17 20:42:04.000,2018-03-17 20:42:19.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-17 04:45:47.000,2018-03-17 04:46:01.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-16 14:24:43.000,2018-03-16 14:28:09.000,206,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-16 13:35:07.000,2018-03-16 13:38:49.000,222,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2018-03-16 12:39:46.000,2018-03-16 12:42:42.000,176,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-15 09:09:58.000,2018-03-15 09:10:12.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-15 01:19:37.000,2018-03-15 01:19:50.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-03-12 23:11:21.000,2018-03-12 23:28:48.000,1047,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-03-12 23:11:21.000,2018-03-12 23:11:53.000,32,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-03-12 14:31:33.000,2018-03-12 14:31:42.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5009,机舱安全停按钮触发,2018-03-11 11:21:44.000,2018-03-11 14:15:22.000,10418,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5006,机舱紧停按钮触发,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2018-03-11 10:11:39.000,2018-03-11 14:15:22.000,14623,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-03-11 09:39:26.000,2018-03-11 14:15:22.000,16556,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-03-11 09:38:55.000,2018-03-11 14:15:22.000,16587,控制器,故障和告警
