风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-03-11 00:13:07.000,2018-03-11 00:13:16.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-03-10 21:58:22.000,2018-03-10 22:15:29.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2018-03-10 21:58:22.000,2018-03-10 21:58:49.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-09 00:00:42.000,2018-03-09 00:00:58.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-03-08 06:25:55.000,2018-03-08 06:43:08.000,1033,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-03-08 06:25:43.000,2018-03-08 06:26:35.000,52,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-07 20:50:17.000,2018-03-07 20:50:30.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-06 08:47:33.000,2018-03-06 08:47:42.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-04 11:13:19.000,2018-03-04 11:13:33.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-04 01:15:36.000,2018-03-04 01:15:51.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-03 10:44:06.000,2018-03-03 10:44:15.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-03 03:40:46.000,2018-03-03 03:40:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-02 05:14:27.000,2018-03-02 05:14:40.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-03-01 21:21:21.000,2018-03-01 21:21:33.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-27 22:28:00.000,2018-02-27 22:28:10.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-27 13:01:30.000,2018-02-27 13:01:37.000,7,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-27 01:48:43.000,2018-02-27 01:48:57.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-26 14:59:17.000,2018-02-26 14:59:26.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-26 04:52:11.000,2018-02-26 04:52:20.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-26 03:47:10.000,2018-02-26 03:47:18.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-25 02:04:38.000,2018-02-25 02:04:47.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-24 18:26:57.000,2018-02-24 18:27:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-24 09:07:06.000,2018-02-24 09:07:20.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-23 22:49:02.000,2018-02-23 22:49:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2018-02-23 01:02:01.000,2018-02-23 01:02:30.000,29,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-02-23 01:02:01.000,2018-02-23 01:19:15.000,1034,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-22 23:50:16.000,2018-02-22 23:50:26.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-22 08:35:04.000,2018-02-22 08:35:19.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-21 03:23:49.000,2018-02-21 03:24:01.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-02-20 09:16:09.000,2018-02-20 09:16:23.000,14,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-20 08:52:34.000,2018-02-20 08:52:43.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-19 15:15:09.000,2018-02-19 15:15:24.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-19 05:29:27.000,2018-02-19 05:29:38.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-18 02:45:03.000,2018-02-18 02:45:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-02-17 23:16:44.000,2018-02-17 23:16:58.000,14,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-17 08:49:30.000,2018-02-17 08:49:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-17 03:26:41.000,2018-02-17 03:26:54.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-16 14:29:47.000,2018-02-16 14:30:00.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-15 20:40:33.000,2018-02-15 20:40:41.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-02-15 04:24:04.000,2018-02-15 04:41:08.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2018-02-15 04:24:04.000,2018-02-15 04:24:18.000,14,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-13 19:57:20.000,2018-02-13 19:57:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-12 13:06:07.000,2018-02-12 13:06:21.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-12 09:22:22.000,2018-02-12 09:22:35.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-02-08 05:21:44.000,2018-02-08 05:38:51.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-02-08 05:21:44.000,2018-02-08 05:22:08.000,24,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-08 00:33:25.000,2018-02-08 00:33:38.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-07 00:05:03.000,2018-02-07 00:05:17.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-06 13:00:59.000,2018-02-06 13:01:12.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-06 12:49:46.000,2018-02-06 12:49:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-05 14:02:28.000,2018-02-05 14:02:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-02-05 00:57:51.000,2018-02-05 00:58:00.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-02-04 04:32:05.000,2018-02-04 04:32:13.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-02-02 12:01:51.000,2018-02-02 12:02:04.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-02-02 01:18:39.000,2018-02-02 01:18:52.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-29 11:26:46.000,2018-01-29 11:26:59.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-01-28 17:31:20.000,2018-01-28 17:31:35.000,15,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2018-01-28 17:06:38.000,2018-01-28 17:14:10.000,452,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2018-01-28 16:37:08.000,2018-01-28 17:29:14.000,3126,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5006,机舱紧停按钮触发,2018-01-28 16:37:00.000,2018-01-28 16:37:08.000,8,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-01-28 16:35:13.000,2018-01-28 16:35:22.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-01-28 16:31:24.000,2018-01-28 16:32:29.000,65,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-01-28 16:30:38.000,2018-01-28 16:30:47.000,9,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2018-01-28 16:28:05.000,2018-01-28 16:28:23.000,18,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2018-01-28 16:27:56.000,2018-01-28 17:31:06.000,3790,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-01-28 16:27:56.000,2018-01-28 17:29:14.000,3678,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2018-01-28 16:27:56.000,2018-01-28 16:57:00.000,1744,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2018-01-28 16:27:56.000,2018-01-28 17:14:10.000,2774,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-01-28 16:27:28.000,2018-01-28 16:37:08.000,580,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2018-01-28 16:27:28.000,2018-01-28 16:27:56.000,28,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5905,变流器通讯故障,2018-01-28 16:22:30.000,2018-01-28 16:27:28.000,298,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2018-01-28 16:22:30.000,2018-01-28 16:27:28.000,298,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,64001,主控制器电源电压过低(OS),2018-01-28 16:22:30.000,2018-01-28 16:27:28.000,298,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40501,模块3.2状态故障,2018-01-28 16:18:04.000,2018-01-28 16:27:28.000,564,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40500,模块3.2故障,2018-01-28 16:15:26.000,2018-01-28 16:27:28.000,722,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40650,模块4.1故障,2018-01-28 16:10:21.000,2018-01-28 16:27:28.000,1027,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40490,模块3.1故障,2018-01-28 16:10:21.000,2018-01-28 16:27:28.000,1027,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40510,模块3.3故障,2018-01-28 16:10:21.000,2018-01-28 16:27:28.000,1027,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6503,配电浪涌保护反馈超限,2018-01-28 16:10:09.000,2018-01-28 16:10:21.000,12,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,6507,UPS逆变故障,2018-01-28 16:10:09.000,2018-01-28 16:10:21.000,12,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2018-01-28 16:10:09.000,2018-01-28 16:27:28.000,1039,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6502,发电机浪涌保护故障,2018-01-28 16:10:09.000,2018-01-28 16:22:30.000,741,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,1513,振动模块通讯故障,2018-01-28 16:10:09.000,2018-01-28 16:18:04.000,475,振动,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2018-01-28 16:10:09.000,2018-01-28 16:15:26.000,317,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2018-01-28 16:10:09.000,2018-01-28 16:10:21.000,12,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2018-01-28 16:10:09.000,2018-01-28 16:27:28.000,1039,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-01-28 16:10:09.000,2018-01-28 16:27:28.000,1039,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5711,发电机转子防雷保护故障 ,2018-01-28 16:10:09.000,2018-01-28 16:22:30.000,741,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5712,发电机冷却风扇断路器跳闸,2018-01-28 16:10:09.000,2018-01-28 16:22:30.000,741,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-01-28 16:09:57.000,2018-01-28 16:27:28.000,1051,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-01-28 16:09:57.000,2018-01-28 16:27:28.000,1051,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,40501,模块3.2状态故障,2018-01-28 15:52:19.000,2018-01-28 16:09:57.000,1058,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40490,模块3.1故障,2018-01-28 15:51:14.000,2018-01-28 16:10:09.000,1135,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40510,模块3.3故障,2018-01-28 15:51:14.000,2018-01-28 16:10:09.000,1135,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40650,模块4.1故障,2018-01-28 15:51:14.000,2018-01-28 16:10:09.000,1135,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2018-01-28 15:51:14.000,2018-01-28 16:27:56.000,2202,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,40653,模块4.1正常运行时间未发送,2018-01-28 15:51:14.000,2018-01-28 16:27:28.000,2174,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40493,模块3.1正常运行时间未发送,2018-01-28 15:51:14.000,2018-01-28 16:27:28.000,2174,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40503,模块3.2正常运行时间未发送,2018-01-28 15:51:14.000,2018-01-28 16:27:28.000,2174,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40500,模块3.2故障,2018-01-28 15:51:14.000,2018-01-28 16:09:57.000,1123,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40513,模块3.3正常运行时间未发送,2018-01-28 15:51:14.000,2018-01-28 16:27:28.000,2174,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5711,发电机转子防雷保护故障 ,2018-01-28 15:50:39.000,2018-01-28 15:51:14.000,35,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5476,轮毂供电变压器温度高,2018-01-28 15:50:39.000,2018-01-28 16:27:28.000,2209,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6502,发电机浪涌保护故障,2018-01-28 15:50:39.000,2018-01-28 15:51:14.000,35,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5463,桨叶 2 0.5s平均桨距角超限,2018-01-28 14:00:00.000,2018-01-28 16:10:09.000,7809,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5462,桨叶 1 0.5s平均桨距角超限,2018-01-28 13:54:12.000,2018-01-28 16:10:09.000,8157,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5464,桨叶 3 0.5s平均桨距角超限,2018-01-28 13:46:37.000,2018-01-28 16:10:09.000,8612,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5701,发电机碳刷磨损,2018-01-28 12:55:07.000,2018-01-28 15:51:14.000,10567,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2018-01-28 11:46:48.000,2018-01-28 11:47:00.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2018-01-28 11:19:49.000,2018-01-28 16:10:09.000,17420,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2018-01-28 11:19:49.000,2018-01-28 15:51:14.000,16285,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2018-01-28 11:19:49.000,2018-01-28 16:10:09.000,17420,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2018-01-28 11:19:49.000,2018-01-28 16:37:08.000,19039,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2018-01-28 11:19:49.000,2018-01-28 16:10:09.000,17420,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2018-01-28 11:19:49.000,2018-01-28 16:10:09.000,17420,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2018-01-28 11:00:35.000,2018-01-28 16:10:09.000,18574,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5712,发电机冷却风扇断路器跳闸,2018-01-28 10:56:26.000,2018-01-28 15:51:14.000,17688,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2018-01-28 10:56:26.000,2018-01-28 15:51:14.000,17688,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2018-01-28 10:56:26.000,2018-01-28 15:52:19.000,17753,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2018-01-28 10:55:07.000,2018-01-28 15:51:14.000,17767,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2018-01-28 10:50:15.000,2018-01-28 15:51:14.000,18059,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2018-01-28 10:40:11.000,2018-01-28 15:51:14.000,18663,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2018-01-28 10:40:02.000,2018-01-28 10:50:24.000,622,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-27 23:56:44.000,2018-01-27 23:56:56.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-27 15:24:35.000,2018-01-27 15:24:46.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-26 09:43:33.000,2018-01-26 09:43:45.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-26 07:54:52.000,2018-01-26 07:55:05.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-26 05:19:26.000,2018-01-26 05:19:39.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-26 04:53:35.000,2018-01-26 04:53:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-26 03:51:06.000,2018-01-26 03:51:18.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-23 08:51:48.000,2018-01-23 08:51:56.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-20 13:53:56.000,2018-01-20 13:54:05.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-19 15:39:02.000,2018-01-19 15:39:10.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-19 06:50:44.000,2018-01-19 06:50:56.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-18 22:37:22.000,2018-01-18 22:37:35.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-18 22:04:55.000,2018-01-18 22:05:03.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-18 06:23:07.000,2018-01-18 06:23:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-01-15 03:07:27.000,2018-01-15 03:07:40.000,13,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-13 09:43:39.000,2018-01-13 09:43:53.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-01-12 09:19:18.000,2018-01-12 09:19:31.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-11 02:29:30.000,2018-01-11 02:29:38.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-11 01:46:00.000,2018-01-11 01:46:11.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-10 23:14:01.000,2018-01-10 23:14:15.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-10 18:33:31.000,2018-01-10 18:33:39.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-10 00:44:59.000,2018-01-10 00:45:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-06 08:09:23.000,2018-01-06 08:09:36.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-05 13:42:07.000,2018-01-05 13:42:20.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2018-01-04 11:36:24.000,2018-01-04 11:53:37.000,1033,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2018-01-04 11:36:24.000,2018-01-04 11:36:51.000,27,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-04 09:49:22.000,2018-01-04 09:49:35.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-04 02:54:01.000,2018-01-04 02:54:10.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-02 16:51:53.000,2018-01-02 16:52:02.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-02 15:10:50.000,2018-01-02 15:11:02.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2018-01-02 07:14:02.000,2018-01-02 07:14:16.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-02 06:08:08.000,2018-01-02 06:08:21.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-01 22:47:48.000,2018-01-01 22:47:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2018-01-01 21:13:07.000,2018-01-01 21:13:21.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2018-01-01 17:12:49.000,2018-01-01 17:13:01.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-31 23:58:23.000,2017-12-31 23:58:33.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-30 16:22:16.000,2017-12-30 16:22:25.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-30 15:42:17.000,2017-12-30 15:42:32.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-30 14:31:27.000,2017-12-30 14:31:37.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-27 19:24:25.000,2017-12-27 19:24:37.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-12-26 23:15:16.000,2017-12-26 23:32:13.000,1017,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2017-12-26 23:15:05.000,2017-12-26 23:15:28.000,23,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-24 04:29:57.000,2017-12-24 04:30:11.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-12-23 08:51:57.000,2017-12-23 08:52:26.000,29,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-21 16:38:35.000,2017-12-21 16:38:44.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-20 07:50:21.000,2017-12-20 07:50:31.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-20 01:31:02.000,2017-12-20 01:31:17.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-19 18:21:02.000,2017-12-19 18:21:20.000,18,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-12-19 05:15:24.000,2017-12-19 05:22:58.000,454,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-18 05:23:30.000,2017-12-18 05:23:45.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-17 06:10:53.000,2017-12-17 06:11:12.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-17 02:46:00.000,2017-12-17 02:46:10.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-12-16 04:22:04.000,2017-12-16 04:22:19.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-15 23:34:32.000,2017-12-15 23:34:42.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-15 06:04:54.000,2017-12-15 06:05:05.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-13 16:48:39.000,2017-12-13 16:48:49.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-12 14:04:09.000,2017-12-12 14:04:19.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-12-12 05:19:47.000,2017-12-12 05:36:51.000,1024,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5506,左扭缆超限,2017-12-12 05:19:47.000,2017-12-12 05:20:01.000,14,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-08 00:51:54.000,2017-12-08 00:52:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-06 18:49:38.000,2017-12-06 18:49:48.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-05 15:13:38.000,2017-12-05 15:13:53.000,15,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-04 15:50:54.000,2017-12-04 15:51:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-02 17:55:28.000,2017-12-02 17:55:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-12-02 09:55:45.000,2017-12-02 09:55:54.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-12-02 03:59:03.000,2017-12-02 03:59:13.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-11-30 06:42:20.000,2017-11-30 06:42:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-28 12:53:59.000,2017-11-28 12:54:08.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-27 09:45:49.000,2017-11-27 09:45:58.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-27 00:02:12.000,2017-11-27 00:02:20.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-26 23:46:09.000,2017-11-26 23:46:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-26 00:11:07.000,2017-11-26 00:11:26.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-25 23:12:09.000,2017-11-25 23:12:23.000,14,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5938,转矩不匹配频繁,2017-11-24 17:32:51.000,2017-11-24 17:35:17.000,146,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-24 04:31:51.000,2017-11-24 04:31:59.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5938,转矩不匹配频繁,2017-11-23 07:08:44.000,2017-11-23 07:19:35.000,651,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5401,桨距角给定错误,2017-11-21 11:14:16.000,2017-11-21 11:23:06.000,530,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-21 06:54:49.000,2017-11-21 06:54:59.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-20 03:20:10.000,2017-11-20 03:20:23.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-19 01:33:40.000,2017-11-19 01:33:48.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-17 13:54:39.000,2017-11-17 13:54:48.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-16 03:41:28.000,2017-11-16 03:41:37.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-16 02:46:11.000,2017-11-16 02:46:19.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-16 01:32:23.000,2017-11-16 01:32:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-16 01:05:50.000,2017-11-16 01:06:03.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-11-14 18:34:08.000,2017-11-14 18:34:18.000,10,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-14 13:47:58.000,2017-11-14 13:48:08.000,10,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-13 11:21:59.000,2017-11-13 11:22:12.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-13 11:06:32.000,2017-11-13 11:06:44.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-13 07:52:01.000,2017-11-13 07:52:10.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-13 07:42:42.000,2017-11-13 07:42:51.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-13 07:03:54.000,2017-11-13 07:04:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-13 04:40:24.000,2017-11-13 04:40:33.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-12 18:40:54.000,2017-11-12 18:41:03.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-12 07:46:16.000,2017-11-12 07:46:24.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-12 07:36:03.000,2017-11-12 07:36:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-11-12 02:05:29.000,2017-11-12 02:05:41.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-11-10 22:43:25.000,2017-11-10 22:43:42.000,17,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-11-10 22:43:25.000,2017-11-10 23:00:28.000,1023,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-11-07 16:00:11.000,2017-11-07 16:53:19.000,3188,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-07 08:25:31.000,2017-11-07 08:25:44.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-11-06 00:24:18.000,2017-11-06 00:24:30.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-05 15:36:10.000,2017-11-05 15:36:19.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-05 04:27:23.000,2017-11-05 04:27:30.000,7,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-04 21:27:02.000,2017-11-04 21:27:14.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-11-04 14:39:53.000,2017-11-04 14:45:37.000,344,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2017-11-04 14:39:53.000,2017-11-04 14:49:21.000,568,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-11-04 14:39:53.000,2017-11-04 14:42:38.000,165,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-11-04 14:39:53.000,2017-11-04 14:42:29.000,156,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-11-04 14:35:28.000,2017-11-04 14:39:53.000,265,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-11-01 10:13:51.000,2017-11-01 10:14:03.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-01 07:25:29.000,2017-11-01 07:25:37.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-11-01 03:48:08.000,2017-11-01 03:48:17.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-10-30 15:21:24.000,2017-10-30 15:41:33.000,1209,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-10-30 15:21:24.000,2017-10-30 15:46:45.000,1521,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-10-30 15:21:24.000,2017-10-30 15:40:49.000,1165,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-10-30 15:06:03.000,2017-10-30 15:21:24.000,921,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-10-27 01:55:51.000,2017-10-27 01:55:59.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-10-25 06:52:20.000,2017-10-25 06:52:29.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-10-23 02:49:28.000,2017-10-23 02:49:36.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-10-20 13:02:53.000,2017-10-20 13:03:01.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-10-18 10:13:52.000,2017-10-18 10:25:24.000,692,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-10-18 10:13:52.000,2017-10-18 10:26:25.000,753,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-10-18 10:13:52.000,2017-10-18 10:25:36.000,704,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-10-18 10:13:52.000,2017-10-18 10:25:24.000,692,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-10-18 10:13:52.000,2017-10-18 10:25:24.000,692,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-10-18 10:13:52.000,2017-10-18 10:25:24.000,692,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-10-17 18:30:50.000,2017-10-17 18:30:59.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-10-17 17:41:23.000,2017-10-17 17:41:32.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-10-16 10:21:31.000,2017-10-16 10:35:44.000,853,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-10-14 23:53:30.000,2017-10-14 23:53:39.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-10-13 09:13:55.000,2017-10-13 10:05:13.000,3078,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-10-13 09:04:28.000,2017-10-13 10:09:57.000,3929,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-10-13 09:04:03.000,2017-10-13 10:05:13.000,3670,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-10-12 22:27:24.000,2017-10-12 22:27:35.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-10-12 14:05:47.000,2017-10-12 14:06:04.000,17,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-10-11 13:57:57.000,2017-10-11 13:58:06.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5307,风速仪故障,2017-10-09 21:01:48.000,2017-10-09 21:05:52.000,244,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ097,5307,风速仪故障,2017-10-09 20:28:58.000,2017-10-09 20:29:47.000,49,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-10-08 16:38:23.000,2017-10-08 16:38:31.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-10-08 04:13:26.000,2017-10-08 04:24:01.000,635,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-10-06 13:19:50.000,2017-10-06 13:20:03.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-10-04 08:16:32.000,2017-10-04 08:19:51.000,199,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-10-02 16:01:48.000,2017-10-02 16:01:56.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-10-01 12:26:28.000,2017-10-01 12:26:36.000,8,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-29 03:53:48.000,2017-09-29 03:53:57.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-09-29 00:22:26.000,2017-09-29 00:22:38.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-09-28 14:22:16.000,2017-09-28 14:22:28.000,12,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-27 20:12:47.000,2017-09-27 20:12:59.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-09-25 17:45:05.000,2017-09-25 18:08:20.000,1395,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6507,UPS逆变故障,2017-09-25 17:45:05.000,2017-09-25 17:45:36.000,31,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-09-25 17:45:05.000,2017-09-25 18:06:07.000,1262,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-09-25 12:28:06.000,2017-09-25 17:45:36.000,19050,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5902,变流器复位超时,2017-09-25 12:18:43.000,2017-09-25 17:45:05.000,19582,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-09-25 12:17:19.000,2017-09-25 18:06:07.000,20928,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-09-25 12:17:19.000,2017-09-25 18:06:07.000,20928,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-09-25 12:16:51.000,2017-09-25 18:06:07.000,20956,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2017-09-25 12:12:57.000,2017-09-25 17:45:05.000,19928,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,6401,系统初始化超时待机,2017-09-25 12:09:06.000,2017-09-25 17:45:05.000,20159,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5487,桨叶2 24V电压故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5431,轮毂温度低,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-09-25 12:08:10.000,2017-09-25 17:45:05.000,20215,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-09-25 12:08:10.000,2017-09-25 17:48:25.000,20415,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-09-25 11:47:45.000,2017-09-25 17:45:05.000,21440,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-23 13:47:02.000,2017-09-23 13:47:11.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-22 14:01:50.000,2017-09-22 14:01:59.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-09-22 03:13:09.000,2017-09-22 03:13:20.000,11,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-09-20 20:31:20.000,2017-09-20 20:31:28.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-19 21:30:07.000,2017-09-19 21:30:15.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-19 08:40:36.000,2017-09-19 08:40:44.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-09-18 12:23:32.000,2017-09-18 12:23:43.000,11,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-09-17 23:18:13.000,2017-09-17 23:18:25.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-09-17 19:23:48.000,2017-09-17 19:24:00.000,12,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-09-17 19:23:48.000,2017-09-17 19:40:51.000,1023,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-17 13:25:43.000,2017-09-17 13:25:52.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-09-16 21:45:16.000,2017-09-16 21:45:25.000,9,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-16 11:03:03.000,2017-09-16 11:03:11.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-11 12:06:48.000,2017-09-11 12:06:59.000,11,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-09-11 10:54:08.000,2017-09-11 10:59:49.000,341,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-09-11 10:53:51.000,2017-09-11 10:59:49.000,358,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-09-11 10:42:03.000,2017-09-11 10:50:17.000,494,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-09-11 10:42:03.000,2017-09-11 10:46:08.000,245,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-09-11 10:41:53.000,2017-09-11 10:42:20.000,27,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-09-11 10:41:53.000,2017-09-11 10:46:08.000,255,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-09-11 10:41:53.000,2017-09-11 10:42:03.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5006,机舱紧停按钮触发,2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-09-11 09:48:23.000,2017-09-11 10:41:53.000,3210,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-09-11 08:40:09.000,2017-09-11 10:41:53.000,7304,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-09-11 08:29:42.000,2017-09-11 10:41:53.000,7931,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-09-11 08:18:43.000,2017-09-11 10:41:53.000,8590,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-09-11 08:18:43.000,2017-09-11 10:41:53.000,8590,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5515,偏航扭缆太严重,2017-09-10 22:42:54.000,2017-09-11 10:41:53.000,43139,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-09-10 22:42:46.000,2017-09-11 10:46:08.000,43402,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-09-10 22:42:46.000,2017-09-11 10:46:08.000,43402,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-09-10 22:42:46.000,2017-09-10 22:42:54.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-09-10 22:42:46.000,2017-09-11 08:18:07.000,34521,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5515,偏航扭缆太严重,2017-09-10 22:27:57.000,2017-09-10 22:42:46.000,889,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5512,偏航零位故障,2017-09-10 21:48:53.000,2017-09-10 22:17:06.000,1693,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-09-10 21:23:18.000,2017-09-11 10:41:53.000,47915,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-09 04:29:56.000,2017-09-09 04:30:08.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-08 07:26:52.000,2017-09-08 07:27:04.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-07 16:08:37.000,2017-09-07 16:08:53.000,16,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-07 03:44:29.000,2017-09-07 03:44:38.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-09-06 16:01:18.000,2017-09-06 16:01:27.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-09-03 12:14:13.000,2017-09-03 12:14:25.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-08-30 07:43:21.000,2017-08-30 07:43:29.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-28 21:46:22.000,2017-08-28 21:46:35.000,13,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-24 15:53:35.000,2017-08-24 15:53:43.000,8,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-24 15:41:21.000,2017-08-24 15:43:34.000,133,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-24 15:41:21.000,2017-08-24 15:41:29.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-24 15:36:55.000,2017-08-24 15:41:21.000,266,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-24 15:36:55.000,2017-08-24 15:41:21.000,266,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-24 15:24:11.000,2017-08-24 15:29:56.000,345,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-24 15:12:39.000,2017-08-24 15:23:26.000,647,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-24 15:04:27.000,2017-08-24 15:09:05.000,278,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-24 14:42:22.000,2017-08-24 15:02:04.000,1182,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-24 13:36:18.000,2017-08-24 14:42:55.000,3997,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2017-08-24 13:33:16.000,2017-08-24 15:30:47.000,7051,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-24 13:33:16.000,2017-08-24 13:35:36.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-24 13:33:16.000,2017-08-24 13:35:28.000,132,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-24 12:33:40.000,2017-08-24 12:35:04.000,84,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,64011,手动重启(OS),2017-08-24 12:31:44.000,2017-08-24 12:33:40.000,116,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,130,电网相角不平衡,2017-08-24 12:28:07.000,2017-08-24 12:30:52.000,165,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-24 12:27:26.000,2017-08-24 12:35:24.000,478,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-24 12:27:26.000,2017-08-24 12:30:52.000,206,桨叶硬件,故障和告警
