风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-24 12:22:30.000,2017-08-24 12:23:43.000,73,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-24 12:22:30.000,2017-08-24 12:23:02.000,32,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-24 12:01:47.000,2017-08-24 15:29:34.000,12467,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5106,机舱手动正常停机,2017-08-23 18:27:07.000,2017-08-23 18:27:39.000,32,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6505,机舱手动正常停机,2017-08-23 18:27:07.000,2017-08-23 18:27:39.000,32,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 17:59:41.000,2017-08-23 18:27:07.000,1646,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-08-23 17:59:20.000,2017-08-23 18:27:07.000,1667,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 17:32:23.000,2017-08-23 17:52:49.000,1226,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-23 17:32:23.000,2017-08-23 17:32:35.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-23 17:32:23.000,2017-08-23 17:33:28.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64011,手动重启(OS),2017-08-23 17:30:04.000,2017-08-23 17:32:23.000,139,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 17:29:54.000,2017-08-23 17:32:23.000,149,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 17:28:38.000,2017-08-23 17:29:43.000,65,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 16:53:26.000,2017-08-23 17:23:21.000,1795,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 16:53:26.000,2017-08-23 17:21:41.000,1695,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-23 16:53:15.000,2017-08-23 16:53:26.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-23 16:53:15.000,2017-08-23 16:53:26.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-23 16:53:15.000,2017-08-23 16:53:26.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-23 16:53:05.000,2017-08-23 16:53:15.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-23 16:53:05.000,2017-08-23 16:53:15.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-23 16:53:05.000,2017-08-23 16:53:15.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-23 16:53:05.000,2017-08-23 16:53:26.000,21,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 16:45:42.000,2017-08-23 16:53:05.000,443,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 16:35:41.000,2017-08-23 16:53:05.000,1044,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 15:44:44.000,2017-08-23 16:33:20.000,2916,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 15:27:08.000,2017-08-23 16:53:05.000,5157,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 15:20:38.000,2017-08-23 15:41:53.000,1275,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 15:16:27.000,2017-08-23 16:33:20.000,4613,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 15:16:27.000,2017-08-23 15:18:47.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-08-23 15:14:37.000,2017-08-23 15:16:27.000,110,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-23 15:14:17.000,2017-08-23 15:14:37.000,20,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-23 15:14:17.000,2017-08-23 15:16:27.000,130,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5433,轮毂供电断路器跳闸,2017-08-23 15:02:41.000,2017-08-23 15:14:17.000,696,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 15:02:00.000,2017-08-23 15:14:17.000,737,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 15:02:00.000,2017-08-23 15:14:17.000,737,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 15:01:44.000,2017-08-23 15:14:17.000,753,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-23 14:38:31.000,2017-08-23 14:42:25.000,234,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 14:26:33.000,2017-08-23 14:59:36.000,1983,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 14:26:33.000,2017-08-23 14:59:36.000,1983,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 14:26:22.000,2017-08-23 15:01:36.000,2114,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5431,轮毂温度低,2017-08-23 14:19:21.000,2017-08-23 14:19:41.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 14:15:51.000,2017-08-23 14:24:02.000,491,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 14:15:51.000,2017-08-23 14:24:02.000,491,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 14:13:31.000,2017-08-23 14:26:11.000,760,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-23 14:09:30.000,2017-08-23 14:11:21.000,111,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-23 14:09:00.000,2017-08-23 14:11:21.000,141,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 13:54:29.000,2017-08-23 14:11:21.000,1012,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 13:48:33.000,2017-08-23 14:11:21.000,1368,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 13:48:12.000,2017-08-23 14:13:21.000,1509,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 12:58:55.000,2017-08-23 13:46:55.000,2880,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 12:58:55.000,2017-08-23 13:46:55.000,2880,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 12:56:12.000,2017-08-23 13:48:02.000,3110,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 12:52:56.000,2017-08-23 12:55:09.000,133,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 12:49:12.000,2017-08-23 12:51:39.000,147,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 12:34:40.000,2017-08-23 12:46:41.000,721,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 12:04:25.000,2017-08-23 12:47:50.000,2605,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 12:03:19.000,2017-08-23 12:22:44.000,1165,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-08-23 11:37:12.000,2017-08-23 12:22:44.000,2732,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-08-23 11:37:12.000,2017-08-23 12:22:44.000,2732,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 11:22:58.000,2017-08-23 12:46:41.000,5023,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 11:20:37.000,2017-08-23 12:22:44.000,3727,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 11:02:59.000,2017-08-23 11:08:56.000,357,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 11:02:11.000,2017-08-23 11:08:56.000,405,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-23 11:02:11.000,2017-08-23 11:08:56.000,405,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-08-23 11:01:37.000,2017-08-23 11:08:56.000,439,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,6503,配电浪涌保护反馈超限,2017-08-23 11:01:37.000,2017-08-23 11:08:56.000,439,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,6502,发电机浪涌保护故障,2017-08-23 11:01:37.000,2017-08-23 11:08:56.000,439,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-08-23 11:01:37.000,2017-08-23 11:08:56.000,439,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5710,发电机定转子防雷故障,2017-08-23 11:01:37.000,2017-08-23 11:08:56.000,439,发电机,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 10:50:08.000,2017-08-23 11:08:56.000,1128,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 10:49:49.000,2017-08-23 11:08:56.000,1147,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 10:46:28.000,2017-08-23 11:10:56.000,1468,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 10:39:48.000,2017-08-23 10:49:30.000,582,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 10:31:58.000,2017-08-23 10:49:30.000,1052,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 10:31:01.000,2017-08-23 10:31:37.000,36,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 10:19:30.000,2017-08-23 10:27:52.000,502,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 10:17:45.000,2017-08-23 10:18:50.000,65,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 10:17:04.000,2017-08-23 10:17:15.000,11,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 10:08:50.000,2017-08-23 10:17:04.000,494,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:49:09.000,2017-08-23 09:53:23.000,254,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:48:38.000,2017-08-23 09:53:23.000,285,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:47:37.000,2017-08-23 09:48:18.000,41,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:46:36.000,2017-08-23 09:46:47.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 09:46:36.000,2017-08-23 09:55:17.000,521,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-23 09:46:26.000,2017-08-23 09:46:36.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 09:35:09.000,2017-08-23 09:46:26.000,677,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:35:09.000,2017-08-23 09:46:26.000,677,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:34:59.000,2017-08-23 09:46:26.000,687,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 09:33:57.000,2017-08-23 09:34:49.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:33:57.000,2017-08-23 09:34:49.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:33:46.000,2017-08-23 09:34:49.000,63,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-23 09:32:55.000,2017-08-23 09:33:15.000,20,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:30:21.000,2017-08-23 09:33:36.000,195,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:30:01.000,2017-08-23 09:32:55.000,174,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:29:09.000,2017-08-23 09:29:51.000,42,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-23 09:24:22.000,2017-08-23 09:46:26.000,1324,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 09:18:59.000,2017-08-23 09:28:49.000,590,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:16:06.000,2017-08-23 09:28:49.000,763,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:16:06.000,2017-08-23 09:24:33.000,507,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:15:35.000,2017-08-23 09:15:46.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:14:03.000,2017-08-23 09:15:46.000,103,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:13:34.000,2017-08-23 09:13:53.000,19,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:12:14.000,2017-08-23 09:13:03.000,49,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:11:54.000,2017-08-23 09:12:04.000,10,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-23 09:09:02.000,2017-08-23 09:11:24.000,142,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 09:06:18.000,2017-08-23 09:11:24.000,306,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:05:58.000,2017-08-23 09:11:24.000,326,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 09:05:27.000,2017-08-23 09:05:37.000,10,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 08:32:45.000,2017-08-23 09:05:06.000,1941,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 08:32:24.000,2017-08-23 09:05:06.000,1962,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-23 08:32:03.000,2017-08-23 08:32:14.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 07:16:44.000,2017-08-23 08:32:14.000,4530,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-23 07:15:32.000,2017-08-23 07:16:13.000,41,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 23:09:08.000,2017-08-23 07:15:22.000,29174,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 22:55:53.000,2017-08-22 23:01:53.000,360,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 20:48:09.000,2017-08-22 20:58:26.000,617,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 20:47:59.000,2017-08-22 20:56:50.000,531,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:46:46.000,2017-08-22 20:47:48.000,62,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 20:44:35.000,2017-08-22 20:46:25.000,110,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:39:41.000,2017-08-22 20:46:25.000,404,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:34:36.000,2017-08-22 20:39:21.000,285,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 20:30:03.000,2017-08-22 20:33:22.000,199,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-22 20:30:03.000,2017-08-22 20:31:16.000,73,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64011,手动重启(OS),2017-08-22 20:27:36.000,2017-08-22 20:30:03.000,147,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:26:44.000,2017-08-22 20:30:03.000,199,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:25:51.000,2017-08-22 20:26:33.000,42,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 20:24:27.000,2017-08-22 20:25:40.000,73,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 20:23:25.000,2017-08-22 20:25:40.000,135,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 20:19:46.000,2017-08-22 20:20:06.000,20,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 20:18:54.000,2017-08-22 20:19:35.000,41,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 20:01:27.000,2017-08-22 20:17:44.000,977,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 19:32:11.000,2017-08-22 20:23:14.000,3063,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 19:32:11.000,2017-08-22 20:17:44.000,2733,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 19:00:40.000,2017-08-22 20:21:39.000,4859,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-08-22 18:16:23.000,2017-08-22 20:17:44.000,7281,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-08-22 18:14:26.000,2017-08-22 20:17:44.000,7398,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 18:11:37.000,2017-08-22 18:13:23.000,106,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 18:03:37.000,2017-08-22 18:06:45.000,188,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 18:01:07.000,2017-08-22 18:05:32.000,265,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 17:45:02.000,2017-08-22 17:55:43.000,641,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 17:41:29.000,2017-08-22 17:43:30.000,121,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 16:14:32.000,2017-08-22 17:37:46.000,4994,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 16:13:59.000,2017-08-22 17:37:46.000,5027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 16:04:49.000,2017-08-22 17:40:37.000,5748,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 15:35:32.000,2017-08-22 17:39:56.000,7464,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 15:30:40.000,2017-08-22 15:35:22.000,282,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 15:30:40.000,2017-08-22 16:02:13.000,1893,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 15:28:41.000,2017-08-22 15:30:40.000,119,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 15:28:31.000,2017-08-22 15:30:40.000,129,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 15:28:31.000,2017-08-22 15:30:40.000,129,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-22 15:28:31.000,2017-08-22 15:30:40.000,129,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-22 15:28:20.000,2017-08-22 15:28:41.000,21,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-22 15:28:20.000,2017-08-22 15:28:31.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-22 15:28:20.000,2017-08-22 15:28:31.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-22 15:28:20.000,2017-08-22 15:30:40.000,140,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-22 15:28:20.000,2017-08-22 15:28:31.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 15:09:53.000,2017-08-22 15:28:20.000,1107,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 15:06:54.000,2017-08-22 15:28:20.000,1286,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 15:04:18.000,2017-08-22 15:06:43.000,145,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 14:59:35.000,2017-08-22 15:01:35.000,120,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 14:59:35.000,2017-08-22 14:59:52.000,17,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-08-22 14:58:54.000,2017-08-22 14:59:35.000,41,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-22 14:58:30.000,2017-08-22 14:58:54.000,24,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-22 14:58:30.000,2017-08-22 14:59:35.000,65,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 14:52:41.000,2017-08-22 14:52:50.000,9,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 14:52:17.000,2017-08-22 14:52:34.000,17,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 14:49:09.000,2017-08-22 14:58:30.000,561,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 14:49:09.000,2017-08-22 14:58:30.000,561,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-08-22 14:47:54.000,2017-08-22 14:49:09.000,75,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,64011,手动重启(OS),2017-08-22 14:45:27.000,2017-08-22 14:47:54.000,147,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5309,风向仪无摆动,2017-08-22 14:29:17.000,2017-08-22 14:45:27.000,970,风速仪,故障和告警
五里坡公司3号一期风电场,HFJ097,40500,模块3.2故障,2017-08-22 14:19:18.000,2017-08-22 14:47:54.000,1716,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40501,模块3.2状态故障,2017-08-22 14:19:18.000,2017-08-22 14:47:54.000,1716,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40511,模块3.3状态故障,2017-08-22 14:19:18.000,2017-08-22 14:47:54.000,1716,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,40510,模块3.3故障,2017-08-22 14:19:18.000,2017-08-22 14:47:54.000,1716,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:29:17.000,610,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,6505,机舱手动正常停机,2017-08-22 14:19:07.000,2017-08-22 14:19:18.000,11,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:47:54.000,1727,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5106,机舱手动正常停机,2017-08-22 14:19:07.000,2017-08-22 14:19:18.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:47:54.000,1727,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5476,轮毂供电变压器温度高,2017-08-22 14:19:07.000,2017-08-22 14:47:54.000,1727,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:19:18.000,11,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5433,轮毂供电断路器跳闸,2017-08-22 14:19:07.000,2017-08-22 14:47:54.000,1727,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-22 14:19:07.000,2017-08-22 14:49:09.000,1802,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5006,机舱紧停按钮触发,2017-08-22 14:19:07.000,2017-08-22 14:47:54.000,1727,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 12:56:06.000,2017-08-22 14:19:18.000,4992,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 12:55:08.000,2017-08-22 14:47:54.000,6766,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 12:52:28.000,2017-08-22 12:55:01.000,153,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-22 12:47:00.000,2017-08-22 12:52:19.000,319,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-22 12:43:18.000,2017-08-22 12:44:27.000,69,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-22 12:43:08.000,2017-08-22 12:43:18.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 12:43:08.000,2017-08-22 12:44:27.000,79,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 12:33:28.000,2017-08-22 12:44:27.000,659,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 12:26:18.000,2017-08-22 12:31:37.000,319,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 12:24:53.000,2017-08-22 12:25:03.000,10,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 11:41:46.000,2017-08-22 12:10:58.000,1752,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 11:39:19.000,2017-08-22 12:06:04.000,1605,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 11:38:27.000,2017-08-22 11:38:37.000,10,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 11:25:38.000,2017-08-22 11:38:37.000,779,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 11:06:00.000,2017-08-22 11:07:34.000,94,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 11:02:31.000,2017-08-22 11:04:34.000,123,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 11:01:35.000,2017-08-22 11:02:31.000,56,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 10:58:19.000,2017-08-22 11:07:34.000,555,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-22 10:58:19.000,2017-08-22 11:07:34.000,555,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-22 09:23:36.000,2017-08-22 10:56:57.000,5601,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-22 09:21:23.000,2017-08-22 10:56:57.000,5734,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-22 08:56:01.000,2017-08-22 10:56:57.000,7256,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-22 08:44:44.000,2017-08-22 10:56:57.000,7933,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 07:20:51.000,2017-08-22 10:56:57.000,12966,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5512,偏航零位故障,2017-08-22 02:37:13.000,2017-08-22 07:07:25.000,16212,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-22 02:05:19.000,2017-08-22 02:11:32.000,373,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-22 02:05:19.000,2017-08-22 02:11:09.000,350,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5512,偏航零位故障,2017-08-22 01:25:08.000,2017-08-22 01:59:20.000,2052,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5512,偏航零位故障,2017-08-22 00:51:56.000,2017-08-22 01:00:08.000,492,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5515,偏航扭缆太严重,2017-08-22 00:39:02.000,2017-08-22 10:56:57.000,37075,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5512,偏航零位故障,2017-08-22 00:17:18.000,2017-08-22 00:27:05.000,587,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-21 23:52:19.000,2017-08-22 12:46:40.000,46461,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-21 22:51:45.000,2017-08-21 22:51:54.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-20 14:13:31.000,2017-08-20 14:39:56.000,1585,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-20 14:13:31.000,2017-08-20 14:39:56.000,1585,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 14:01:20.000,2017-08-20 14:39:56.000,2316,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 14:01:20.000,2017-08-20 14:40:46.000,2366,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-20 13:47:00.000,2017-08-20 14:01:20.000,860,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-20 13:46:39.000,2017-08-20 13:47:00.000,21,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-20 13:46:39.000,2017-08-20 14:01:20.000,881,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5501,右偏航极限开关触发,2017-08-20 13:21:45.000,2017-08-20 13:28:28.000,403,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5502,左偏航极限开关触发,2017-08-20 13:21:45.000,2017-08-20 13:28:28.000,403,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 13:11:31.000,2017-08-20 13:46:39.000,2108,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 12:15:39.000,2017-08-20 13:04:15.000,2916,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-20 12:01:59.000,2017-08-20 12:02:11.000,12,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 12:01:59.000,2017-08-20 12:02:31.000,32,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-08-20 12:01:59.000,2017-08-20 12:02:11.000,12,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 12:01:59.000,2017-08-20 13:46:39.000,6280,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-20 12:01:48.000,2017-08-20 12:02:11.000,23,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-20 12:01:48.000,2017-08-20 12:01:59.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 10:07:10.000,2017-08-20 12:01:48.000,6878,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 10:06:47.000,2017-08-20 10:06:58.000,11,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 10:03:42.000,2017-08-20 10:06:25.000,163,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 10:03:42.000,2017-08-20 12:01:48.000,7086,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-20 10:03:33.000,2017-08-20 10:03:42.000,9,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64028,WP-Line配置调整(OS),2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-20 10:03:08.000,2017-08-20 10:03:33.000,25,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
