风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-20 10:03:08.000,2017-08-20 10:03:42.000,34,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-08-20 09:46:20.000,2017-08-20 10:03:08.000,1008,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 09:38:35.000,2017-08-20 10:03:08.000,1473,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 09:38:18.000,2017-08-20 10:03:08.000,1490,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 09:34:55.000,2017-08-20 09:38:09.000,194,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 09:34:30.000,2017-08-20 09:38:09.000,219,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 09:34:05.000,2017-08-20 09:34:47.000,42,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 09:33:06.000,2017-08-20 09:33:14.000,8,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-20 09:28:09.000,2017-08-20 09:30:40.000,151,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 09:28:09.000,2017-08-20 09:30:15.000,126,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-08-20 09:27:45.000,2017-08-20 09:28:09.000,24,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-08-20 09:18:52.000,2017-08-20 09:27:45.000,533,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-20 08:34:49.000,2017-08-20 09:27:45.000,3176,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-08-19 23:39:32.000,2017-08-20 09:27:45.000,35293,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-19 23:22:19.000,2017-08-20 08:41:20.000,33541,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-08-19 23:22:19.000,2017-08-20 08:41:30.000,33551,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-19 23:22:09.000,2017-08-19 23:22:19.000,10,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-19 23:22:09.000,2017-08-20 08:41:30.000,33561,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-19 23:22:09.000,2017-08-20 08:41:20.000,33551,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-19 23:19:39.000,2017-08-19 23:22:09.000,150,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 23:14:27.000,2017-08-20 09:27:45.000,36798,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 23:12:10.000,2017-08-19 23:14:18.000,128,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-19 22:38:45.000,2017-08-19 23:10:40.000,1915,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-19 22:38:34.000,2017-08-19 22:38:45.000,11,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-19 22:38:34.000,2017-08-19 23:10:40.000,1926,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-19 22:35:35.000,2017-08-19 22:38:34.000,179,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-19 22:35:04.000,2017-08-19 22:35:24.000,20,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 22:32:35.000,2017-08-19 23:11:51.000,2356,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 22:25:09.000,2017-08-19 22:32:24.000,435,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-19 22:23:06.000,2017-08-19 22:23:40.000,34,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-19 22:23:06.000,2017-08-19 22:23:18.000,12,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64011,手动重启(OS),2017-08-19 22:20:44.000,2017-08-19 22:23:06.000,142,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 22:09:06.000,2017-08-19 22:24:26.000,920,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 22:06:35.000,2017-08-19 22:08:55.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:56:48.000,2017-08-19 22:06:25.000,577,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:51:56.000,2017-08-19 21:56:39.000,283,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:49:28.000,2017-08-19 21:51:46.000,138,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:44:37.000,2017-08-19 21:49:17.000,280,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:41:23.000,2017-08-19 21:43:45.000,142,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:37:52.000,2017-08-19 21:40:13.000,141,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:34:32.000,2017-08-19 21:37:03.000,151,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:31:02.000,2017-08-19 21:33:22.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:28:12.000,2017-08-19 21:30:22.000,130,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:23:11.000,2017-08-19 21:27:52.000,281,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:20:41.000,2017-08-19 21:23:01.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:18:11.000,2017-08-19 21:20:31.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:15:10.000,2017-08-19 21:17:31.000,141,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:12:40.000,2017-08-19 21:15:00.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:04:22.000,2017-08-19 21:11:32.000,430,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 21:01:53.000,2017-08-19 21:04:14.000,141,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:59:26.000,2017-08-19 21:01:45.000,139,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:55:27.000,2017-08-19 20:58:04.000,157,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:51:07.000,2017-08-19 20:53:49.000,162,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:46:45.000,2017-08-19 20:49:21.000,156,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:43:13.000,2017-08-19 20:45:39.000,146,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:37:04.000,2017-08-19 20:40:11.000,187,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:24:03.000,2017-08-19 20:27:16.000,193,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:15:16.000,2017-08-19 20:18:04.000,168,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:06:29.000,2017-08-19 20:09:15.000,166,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 20:02:04.000,2017-08-19 20:04:37.000,153,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:57:18.000,2017-08-19 20:00:05.000,167,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:53:07.000,2017-08-19 19:55:27.000,140,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:48:03.000,2017-08-19 19:51:06.000,183,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:41:51.000,2017-08-19 19:44:13.000,142,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:36:30.000,2017-08-19 19:39:41.000,191,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:27:59.000,2017-08-19 19:30:20.000,141,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:22:39.000,2017-08-19 19:25:49.000,190,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:15:07.000,2017-08-19 19:17:48.000,161,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 19:07:57.000,2017-08-19 19:10:48.000,171,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:55:06.000,2017-08-19 18:58:13.000,187,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:49:21.000,2017-08-19 18:51:54.000,153,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:41:59.000,2017-08-19 18:45:08.000,189,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:36:19.000,2017-08-19 18:38:50.000,151,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:31:59.000,2017-08-19 18:34:18.000,139,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:27:03.000,2017-08-19 18:30:06.000,183,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:17:12.000,2017-08-19 18:20:27.000,195,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-19 18:02:05.000,2017-08-19 18:07:32.000,327,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-18 07:51:42.000,2017-08-18 07:51:51.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5504,风向突变,2017-08-15 14:57:25.000,2017-08-15 14:57:33.000,8,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-08-15 07:50:09.000,2017-08-15 07:50:18.000,9,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-14 12:14:59.000,2017-08-14 12:15:07.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-13 12:16:13.000,2017-08-13 12:16:21.000,8,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-08-12 00:51:37.000,2017-08-12 00:53:14.000,97,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6507,UPS逆变故障,2017-08-12 00:38:45.000,2017-08-12 00:39:01.000,16,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-08-12 00:38:45.000,2017-08-12 00:41:58.000,193,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,111,电网电压低,2017-08-12 00:38:45.000,2017-08-12 00:41:58.000,193,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-08-12 00:38:45.000,2017-08-12 00:39:01.000,16,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5449,桨叶3限位开关95度触发,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5455,桨叶3电机ptc触发,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-12 00:38:37.000,2017-08-12 01:21:13.000,2556,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-12 00:38:37.000,2017-08-12 00:42:43.000,246,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-08-12 00:38:37.000,2017-08-12 01:08:55.000,1818,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-12 00:38:37.000,2017-08-12 01:08:55.000,1818,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5443,桨叶1电机ptc故障,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-12 00:38:37.000,2017-08-12 00:39:54.000,77,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-12 00:38:37.000,2017-08-12 00:38:45.000,8,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,45,主控制器失电,2017-08-12 00:38:37.000,2017-08-12 00:38:53.000,16,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-08-07 08:00:05.000,2017-08-11 10:16:52.000,353807,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5902,变流器复位超时,2017-08-07 07:50:44.000,2017-08-11 10:16:52.000,354368,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2017-08-07 07:49:01.000,2017-08-11 10:16:52.000,354471,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-07 07:48:30.000,2017-08-11 10:16:52.000,354502,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-07 07:48:30.000,2017-08-11 10:16:52.000,354502,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-07 07:48:30.000,2017-08-11 10:16:52.000,354502,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6401,系统初始化超时待机,2017-08-07 07:41:05.000,2017-08-11 10:16:52.000,354947,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,111,电网电压低,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5431,轮毂温度低,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5487,桨叶2 24V电压故障,2017-08-07 07:40:06.000,2017-08-11 10:16:52.000,355006,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-08-07 06:36:16.000,2017-08-11 10:16:52.000,358836,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-07 05:18:37.000,2017-08-07 05:18:58.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-06 11:54:27.000,2017-08-06 11:54:48.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 07:00:46.000,2017-08-05 07:05:04.000,258,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 06:55:51.000,2017-08-05 06:59:59.000,248,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 06:51:05.000,2017-08-05 06:55:10.000,245,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 06:38:39.000,2017-08-05 06:50:43.000,724,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 06:28:43.000,2017-08-05 06:38:18.000,575,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-08-05 06:26:57.000,2017-08-05 06:27:39.000,42,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 06:03:31.000,2017-08-05 06:28:21.000,1490,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 05:34:12.000,2017-08-05 06:03:09.000,1737,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 05:29:26.000,2017-08-05 05:33:49.000,263,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 05:09:29.000,2017-08-05 05:28:44.000,1155,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-05 05:02:50.000,2017-08-05 05:08:14.000,324,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-08-05 04:46:09.000,2017-08-05 04:46:31.000,22,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-08-05 04:46:09.000,2017-08-05 05:02:50.000,1001,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-03 15:33:27.000,2017-08-03 15:33:49.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 14:36:26.000,2017-08-03 14:43:30.000,424,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 14:16:23.000,2017-08-03 14:36:03.000,1180,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 13:52:55.000,2017-08-03 14:09:44.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 13:42:03.000,2017-08-03 13:51:36.000,573,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-03 13:25:37.000,2017-08-03 13:32:56.000,439,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-08-03 12:34:09.000,2017-08-03 13:24:41.000,3032,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-08-03 12:34:09.000,2017-08-03 13:24:41.000,3032,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5475,5min平均桨距角3超限,2017-08-03 10:49:12.000,2017-08-03 13:24:41.000,9329,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 10:47:45.000,2017-08-03 13:41:38.000,10433,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5464,桨叶 3 0.5s平均桨距角超限,2017-08-03 10:44:04.000,2017-08-03 13:24:41.000,9637,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5473,5min平均桨距角1超限,2017-08-03 10:26:38.000,2017-08-03 13:24:41.000,10683,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5462,桨叶 1 0.5s平均桨距角超限,2017-08-03 10:17:42.000,2017-08-03 13:24:41.000,11219,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5474,5min平均桨距角2超限,2017-08-03 10:11:22.000,2017-08-03 13:24:41.000,11599,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5463,桨叶 2 0.5s平均桨距角超限,2017-08-03 10:08:40.000,2017-08-03 13:24:41.000,11761,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-08-03 09:49:53.000,2017-08-03 13:24:41.000,12888,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-08-03 09:49:53.000,2017-08-03 13:24:41.000,12888,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-08-03 09:49:53.000,2017-08-03 13:24:41.000,12888,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-08-03 09:49:53.000,2017-08-03 13:24:41.000,12888,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-08-03 09:49:53.000,2017-08-03 13:24:41.000,12888,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5607,齿轮箱冷却风扇接触器反馈故障,2017-08-03 09:49:05.000,2017-08-03 13:24:41.000,12936,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5620,齿轮箱冷却风扇断路器跳闸,2017-08-03 09:47:44.000,2017-08-03 13:24:41.000,13017,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2017-08-03 09:47:44.000,2017-08-03 13:24:41.000,13017,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-08-03 09:35:23.000,2017-08-03 12:34:09.000,10726,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-08-03 09:22:54.000,2017-08-03 13:24:41.000,14507,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-08-03 09:22:54.000,2017-08-03 12:34:09.000,11475,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-08-03 09:21:22.000,2017-08-03 13:24:41.000,14599,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-08-03 09:11:24.000,2017-08-03 13:24:41.000,15197,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-08-03 09:11:24.000,2017-08-03 09:22:29.000,665,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 00:59:37.000,2017-08-03 01:08:35.000,538,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 00:54:41.000,2017-08-03 00:58:57.000,256,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-08-03 00:49:32.000,2017-08-03 00:54:14.000,282,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-08-03 00:32:49.000,2017-08-03 00:49:32.000,1003,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-02 13:56:24.000,2017-08-02 13:56:51.000,27,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-08-02 11:47:42.000,2017-08-02 11:48:04.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-07-31 09:17:01.000,2017-07-31 12:34:44.000,11863,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-07-29 05:13:10.000,2017-07-29 05:13:39.000,29,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 21:56:15.000,2017-07-27 22:01:01.000,286,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 21:00:46.000,2017-07-27 21:03:20.000,154,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 20:53:51.000,2017-07-27 20:56:53.000,182,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 20:47:30.000,2017-07-27 20:50:24.000,174,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 20:40:02.000,2017-07-27 20:42:34.000,152,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 20:32:41.000,2017-07-27 20:37:52.000,311,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 18:22:22.000,2017-07-27 18:25:23.000,181,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 18:16:35.000,2017-07-27 18:18:37.000,122,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-07-27 18:09:35.000,2017-07-27 18:14:45.000,310,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-07-25 11:44:09.000,2017-07-25 12:01:14.000,1025,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-07-25 11:44:09.000,2017-07-25 11:44:30.000,21,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-24 03:45:50.000,2017-07-24 03:46:15.000,25,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-07-21 22:13:19.000,2017-07-21 22:13:49.000,30,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-19 11:12:05.000,2017-07-19 11:12:26.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-07-18 12:27:33.000,2017-07-18 12:28:03.000,30,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-07-15 13:54:23.000,2017-07-15 14:11:03.000,1000,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-07-15 13:54:00.000,2017-07-15 13:54:23.000,23,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-15 12:48:29.000,2017-07-15 12:48:51.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-07-15 04:10:38.000,2017-07-15 04:11:07.000,29,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5615,齿轮箱油温高,2017-07-12 22:23:54.000,2017-07-12 22:26:44.000,170,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-07-11 08:45:43.000,2017-07-11 15:55:23.000,25780,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5902,变流器复位超时,2017-07-11 08:34:11.000,2017-07-11 15:55:23.000,26472,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-07-11 08:29:42.000,2017-07-11 15:56:48.000,26826,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-07-11 08:27:59.000,2017-07-11 15:56:48.000,26929,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-07-11 08:27:17.000,2017-07-11 15:56:48.000,26971,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5487,桨叶2 24V电压故障,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-07-11 08:25:55.000,2017-07-11 15:55:23.000,26968,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-07-11 08:25:34.000,2017-07-11 15:55:23.000,26989,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,7020,电网频率高,2017-07-11 08:25:34.000,2017-07-11 08:28:40.000,186,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-07-11 08:25:34.000,2017-07-11 15:55:23.000,26989,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-07-11 08:25:34.000,2017-07-11 15:55:23.000,26989,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-07-11 08:25:34.000,2017-07-11 15:55:23.000,26989,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-10 07:22:25.000,2017-07-10 07:22:51.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-09 20:17:05.000,2017-07-09 20:17:31.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-07-09 18:20:35.000,2017-07-09 18:20:56.000,21,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-07-09 05:07:57.000,2017-07-09 05:08:21.000,24,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-07-08 14:42:30.000,2017-07-08 15:42:31.000,3601,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-07-06 23:05:24.000,2017-07-06 23:22:37.000,1033,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-07-06 23:05:24.000,2017-07-06 23:06:08.000,44,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-07-06 07:16:29.000,2017-07-06 07:16:51.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-07-06 00:27:24.000,2017-07-06 00:27:46.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-30 14:17:32.000,2017-06-30 14:17:58.000,26,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-06-29 16:05:59.000,2017-06-29 16:22:59.000,1020,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-29 15:56:11.000,2017-06-29 15:56:33.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5504,风向突变,2017-06-29 15:26:48.000,2017-06-29 15:27:10.000,22,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-29 11:27:08.000,2017-06-29 11:27:30.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-27 03:47:16.000,2017-06-27 03:47:44.000,28,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-25 10:57:17.000,2017-06-25 10:57:55.000,38,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-06-23 15:39:04.000,2017-06-23 17:39:21.000,7217,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-06-23 14:24:55.000,2017-06-23 15:10:34.000,2739,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-06-23 09:57:25.000,2017-06-23 12:30:57.000,9212,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-06-23 08:57:42.000,2017-06-23 09:09:43.000,721,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-21 06:08:34.000,2017-06-21 11:02:42.000,17648,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-20 09:37:50.000,2017-06-20 20:48:56.000,40266,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-19 16:00:35.000,2017-06-19 17:14:53.000,4458,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-18 13:00:04.000,2017-06-18 22:07:20.000,32836,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-17 12:57:35.000,2017-06-17 12:57:55.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-06-16 11:20:46.000,2017-06-16 11:21:15.000,29,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-06-16 01:01:16.000,2017-06-16 01:17:52.000,996,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-06-16 01:00:40.000,2017-06-16 01:01:16.000,36,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-06-15 20:28:18.000,2017-06-15 20:28:38.000,20,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-15 15:19:01.000,2017-06-15 15:40:32.000,1291,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-06-15 10:44:25.000,2017-06-15 12:12:39.000,5294,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-06-15 10:44:03.000,2017-06-15 12:03:49.000,4786,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-06-15 01:58:12.000,2017-06-15 01:59:14.000,62,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-06-15 01:58:12.000,2017-06-15 02:16:00.000,1068,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-13 16:18:50.000,2017-06-13 16:19:27.000,37,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-06-11 07:39:17.000,2017-06-11 07:39:37.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-09 07:46:35.000,2017-06-09 07:46:55.000,20,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-08 09:26:04.000,2017-06-08 09:26:26.000,22,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,64037,非正常关机(OS),2017-06-06 10:18:07.000,2017-06-06 10:32:13.000,846,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-06-06 10:10:44.000,2017-06-06 10:35:30.000,1486,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-06-06 10:10:44.000,2017-06-06 10:37:41.000,1617,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-06-06 10:10:44.000,2017-06-06 10:35:06.000,1462,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2017-06-06 10:04:51.000,2017-06-06 10:38:21.000,2010,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,6501,HMI手动停机,2017-06-06 10:01:29.000,2017-06-06 10:10:44.000,555,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-06-04 00:50:39.000,2017-06-04 00:50:58.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-06-03 21:34:53.000,2017-06-03 21:51:42.000,1009,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-06-03 21:34:32.000,2017-06-03 21:34:53.000,21,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-05-30 16:35:24.000,2017-05-30 16:36:03.000,39,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-05-30 16:35:24.000,2017-05-30 16:52:40.000,1036,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-28 14:15:48.000,2017-05-28 14:26:03.000,615,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-28 14:00:05.000,2017-05-28 14:09:43.000,578,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-28 13:40:13.000,2017-05-28 13:51:37.000,684,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5854,发电机轴承润滑故障,2017-05-28 02:38:33.000,2017-05-28 06:25:52.000,13639,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-05-27 18:42:41.000,2017-05-27 18:43:00.000,19,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-05-26 13:35:04.000,2017-05-26 13:51:55.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-05-24 10:07:40.000,2017-05-24 18:37:58.000,30618,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-05-24 09:28:14.000,2017-05-24 10:03:54.000,2140,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-05-24 09:28:14.000,2017-05-24 18:37:58.000,32984,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 12:40:24.000,2017-05-21 12:48:36.000,492,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 12:08:10.000,2017-05-21 12:38:30.000,1820,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 11:41:17.000,2017-05-21 11:56:53.000,936,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 11:33:53.000,2017-05-21 11:39:22.000,329,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 11:23:31.000,2017-05-21 11:31:04.000,453,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-05-21 10:54:23.000,2017-05-21 11:04:32.000,609,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-05-20 14:21:59.000,2017-05-20 14:23:38.000,99,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-05-13 04:04:33.000,2017-05-13 04:05:30.000,57,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-05-12 09:30:21.000,2017-05-12 09:47:43.000,1042,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-05-06 04:19:40.000,2017-05-06 04:20:40.000,60,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-05-02 09:57:55.000,2017-05-02 09:59:58.000,123,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-05-02 09:57:55.000,2017-05-02 10:16:31.000,1116,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5513,偏航时间过长,2017-05-01 13:08:14.000,2017-05-01 13:25:05.000,1011,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-04-30 01:57:35.000,2017-04-30 01:58:33.000,58,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-04-29 23:52:31.000,2017-04-29 23:53:28.000,57,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-04-29 23:52:31.000,2017-04-30 00:10:04.000,1053,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-04-28 08:44:55.000,2017-04-28 08:45:52.000,57,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-04-28 08:44:55.000,2017-04-28 09:02:02.000,1027,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5977,变流器转子侧其它故障,2017-04-21 12:06:33.000,2017-04-21 12:19:37.000,784,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5971,变流器转子侧模块启动故障,2017-04-21 12:06:33.000,2017-04-21 12:19:37.000,784,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-04-21 12:06:33.000,2017-04-21 12:19:37.000,784,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-04-15 14:53:12.000,2017-04-15 15:08:46.000,934,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-04-12 23:14:52.000,2017-04-12 23:31:34.000,1002,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-03-29 03:25:33.000,2017-03-29 03:43:06.000,1053,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-03-27 00:06:30.000,2017-03-27 00:23:22.000,1012,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5505,右扭缆超限,2017-03-27 00:05:34.000,2017-03-27 00:06:30.000,56,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-03-22 17:33:56.000,2017-03-22 18:09:40.000,2144,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-03-22 17:31:05.000,2017-03-22 18:09:40.000,2315,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:33:56.000,171,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-03-22 17:31:05.000,2017-03-22 18:09:40.000,2315,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-03-22 17:31:05.000,2017-03-22 17:33:56.000,171,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-03-22 17:31:05.000,2017-03-22 17:37:45.000,400,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:33:56.000,171,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-03-22 17:31:05.000,2017-03-22 17:33:56.000,171,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-03-22 17:25:07.000,2017-03-22 18:27:19.000,3732,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-03-22 17:25:07.000,2017-03-22 18:09:40.000,2673,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-03-22 13:13:18.000,2017-03-22 17:25:07.000,15109,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-03-22 13:05:45.000,2017-03-22 18:09:40.000,18235,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-03-22 13:04:48.000,2017-03-22 18:09:40.000,18292,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-03-22 13:04:48.000,2017-03-22 18:09:40.000,18292,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5902,变流器复位超时,2017-03-22 13:03:53.000,2017-03-22 17:25:07.000,15674,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2017-03-22 12:59:13.000,2017-03-22 17:25:07.000,15954,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5523,偏航过慢,2017-03-22 12:54:38.000,2017-03-22 17:25:07.000,16229,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,6401,系统初始化超时待机,2017-03-22 12:54:38.000,2017-03-22 17:25:07.000,16229,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5487,桨叶2 24V电压故障,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5431,轮毂温度低,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-03-22 12:53:38.000,2017-03-22 17:25:07.000,16289,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-03-22 12:37:47.000,2017-03-22 17:25:07.000,17240,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-03-16 12:31:35.000,2017-03-16 12:32:27.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5924,风机欠功率,2017-03-16 01:02:39.000,2017-03-16 01:03:34.000,55,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5608,齿轮箱油泵接触器反馈故障,2017-03-13 12:42:38.000,2017-03-13 12:58:50.000,972,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5602,齿轮箱油压低,2017-03-13 12:01:07.000,2017-03-13 12:58:50.000,3463,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-03-13 12:00:11.000,2017-03-13 12:58:50.000,3519,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-03-13 11:54:48.000,2017-03-13 12:58:50.000,3842,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5621,齿轮箱润滑泵断路器跳闸,2017-03-13 11:54:48.000,2017-03-13 12:58:50.000,3842,齿轮箱,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-03-13 11:54:48.000,2017-03-13 12:58:50.000,3842,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-03-13 11:53:55.000,2017-03-13 13:11:40.000,4665,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-03-13 11:49:27.000,2017-03-13 13:11:40.000,4933,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-03-13 11:47:39.000,2017-03-13 12:58:50.000,4271,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6505,机舱手动正常停机,2017-03-07 18:04:52.000,2017-03-07 18:30:42.000,1550,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5106,机舱手动正常停机,2017-03-07 18:04:52.000,2017-03-07 18:30:42.000,1550,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-03-07 18:02:10.000,2017-03-07 18:03:05.000,55,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5011,主断路器跳闸,2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5010,安全继电器触发,2017-03-07 18:00:21.000,2017-03-07 18:02:10.000,109,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5530,偏航电机1-2断路器跳闸,2017-03-07 13:58:46.000,2017-03-07 17:40:41.000,13315,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5531,偏航电机3-4断路器跳闸,2017-03-07 13:58:46.000,2017-03-07 17:40:41.000,13315,偏航驱动,故障和告警
五里坡公司3号一期风电场,HFJ097,5012,安全链1触发,2017-03-07 12:28:34.000,2017-03-07 17:40:41.000,18727,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5005,过振动(H),2017-03-07 12:28:34.000,2017-03-07 17:40:41.000,18727,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-03-07 12:28:34.000,2017-03-07 17:40:41.000,18727,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5475,5min平均桨距角3超限,2017-03-07 11:57:08.000,2017-03-07 17:40:41.000,20613,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5464,桨叶 3 0.5s平均桨距角超限,2017-03-07 11:50:31.000,2017-03-07 17:40:41.000,21010,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5473,5min平均桨距角1超限,2017-03-07 11:19:12.000,2017-03-07 17:40:41.000,22889,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5462,桨叶 1 0.5s平均桨距角超限,2017-03-07 11:17:34.000,2017-03-07 17:40:41.000,22987,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5474,5min平均桨距角2超限,2017-03-07 10:42:43.000,2017-03-07 17:40:41.000,25078,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5463,桨叶 2 0.5s平均桨距角超限,2017-03-07 10:40:06.000,2017-03-07 17:40:41.000,25235,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-03-07 10:22:18.000,2017-03-07 17:40:41.000,26303,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-03-07 10:22:18.000,2017-03-07 17:40:41.000,26303,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-03-07 10:22:18.000,2017-03-07 17:40:41.000,26303,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-03-07 10:22:18.000,2017-03-07 17:40:41.000,26303,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-03-07 10:22:18.000,2017-03-07 17:40:41.000,26303,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5801,高速轴刹车非正常动作,2017-03-07 10:17:04.000,2017-03-07 18:01:16.000,27852,刹车系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5119,机舱手动偏航使能,2017-03-07 09:49:19.000,2017-03-07 18:02:10.000,29571,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-03-07 09:29:07.000,2017-03-07 18:02:10.000,30783,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-03-07 09:28:14.000,2017-03-07 17:40:41.000,29547,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5483,桨叶1刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5432,变桨系统通讯故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5485,桨叶3刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5437,变桨系统内部硬件连接故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,1029,以太网接收故障,2017-03-03 12:28:01.000,2017-03-03 13:11:43.000,2622,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5481,桨叶2断路器跳闸,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5482,桨叶2充电传感器故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5509,机舱位置标定中,2017-03-03 12:28:01.000,2017-03-03 13:21:54.000,3233,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5484,桨叶2刹车电压故障,2017-03-03 12:28:01.000,2017-03-03 12:31:11.000,190,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,6508,UPS保护关机,2017-03-03 09:10:17.000,2017-03-03 12:28:01.000,11864,其他,故障和告警
五里坡公司3号一期风电场,HFJ097,5479,桨叶2充电器故障,2017-03-03 09:02:32.000,2017-03-03 12:31:11.000,12519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5480,桨叶3充电器故障,2017-03-03 09:02:32.000,2017-03-03 12:31:11.000,12519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5478,桨叶1充电器故障,2017-03-03 09:02:32.000,2017-03-03 12:31:11.000,12519,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,5902,变流器复位超时,2017-03-03 09:00:47.000,2017-03-03 12:28:01.000,12434,变流器,故障和告警
五里坡公司3号一期风电场,HFJ097,102,电网电压跌落,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,6105,桨叶1BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,6106,桨叶2BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,6108,变桨紧急事件触发,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5853,主轴轴承润滑故障,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,润滑系统,故障和告警
五里坡公司3号一期风电场,HFJ097,5492,桨叶1 400伏异常,2017-03-03 08:50:17.000,2017-03-03 12:28:01.000,13064,桨叶硬件,故障和告警
五里坡公司3号一期风电场,HFJ097,7021,电网频率低,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-03-03 08:50:17.000,2017-03-03 13:11:43.000,15686,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,111,电网电压低,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,电网,故障和告警
五里坡公司3号一期风电场,HFJ097,6107,桨叶3BTB错误,2017-03-03 08:50:17.000,2017-03-03 12:29:15.000,13138,桨叶软件,故障和告警
五里坡公司3号一期风电场,HFJ097,5109,SCADA停机,2017-03-03 08:45:00.000,2017-03-03 12:28:01.000,13381,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-02-26 08:38:55.000,2017-02-26 08:39:47.000,52,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,6411,启机等风超时待机,2017-02-24 07:46:32.000,2017-02-24 07:47:25.000,53,超时,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-02-19 10:41:01.000,2017-02-19 10:41:52.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-02-19 04:42:18.000,2017-02-19 04:43:10.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-02-17 06:09:02.000,2017-02-17 06:10:44.000,102,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5108,维护模式,2017-02-16 13:59:01.000,2017-02-16 14:39:01.000,2400,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5107,塔基手动正常停机,2017-02-16 13:58:10.000,2017-02-16 14:39:01.000,2451,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5121,能量管理平台停机,2017-02-15 15:32:06.000,2017-02-15 15:41:52.000,586,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-02-12 15:59:35.000,2017-02-12 16:00:28.000,53,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-02-10 03:41:13.000,2017-02-10 03:57:35.000,982,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-02-06 09:57:54.000,2017-02-06 09:58:45.000,51,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-02-02 13:22:05.000,2017-02-02 13:39:22.000,1037,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-01-27 15:08:34.000,2017-01-27 15:25:56.000,1042,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5507,偏航自动解缆中,2017-01-23 01:29:56.000,2017-01-23 01:46:55.000,1019,偏航,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-01-08 11:53:00.000,2017-01-08 12:03:33.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-01-08 11:53:00.000,2017-01-08 12:05:19.000,739,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-01-08 11:53:00.000,2017-01-08 12:03:33.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-01-08 11:53:00.000,2017-01-08 12:03:33.000,633,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-01-08 11:53:00.000,2017-01-08 12:03:33.000,633,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5003,风轮过转速(H),2017-01-08 11:49:29.000,2017-01-08 11:50:21.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5941,变流器跳闸,2017-01-08 11:49:29.000,2017-01-08 11:50:21.000,52,变流器（控制器部分）,故障和告警
五里坡公司3号一期风电场,HFJ097,5002,安全链2触发,2017-01-08 11:49:29.000,2017-01-08 11:51:14.000,105,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5004,发电机过转速(H),2017-01-08 11:49:29.000,2017-01-08 11:50:21.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,5001,硬件看门狗触发安全链,2017-01-08 11:49:29.000,2017-01-08 11:50:21.000,52,安全链,故障和告警
五里坡公司3号一期风电场,HFJ097,64025,主控制器安全链输入丢失(OS),2017-01-08 11:49:29.000,2017-01-08 11:50:21.000,52,控制器,故障和告警
五里坡公司3号一期风电场,HFJ097,5922,小风正常停机,2017-01-03 23:18:32.000,2017-01-03 23:19:26.000,54,变流器（控制器部分）,故障和告警
