风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2019-03-30 10:58:11.000,2019-03-30 10:58:48.000,37,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2019-03-29 21:52:51.000,2019-03-29 21:53:28.000,37,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-29 21:52:51.000,2019-03-29 22:13:17.000,1226,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2019-03-29 11:22:06.000,2019-03-29 15:51:25.000,16159,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2019-03-29 10:26:08.000,2019-03-29 10:51:19.000,1511,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2019-03-29 08:56:43.000,2019-03-29 09:19:30.000,1367,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2019-03-29 07:42:01.000,2019-03-29 07:42:38.000,37,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-25 20:25:09.000,2019-03-25 20:44:34.000,1165,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2019-03-25 10:32:12.000,2019-03-25 10:35:52.000,220,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2019-03-25 10:32:12.000,2019-03-25 10:35:52.000,220,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2019-03-25 10:32:12.000,2019-03-25 10:35:52.000,220,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2019-03-25 10:32:12.000,2019-03-25 10:51:13.000,1141,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-25 10:32:12.000,2019-03-25 10:52:31.000,1219,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2019-03-25 10:24:38.000,2019-03-25 10:28:24.000,226,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2019-03-25 10:24:38.000,2019-03-25 10:28:24.000,226,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-25 10:24:38.000,2019-03-25 10:28:24.000,226,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2019-03-25 10:24:38.000,2019-03-25 10:28:24.000,226,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-25 10:24:38.000,2019-03-25 10:30:20.000,342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-24 20:40:43.000,2019-03-24 21:01:10.000,1227,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2019-03-23 14:03:42.000,2019-03-23 14:06:07.000,145,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2019-03-20 23:40:39.000,2019-03-20 23:42:39.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-20 23:40:39.000,2019-03-21 00:02:17.000,1298,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-18 20:36:40.000,2019-03-18 20:56:07.000,1167,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-15 15:20:39.000,2019-03-15 15:41:52.000,1273,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2019-03-14 22:22:04.000,2019-03-14 22:23:47.000,103,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-14 22:22:04.000,2019-03-14 22:43:01.000,1257,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2019-03-13 02:24:17.000,2019-03-13 03:56:42.000,5545,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2019-03-13 02:24:17.000,2019-03-13 03:55:21.000,5464,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2019-03-13 02:24:17.000,2019-03-13 03:55:21.000,5464,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2019-03-13 02:24:17.000,2019-03-13 03:55:21.000,5464,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-13 02:24:17.000,2019-03-13 03:55:21.000,5464,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-13 02:24:17.000,2019-03-13 03:58:03.000,5626,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2019-03-12 07:52:08.000,2019-03-12 07:53:23.000,75,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-12 01:31:16.000,2019-03-12 01:51:04.000,1188,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2019-03-10 13:08:18.000,2019-03-10 13:10:43.000,145,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 13:03:41.000,2019-03-10 13:08:18.000,277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2019-03-10 12:52:17.000,2019-03-10 13:08:18.000,961,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 12:50:58.000,2019-03-10 12:52:17.000,79,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2019-03-10 12:46:51.000,2019-03-10 12:50:58.000,247,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2019-03-10 12:45:09.000,2019-03-10 12:52:17.000,428,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2019-03-10 12:45:09.000,2019-03-10 12:52:17.000,428,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-10 12:41:26.000,2019-03-10 12:45:09.000,223,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5005,过振动(H),2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 12:41:26.000,2019-03-10 12:46:51.000,325,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5011,主断路器跳闸,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5012,安全链1触发,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5010,安全继电器触发,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 12:41:26.000,2019-03-10 12:52:17.000,651,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5620,齿轮箱冷却风扇断路器跳闸,2019-03-10 12:39:37.000,2019-03-10 13:08:18.000,1721,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2019-03-10 12:39:37.000,2019-03-10 12:41:26.000,109,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2019-03-10 12:39:37.000,2019-03-10 13:08:18.000,1721,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2019-03-10 12:32:14.000,2019-03-10 12:45:09.000,775,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 11:07:35.000,2019-03-10 12:28:31.000,4856,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64011,手动重启(OS),2019-03-10 10:38:59.000,2019-03-10 10:42:34.000,215,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 10:37:09.000,2019-03-10 10:42:34.000,325,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 10:16:45.000,2019-03-10 10:18:40.000,115,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 09:35:08.000,2019-03-10 09:38:49.000,221,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 09:35:08.000,2019-03-10 09:38:49.000,221,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2019-03-10 09:35:08.000,2019-03-10 09:38:49.000,221,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-10 09:35:08.000,2019-03-10 09:38:49.000,221,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 09:35:08.000,2019-03-10 09:40:37.000,329,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-10 04:12:36.000,2019-03-10 04:47:51.000,2115,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2019-03-10 04:12:36.000,2019-03-10 04:47:51.000,2115,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-10 04:12:36.000,2019-03-10 04:49:07.000,2191,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-10 04:12:36.000,2019-03-10 04:47:51.000,2115,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-09 20:40:15.000,2019-03-09 21:01:26.000,1271,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-08 13:36:22.000,2019-03-08 13:40:09.000,227,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2019-03-08 13:36:22.000,2019-03-08 13:40:09.000,227,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-08 13:36:22.000,2019-03-08 13:40:09.000,227,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-08 13:36:22.000,2019-03-08 13:42:01.000,339,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2019-03-07 21:56:19.000,2019-03-07 21:57:53.000,94,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-03-05 11:28:19.000,2019-03-05 11:48:09.000,1190,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2019-03-04 04:56:39.000,2019-03-04 04:57:54.000,75,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-02-26 14:14:27.000,2019-02-26 14:35:34.000,1267,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2019-02-19 04:45:53.000,2019-02-19 04:46:28.000,35,超时,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2019-02-11 14:40:31.000,2019-02-11 14:41:09.000,38,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2019-02-06 11:53:16.000,2019-02-06 16:06:10.000,15174,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2019-02-04 18:04:23.000,2019-02-04 18:06:42.000,139,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2019-02-03 12:05:37.000,2019-02-03 12:17:14.000,697,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-02-01 10:37:12.000,2019-02-01 10:56:55.000,1183,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-01-17 09:34:12.000,2019-01-17 09:56:13.000,1321,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2019-01-17 09:34:12.000,2019-01-17 09:36:06.000,114,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-01-11 13:42:04.000,2019-01-11 14:02:38.000,1234,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-01-08 11:07:16.000,2019-01-08 11:27:35.000,1219,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2019-01-05 17:00:08.000,2019-01-05 17:01:54.000,106,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2019-01-05 08:57:47.000,2019-01-05 09:19:32.000,1305,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2019-01-01 21:03:25.000,2019-01-01 21:05:44.000,139,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-12-28 10:55:21.000,2018-12-28 10:56:45.000,84,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2018-12-28 10:47:17.000,2018-12-28 10:55:21.000,484,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-12-28 10:47:17.000,2018-12-28 10:55:21.000,484,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-12-28 10:47:17.000,2018-12-28 10:56:45.000,568,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2018-12-28 10:47:17.000,2018-12-28 10:55:21.000,484,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-12-28 10:47:17.000,2018-12-28 10:55:21.000,484,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-12-28 10:43:14.000,2018-12-28 10:45:57.000,163,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-12-25 12:35:53.000,2018-12-25 14:34:02.000,7089,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-12-25 12:34:35.000,2018-12-25 14:34:02.000,7167,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2018-12-19 13:41:02.000,2018-12-19 13:41:39.000,37,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-12-16 14:04:11.000,2018-12-16 14:20:45.000,994,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-12-16 12:03:00.000,2018-12-16 12:36:38.000,2018,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-12-16 11:43:30.000,2018-12-16 11:55:08.000,698,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-12-13 09:18:23.000,2018-12-13 09:39:16.000,1253,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-12-09 19:56:53.000,2018-12-09 19:58:06.000,73,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-12-03 10:24:58.000,2018-12-03 10:44:47.000,1189,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5468,桨叶1最大变桨速度超限,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5469,桨叶2最大变桨速度超限,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,45,主控制器失电,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15403,桨叶1电容温度高,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15404,桨叶1驱动器温度高,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2018-11-22 21:09:10.000,2018-11-22 21:12:37.000,207,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-11-22 21:09:10.000,2018-11-22 21:18:03.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,电网,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,振动,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-11-21 14:32:55.000,2018-11-22 21:09:10.000,110175,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-11-21 14:18:31.000,2018-11-22 21:09:10.000,111039,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-11-20 16:53:08.000,2018-11-20 21:55:33.000,18145,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-11-15 09:53:13.000,2018-11-15 10:14:20.000,1267,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-11-11 15:53:04.000,2018-11-11 15:54:16.000,72,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-11-09 12:42:44.000,2018-11-09 13:02:36.000,1192,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-11-09 12:10:13.000,2018-11-09 12:26:48.000,995,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-11-09 12:10:13.000,2018-11-09 12:26:48.000,995,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-11-09 12:10:13.000,2018-11-09 12:26:48.000,995,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-11-02 12:09:35.000,2018-11-02 12:10:41.000,66,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-11-01 15:47:25.000,2018-11-01 15:50:52.000,207,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-10-27 13:15:57.000,2018-10-27 13:22:40.000,403,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-10-27 13:15:57.000,2018-10-27 13:22:40.000,403,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-10-27 13:15:57.000,2018-10-27 13:22:40.000,403,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-10-26 10:36:21.000,2018-10-26 10:57:47.000,1286,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-10-25 15:23:23.000,2018-10-25 16:18:46.000,3323,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-10-25 12:58:55.000,2018-10-25 14:19:09.000,4814,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-23 20:12:07.000,2018-10-23 20:32:57.000,1250,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-23 16:59:46.000,2018-10-23 17:19:32.000,1186,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 16:59:46.000,2018-10-23 17:09:53.000,607,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 16:44:56.000,2018-10-23 16:49:28.000,272,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 16:40:27.000,2018-10-23 16:42:41.000,134,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 16:38:10.000,2018-10-23 16:39:19.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 16:24:35.000,2018-10-23 16:29:07.000,272,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 15:52:01.000,2018-10-23 15:55:39.000,218,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 15:14:34.000,2018-10-23 15:15:43.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 15:12:14.000,2018-10-23 15:13:23.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 14:56:59.000,2018-10-23 14:59:23.000,144,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 14:35:42.000,2018-10-23 14:36:52.000,70,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-23 14:32:08.000,2018-10-23 14:34:28.000,140,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2018-10-23 11:31:58.000,2018-10-23 16:52:55.000,19257,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-10-23 09:40:44.000,2018-10-23 16:52:55.000,25931,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-10-23 09:05:13.000,2018-10-23 10:35:56.000,5443,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-10-23 09:05:13.000,2018-10-23 16:57:30.000,28337,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-10-22 11:45:08.000,2018-10-22 15:17:52.000,12764,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-10-22 10:30:07.000,2018-10-22 10:38:10.000,483,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-18 00:12:35.000,2018-10-18 00:14:24.000,109,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-18 00:12:35.000,2018-10-18 00:34:02.000,1287,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-14 18:36:26.000,2018-10-14 18:57:12.000,1246,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-10-14 18:36:26.000,2018-10-14 18:38:36.000,130,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-10-14 13:44:02.000,2018-10-14 13:45:14.000,72,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-10 13:42:22.000,2018-10-10 14:03:04.000,1242,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-10-09 06:34:55.000,2018-10-09 06:54:47.000,1192,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-10-01 13:39:10.000,2018-10-01 13:45:02.000,352,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-10-01 13:39:10.000,2018-10-01 13:45:02.000,352,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2018-10-01 13:34:33.000,2018-10-01 13:35:42.000,69,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-10-01 12:49:54.000,2018-10-01 13:13:13.000,1399,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-10-01 12:49:54.000,2018-10-01 13:13:13.000,1399,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-10-01 12:49:54.000,2018-10-01 13:13:13.000,1399,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-10-01 12:38:07.000,2018-10-01 13:35:42.000,3455,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-10-01 12:38:07.000,2018-10-01 13:35:42.000,3455,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2018-10-01 12:38:07.000,2018-10-01 13:35:42.000,3455,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5509,机舱位置标定中,2018-10-01 12:38:07.000,2018-10-01 13:29:55.000,3108,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5010,安全继电器触发,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5012,安全链1触发,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5005,过振动(H),2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5011,主断路器跳闸,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-10-01 12:36:51.000,2018-10-01 12:38:07.000,76,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64011,手动重启(OS),2018-10-01 12:34:26.000,2018-10-01 12:36:51.000,145,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40501,模块3.2状态故障,2018-10-01 12:30:55.000,2018-10-01 12:36:51.000,356,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40503,模块3.2正常运行时间未发送,2018-10-01 12:29:45.000,2018-10-01 12:36:51.000,426,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40493,模块3.1正常运行时间未发送,2018-10-01 12:29:45.000,2018-10-01 12:36:51.000,426,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40513,模块3.3正常运行时间未发送,2018-10-01 12:29:45.000,2018-10-01 12:36:51.000,426,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40653,模块4.1正常运行时间未发送,2018-10-01 12:29:45.000,2018-10-01 12:36:51.000,426,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-10-01 12:14:29.000,2018-10-01 12:36:51.000,1342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-10-01 12:14:29.000,2018-10-01 12:36:51.000,1342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-10-01 12:14:29.000,2018-10-01 12:38:07.000,1418,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-10-01 12:14:29.000,2018-10-01 12:36:51.000,1342,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-10-01 12:14:29.000,2018-10-01 12:36:51.000,1342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-10-01 12:14:29.000,2018-10-01 12:30:55.000,986,振动,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-10-01 12:14:29.000,2018-10-01 12:36:51.000,1342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-10-01 12:14:29.000,2018-10-01 12:38:07.000,1418,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5530,偏航电机1-2断路器跳闸,2018-10-01 12:02:09.000,2018-10-01 12:36:51.000,2082,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-10-01 11:51:13.000,2018-10-01 12:34:26.000,2593,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5501,右偏航极限开关触发,2018-10-01 11:50:03.000,2018-10-01 12:36:51.000,2808,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5502,左偏航极限开关触发,2018-10-01 11:50:03.000,2018-10-01 12:36:51.000,2808,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-10-01 11:46:35.000,2018-10-01 12:29:45.000,2590,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5509,机舱位置标定中,2018-10-01 11:46:35.000,2018-10-01 12:36:51.000,3016,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2018-10-01 11:21:01.000,2018-10-01 12:36:51.000,4550,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-10-01 11:21:01.000,2018-10-01 12:36:51.000,4550,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-10-01 11:17:39.000,2018-10-01 12:36:51.000,4752,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5520,偏航信号有误,2018-10-01 10:56:27.000,2018-10-01 11:06:35.000,608,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-10-01 10:44:24.000,2018-10-01 11:06:35.000,1331,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-10-01 10:44:24.000,2018-10-01 11:06:35.000,1331,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-10-01 10:43:15.000,2018-10-01 11:17:39.000,2064,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 21:01:35.000,2018-10-01 10:43:15.000,49300,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 20:27:44.000,2018-09-30 21:00:14.000,1950,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-09-30 20:21:45.000,2018-09-30 20:23:00.000,75,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64011,手动重启(OS),2018-09-30 20:19:17.000,2018-09-30 20:21:45.000,148,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 20:14:07.000,2018-09-30 20:21:45.000,458,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 19:52:44.000,2018-09-30 20:12:16.000,1172,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 17:52:19.000,2018-09-30 17:56:56.000,277,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 17:30:56.000,2018-09-30 17:32:09.000,73,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5523,偏航过慢,2018-09-30 17:07:35.000,2018-09-30 17:09:26.000,111,偏航驱动,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-29 15:58:22.000,2018-09-29 16:21:18.000,1376,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-29 15:31:45.000,2018-09-29 15:37:14.000,329,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-29 14:44:54.000,2018-09-29 15:24:00.000,2346,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-29 12:32:57.000,2018-09-29 14:42:31.000,7774,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-28 13:01:41.000,2018-09-28 13:07:41.000,360,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-28 11:27:46.000,2018-09-28 12:54:51.000,5225,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-09-27 13:28:48.000,2018-09-27 13:36:43.000,475,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-09-23 13:44:05.000,2018-09-23 13:45:13.000,68,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-09-21 23:20:34.000,2018-09-21 23:21:44.000,70,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-21 10:49:36.000,2018-09-21 11:09:39.000,1203,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-14 14:22:06.000,2018-09-14 14:42:44.000,1238,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-09-14 14:22:06.000,2018-09-14 14:27:45.000,339,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-09-12 13:15:45.000,2018-09-12 13:19:14.000,209,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-12 13:15:45.000,2018-09-12 13:35:59.000,1214,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-09-11 16:38:39.000,2018-09-11 16:39:15.000,36,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-11 13:09:23.000,2018-09-11 13:29:44.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-10 13:57:51.000,2018-09-10 14:18:48.000,1257,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-09-07 16:53:56.000,2018-09-07 16:55:10.000,74,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-09-01 17:13:05.000,2018-09-01 17:14:16.000,71,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-09-01 17:13:05.000,2018-09-01 17:33:50.000,1245,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-08-29 23:54:59.000,2018-08-29 23:56:02.000,63,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-08-21 07:57:24.000,2018-08-21 08:17:32.000,1208,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2018-08-20 21:51:17.000,2018-08-20 21:52:26.000,69,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-08-20 11:56:22.000,2018-08-20 12:17:08.000,1246,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-08-20 11:56:22.000,2018-08-20 12:00:53.000,271,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-08-19 16:57:05.000,2018-08-19 16:58:12.000,67,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-08-16 17:24:45.000,2018-08-16 17:45:51.000,1266,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-08-12 13:32:59.000,2018-08-12 13:53:39.000,1240,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-08-10 15:28:14.000,2018-08-10 15:31:24.000,190,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15806,桨叶3位置过大故障,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15453,桨叶3驱动器告警码触发,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15435,桨叶3电容过压,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2018-08-10 15:25:46.000,2018-08-10 15:28:14.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-08-10 15:25:46.000,2018-08-10 15:31:24.000,338,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,振动,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,电网,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-08-07 07:50:49.000,2018-08-10 15:25:46.000,286497,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-08-07 07:41:25.000,2018-08-10 15:25:46.000,287061,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-08-06 18:38:58.000,2018-08-06 18:43:16.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-08-06 18:38:58.000,2018-08-06 18:43:16.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-08-06 18:38:58.000,2018-08-06 18:43:16.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-08-04 15:53:27.000,2018-08-04 15:55:46.000,139,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-08-04 15:53:27.000,2018-08-04 15:55:46.000,139,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-08-04 15:53:27.000,2018-08-04 15:55:46.000,139,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-07-29 10:44:12.000,2018-07-29 11:50:20.000,3968,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-07-29 10:34:58.000,2018-07-29 11:50:20.000,4522,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-07-29 10:33:49.000,2018-07-29 11:50:20.000,4591,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5509,机舱位置标定中,2018-07-23 19:34:56.000,2018-07-23 19:37:47.000,171,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,7020,电网频率高,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,振动,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-07-21 07:45:43.000,2018-07-23 19:30:26.000,215083,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-07-21 06:41:41.000,2018-07-21 07:04:23.000,1362,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-07-21 06:41:41.000,2018-07-21 07:04:23.000,1362,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-07-21 06:41:41.000,2018-07-21 07:04:23.000,1362,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64026,WP-Line模块初始化故障(OS),2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,64027,WP-Line模块配置故障(OS),2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-07-05 11:31:49.000,2018-07-05 11:34:05.000,136,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64011,手动重启(OS),2018-07-05 11:22:43.000,2018-07-05 11:31:49.000,546,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64031,系统软件需要更新,2018-07-05 11:20:30.000,2018-07-05 11:31:49.000,679,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64029,系统告警(OS),2018-07-05 11:19:23.000,2018-07-05 11:31:49.000,746,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6501,HMI手动停机,2018-07-05 11:10:25.000,2018-07-05 11:31:49.000,1284,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-30 01:22:17.000,2018-06-30 01:23:26.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-29 12:43:56.000,2018-06-29 12:45:04.000,68,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-06-28 12:47:59.000,2018-06-28 13:11:48.000,1429,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-06-28 12:47:59.000,2018-06-28 13:11:48.000,1429,变流器（控制器部分）,故障和告警
