风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-06-28 12:47:59.000,2018-06-28 13:11:48.000,1429,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-06-26 13:53:14.000,2018-06-26 13:54:21.000,67,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-26 13:53:14.000,2018-06-26 14:13:23.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,40201,模块1.4状态故障,2018-06-25 19:17:04.000,2018-06-25 19:19:34.000,150,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40200,模块1.4故障,2018-06-25 19:17:04.000,2018-06-25 19:19:34.000,150,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-24 10:18:23.000,2018-06-24 10:39:31.000,1268,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-06-24 10:18:23.000,2018-06-24 10:19:51.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-06-23 16:12:15.000,2018-06-23 16:14:22.000,127,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-06-23 16:12:15.000,2018-06-23 16:14:22.000,127,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-06-23 16:12:15.000,2018-06-23 16:14:22.000,127,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-23 12:23:13.000,2018-06-23 12:24:18.000,65,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5504,风向突变,2018-06-21 16:21:13.000,2018-06-21 16:22:23.000,70,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-21 10:09:51.000,2018-06-21 10:11:06.000,75,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-18 18:04:10.000,2018-06-18 18:26:03.000,1313,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-06-18 18:04:10.000,2018-06-18 18:07:18.000,188,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-16 15:45:05.000,2018-06-16 15:46:10.000,65,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-06-16 13:49:42.000,2018-06-16 13:51:52.000,130,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-16 13:49:42.000,2018-06-16 14:11:19.000,1297,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6508,UPS保护关机,2018-06-10 22:31:03.000,2018-06-10 22:45:50.000,887,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5509,机舱位置标定中,2018-06-08 13:14:01.000,2018-06-08 13:26:12.000,731,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-06 08:59:26.000,2018-06-06 09:20:00.000,1234,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-06-06 08:59:26.000,2018-06-06 09:00:31.000,65,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-05 14:00:28.000,2018-06-05 14:20:48.000,1220,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-06-03 08:42:59.000,2018-06-03 08:44:03.000,64,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-06-02 22:57:32.000,2018-06-02 22:58:38.000,66,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-06-02 15:07:28.000,2018-06-02 15:28:23.000,1255,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-06-01 11:53:19.000,2018-06-01 12:48:20.000,3301,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-06-01 11:52:16.000,2018-06-01 12:48:20.000,3364,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-05-31 16:54:30.000,2018-05-31 16:56:56.000,146,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-05-31 09:40:00.000,2018-05-31 16:22:19.000,24139,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2018-05-30 13:05:31.000,2018-05-30 14:09:07.000,3816,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5620,齿轮箱冷却风扇断路器跳闸,2018-05-30 10:09:57.000,2018-05-30 14:09:07.000,14350,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2018-05-30 10:07:31.000,2018-05-30 14:09:07.000,14496,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2018-05-30 09:48:46.000,2018-05-30 14:09:07.000,15621,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-05-30 09:46:35.000,2018-05-30 14:09:07.000,15752,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-05-30 09:45:28.000,2018-05-30 14:09:07.000,15819,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-05-30 09:20:19.000,2018-05-30 15:21:38.000,21679,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-05-30 09:19:14.000,2018-05-30 14:09:07.000,17393,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-05-28 17:21:09.000,2018-05-28 17:24:31.000,202,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-05-28 17:21:09.000,2018-05-28 17:24:31.000,202,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-28 17:21:09.000,2018-05-28 17:24:31.000,202,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-05-28 12:43:01.000,2018-05-28 13:04:03.000,1262,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2018-05-27 14:12:16.000,2018-05-27 14:14:26.000,130,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-27 14:12:16.000,2018-05-27 14:14:26.000,130,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-27 14:10:02.000,2018-05-27 14:11:09.000,67,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-05-27 14:10:02.000,2018-05-27 14:11:09.000,67,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-05-27 14:10:02.000,2018-05-27 14:11:09.000,67,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-05-25 07:32:45.000,2018-05-25 07:33:54.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-05-19 22:52:09.000,2018-05-19 23:12:43.000,1234,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-05-17 15:40:25.000,2018-05-17 15:41:36.000,71,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-05-17 14:10:17.000,2018-05-17 14:29:51.000,1174,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-05-13 15:07:21.000,2018-05-13 15:07:59.000,38,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40501,模块3.2状态故障,2018-05-13 14:56:13.000,2018-05-13 15:07:21.000,668,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40513,模块3.3正常运行时间未发送,2018-05-13 14:55:04.000,2018-05-13 15:07:21.000,737,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40653,模块4.1正常运行时间未发送,2018-05-13 14:55:04.000,2018-05-13 15:07:21.000,737,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40503,模块3.2正常运行时间未发送,2018-05-13 14:55:04.000,2018-05-13 15:07:21.000,737,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40493,模块3.1正常运行时间未发送,2018-05-13 14:55:04.000,2018-05-13 15:07:21.000,737,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5309,风向仪无摆动,2018-05-13 14:31:06.000,2018-05-13 15:07:21.000,2175,风速仪,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-05-13 14:21:38.000,2018-05-13 15:07:21.000,2743,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-05-13 14:21:38.000,2018-05-13 15:07:21.000,2743,振动,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-05-13 14:21:38.000,2018-05-13 15:07:21.000,2743,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-05-13 14:21:02.000,2018-05-13 15:07:21.000,2779,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-13 14:21:02.000,2018-05-13 15:07:59.000,2817,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-05-13 14:21:02.000,2018-05-13 15:07:21.000,2779,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-05-13 14:21:02.000,2018-05-13 15:07:21.000,2779,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-05-13 14:21:02.000,2018-05-13 15:07:21.000,2779,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-05-13 14:21:02.000,2018-05-13 15:07:21.000,2779,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-05-13 14:20:26.000,2018-05-13 15:07:21.000,2815,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2018-05-13 14:20:26.000,2018-05-13 15:07:21.000,2815,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5620,齿轮箱冷却风扇断路器跳闸,2018-05-13 14:20:26.000,2018-05-13 15:07:21.000,2815,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-05-13 14:09:44.000,2018-05-13 15:07:59.000,3495,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-05-13 14:01:10.000,2018-05-13 15:07:21.000,3971,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-05-12 10:06:39.000,2018-05-12 12:24:47.000,8288,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-05-11 14:56:02.000,2018-05-11 14:59:19.000,197,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-11 14:56:02.000,2018-05-11 14:59:19.000,197,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-05-11 14:56:02.000,2018-05-11 14:59:19.000,197,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2018-05-06 00:51:25.000,2018-05-06 00:52:18.000,53,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-05-02 17:47:40.000,2018-05-02 17:51:00.000,200,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-05-02 17:47:40.000,2018-05-02 17:51:00.000,200,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-05-02 17:47:40.000,2018-05-02 17:51:00.000,200,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-05-01 08:29:10.000,2018-05-01 08:30:01.000,51,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-05-01 08:29:10.000,2018-05-01 08:50:14.000,1264,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-05-01 03:49:03.000,2018-05-01 04:10:40.000,1297,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-05-01 03:49:03.000,2018-05-01 03:53:58.000,295,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-05-01 00:36:29.000,2018-05-01 00:37:20.000,51,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-04-29 11:12:04.000,2018-04-29 14:26:34.000,11670,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-27 14:32:41.000,2018-04-27 15:23:14.000,3033,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2018-04-27 13:19:05.000,2018-04-27 15:23:14.000,7449,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15606,桨叶1位置过大故障,2018-04-27 12:24:37.000,2018-04-27 15:23:14.000,10717,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15417,桨叶1桨叶位置值过大,2018-04-27 12:24:37.000,2018-04-27 15:23:14.000,10717,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2018-04-27 11:45:54.000,2018-04-27 14:32:41.000,10007,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2018-04-27 11:18:17.000,2018-04-27 12:24:37.000,3980,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5473,5min平均桨距角1超限,2018-04-27 11:05:37.000,2018-04-27 12:24:37.000,4740,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2018-04-27 11:04:09.000,2018-04-27 15:23:14.000,15545,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-27 11:04:09.000,2018-04-27 15:23:14.000,15545,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2018-04-27 11:04:09.000,2018-04-27 15:23:14.000,15545,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5462,桨叶 1 0.5s平均桨距角超限,2018-04-27 11:02:41.000,2018-04-27 13:19:05.000,8184,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15416,桨叶1桨叶位置值过小,2018-04-27 10:26:40.000,2018-04-27 15:23:14.000,17794,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2018-04-27 10:26:40.000,2018-04-27 15:23:14.000,17794,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15605,桨叶1位置过小故障,2018-04-27 10:26:40.000,2018-04-27 15:23:14.000,17794,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2018-04-27 10:25:39.000,2018-04-27 15:23:14.000,17855,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2018-04-27 10:25:39.000,2018-04-27 15:23:14.000,17855,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2018-04-27 10:25:39.000,2018-04-27 15:23:14.000,17855,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-27 10:16:24.000,2018-04-27 11:04:09.000,2865,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-27 10:15:21.000,2018-04-27 15:24:35.000,18554,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15620,桨叶1手动运行,2018-04-27 10:15:21.000,2018-04-27 15:23:14.000,18473,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-04-27 10:12:07.000,2018-04-27 11:45:54.000,5627,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-27 09:38:28.000,2018-04-27 11:04:09.000,5141,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-27 09:24:21.000,2018-04-27 11:05:37.000,6076,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-27 09:22:14.000,2018-04-27 11:18:17.000,6963,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 19:59:06.000,2018-04-26 20:00:50.000,104,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 19:59:06.000,2018-04-26 20:00:50.000,104,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-26 19:54:01.000,2018-04-26 19:54:51.000,50,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 19:40:47.000,2018-04-26 19:44:52.000,245,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 19:40:47.000,2018-04-26 19:44:52.000,245,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 19:38:00.000,2018-04-26 19:39:05.000,65,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 19:38:00.000,2018-04-26 19:39:05.000,65,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 19:25:27.000,2018-04-26 19:32:44.000,437,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 19:25:27.000,2018-04-26 19:32:44.000,437,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-26 19:24:22.000,2018-04-26 19:32:44.000,502,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-26 19:22:11.000,2018-04-26 19:24:22.000,131,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-26 19:22:11.000,2018-04-26 19:23:16.000,65,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 19:14:52.000,2018-04-26 19:23:16.000,504,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 19:14:52.000,2018-04-26 19:23:16.000,504,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-26 19:08:47.000,2018-04-26 19:11:55.000,188,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-26 18:55:55.000,2018-04-26 19:08:47.000,772,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15721,桨叶2限位开关触动触发,2018-04-26 18:55:55.000,2018-04-26 19:08:47.000,772,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2018-04-26 18:55:55.000,2018-04-26 19:08:47.000,772,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-26 18:54:18.000,2018-04-26 19:08:47.000,869,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15708,桨叶2 3度传感器故障,2018-04-26 18:49:19.000,2018-04-26 19:08:47.000,1168,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5474,5min平均桨距角2超限,2018-04-26 18:46:53.000,2018-04-26 18:55:55.000,542,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5463,桨叶 2 0.5s平均桨距角超限,2018-04-26 18:46:03.000,2018-04-26 19:08:47.000,1364,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-04-26 18:46:03.000,2018-04-26 19:08:47.000,1364,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2018-04-26 18:46:03.000,2018-04-26 19:08:47.000,1364,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2018-04-26 18:46:03.000,2018-04-26 19:08:47.000,1364,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15434,桨叶2桨叶位置值过大,2018-04-26 18:46:03.000,2018-04-26 19:08:47.000,1364,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-26 18:43:34.000,2018-04-26 18:46:53.000,199,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-26 18:42:45.000,2018-04-26 19:08:47.000,1562,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-26 16:07:08.000,2018-04-26 18:55:55.000,10127,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-26 16:03:13.000,2018-04-26 18:49:19.000,9966,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-26 15:47:33.000,2018-04-26 18:54:18.000,11205,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-26 15:47:33.000,2018-04-26 18:55:55.000,11302,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-26 15:28:52.000,2018-04-26 15:29:43.000,51,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-26 15:28:52.000,2018-04-26 15:30:32.000,100,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-26 15:28:52.000,2018-04-26 15:29:43.000,51,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2018-04-26 14:44:56.000,2018-04-26 15:28:52.000,2636,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15433,桨叶2桨叶位置值过小,2018-04-26 13:51:14.000,2018-04-26 15:28:52.000,5858,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2018-04-26 13:34:13.000,2018-04-26 14:44:56.000,4243,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-26 13:34:13.000,2018-04-26 15:29:43.000,6930,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-26 13:34:13.000,2018-04-26 13:51:14.000,1021,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15434,桨叶2桨叶位置值过大,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-26 13:34:13.000,2018-04-26 15:29:43.000,6930,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-26 13:34:13.000,2018-04-26 15:29:43.000,6930,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-26 13:34:13.000,2018-04-26 15:29:43.000,6930,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15708,桨叶2 3度传感器故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-26 13:34:13.000,2018-04-26 15:28:52.000,6879,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40501,模块3.2状态故障,2018-04-26 13:19:07.000,2018-04-26 13:34:13.000,906,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40503,模块3.2正常运行时间未发送,2018-04-26 13:17:38.000,2018-04-26 13:34:13.000,995,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40493,模块3.1正常运行时间未发送,2018-04-26 13:17:38.000,2018-04-26 13:34:13.000,995,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40653,模块4.1正常运行时间未发送,2018-04-26 13:17:38.000,2018-04-26 13:34:13.000,995,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40513,模块3.3正常运行时间未发送,2018-04-26 13:17:38.000,2018-04-26 13:34:13.000,995,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5005,过振动(H),2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5010,安全继电器触发,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-26 12:55:57.000,2018-04-26 15:29:43.000,9226,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5011,主断路器跳闸,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5012,安全链1触发,2018-04-26 12:55:57.000,2018-04-26 13:34:13.000,2296,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15434,桨叶2桨叶位置值过大,2018-04-26 12:12:55.000,2018-04-26 12:55:57.000,2582,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2018-04-26 12:12:55.000,2018-04-26 12:55:57.000,2582,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2018-04-26 11:46:52.000,2018-04-26 12:55:57.000,4145,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2018-04-26 11:41:47.000,2018-04-26 11:46:52.000,305,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5416,桨叶2限位开关触发误报,2018-04-26 11:11:08.000,2018-04-26 13:17:38.000,7590,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2018-04-26 11:11:08.000,2018-04-26 13:17:38.000,7590,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-26 11:11:08.000,2018-04-26 12:55:57.000,6289,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5474,5min平均桨距角2超限,2018-04-26 10:58:20.000,2018-04-26 12:12:55.000,4475,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5463,桨叶 2 0.5s平均桨距角超限,2018-04-26 10:54:49.000,2018-04-26 12:12:55.000,4686,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-04-26 10:35:07.000,2018-04-26 11:41:47.000,4000,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2018-04-26 10:20:36.000,2018-04-26 12:55:57.000,9321,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15433,桨叶2桨叶位置值过小,2018-04-26 10:20:36.000,2018-04-26 13:17:38.000,10622,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15708,桨叶2 3度传感器故障,2018-04-26 10:20:36.000,2018-04-26 12:55:57.000,9321,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2018-04-26 10:19:45.000,2018-04-26 13:17:38.000,10673,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-04-26 10:19:45.000,2018-04-26 12:55:57.000,9372,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2018-04-26 10:19:45.000,2018-04-26 13:19:07.000,10762,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2018-04-26 10:16:08.000,2018-04-26 12:55:57.000,9589,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-26 10:14:36.000,2018-04-26 10:54:49.000,2413,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-26 10:14:36.000,2018-04-26 12:55:57.000,9681,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2018-04-26 09:41:31.000,2018-04-26 11:11:08.000,5377,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-26 09:35:31.000,2018-04-26 10:58:20.000,4969,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-26 09:23:44.000,2018-04-26 11:11:08.000,6444,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-26 09:20:34.000,2018-04-26 11:11:08.000,6634,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-04-26 02:37:39.000,2018-04-26 02:38:28.000,49,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-25 18:51:11.000,2018-04-25 18:52:56.000,105,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-25 18:46:04.000,2018-04-25 18:50:18.000,254,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2018-04-25 18:39:05.000,2018-04-25 18:44:18.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-04-25 18:38:12.000,2018-04-25 18:39:05.000,53,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15453,桨叶3驱动器告警码触发,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2018-04-25 18:38:12.000,2018-04-25 18:39:05.000,53,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15457,桨叶3电机制动器继电器故障,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2018-04-25 18:38:12.000,2018-04-25 18:39:05.000,53,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-25 18:38:12.000,2018-04-25 18:39:05.000,53,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2018-04-25 18:38:12.000,2018-04-25 18:44:18.000,366,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2018-04-25 18:38:12.000,2018-04-25 18:39:05.000,53,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2018-04-25 18:24:38.000,2018-04-25 18:44:18.000,1180,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2018-04-25 18:24:38.000,2018-04-25 18:38:12.000,814,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2018-04-25 18:24:38.000,2018-04-25 18:38:12.000,814,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-25 18:20:27.000,2018-04-25 18:38:12.000,1065,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-25 18:18:33.000,2018-04-25 18:38:12.000,1179,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2018-04-25 18:18:33.000,2018-04-25 18:44:18.000,1545,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15821,桨叶3限位开关触发,2018-04-25 18:18:33.000,2018-04-25 18:38:12.000,1179,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2018-04-25 18:18:33.000,2018-04-25 18:38:12.000,1179,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2018-04-25 18:18:33.000,2018-04-25 18:44:18.000,1545,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2018-04-25 18:18:33.000,2018-04-25 18:44:18.000,1545,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-25 18:11:53.000,2018-04-25 18:24:38.000,765,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-04-25 18:09:30.000,2018-04-25 18:38:12.000,1722,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5612,机组运行时齿轮箱油压过低,2018-04-25 18:09:30.000,2018-04-25 18:38:12.000,1722,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-25 18:04:32.000,2018-04-25 18:38:12.000,2020,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-25 17:15:25.000,2018-04-25 18:24:38.000,4153,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-25 17:13:55.000,2018-04-25 18:39:05.000,5110,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-25 17:13:55.000,2018-04-25 18:38:12.000,5057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-25 17:07:55.000,2018-04-25 17:12:25.000,270,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-25 16:40:45.000,2018-04-25 17:06:26.000,1541,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-25 16:39:00.000,2018-04-25 17:06:26.000,1646,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-25 16:20:49.000,2018-04-25 16:35:28.000,879,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-04-25 16:18:58.000,2018-04-25 16:35:28.000,990,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-25 15:43:19.000,2018-04-25 15:50:15.000,416,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-25 15:43:19.000,2018-04-25 15:50:15.000,416,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-25 15:10:21.000,2018-04-25 15:43:19.000,1978,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15807,桨叶3 90度传感器故障,2018-04-25 13:50:45.000,2018-04-25 15:43:19.000,6754,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15451,桨叶3桨叶位置值过大,2018-04-25 12:38:11.000,2018-04-25 15:43:19.000,11108,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15806,桨叶3位置过大故障,2018-04-25 12:38:11.000,2018-04-25 15:43:19.000,11108,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2018-04-25 11:41:10.000,2018-04-25 13:50:45.000,7775,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5417,桨叶3限位开关触发误报,2018-04-25 11:18:49.000,2018-04-25 15:43:19.000,15870,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5475,5min平均桨距角3超限,2018-04-25 11:02:55.000,2018-04-25 12:38:11.000,5716,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15821,桨叶3限位开关触发,2018-04-25 11:00:01.000,2018-04-25 15:10:21.000,15020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2018-04-25 11:00:01.000,2018-04-25 15:43:19.000,16998,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-25 11:00:01.000,2018-04-25 15:43:19.000,16998,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-04-25 10:56:15.000,2018-04-25 11:41:10.000,2695,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5464,桨叶 3 0.5s平均桨距角超限,2018-04-25 10:56:15.000,2018-04-25 12:38:11.000,6116,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15805,桨叶3位置过小故障,2018-04-25 10:22:23.000,2018-04-25 15:43:19.000,19256,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15450,桨叶3桨叶位置值过小,2018-04-25 10:22:23.000,2018-04-25 15:43:19.000,19256,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15808,桨叶3 3度传感器故障,2018-04-25 10:22:23.000,2018-04-25 15:43:19.000,19256,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-04-25 10:12:01.000,2018-04-25 11:00:01.000,2880,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2018-04-25 10:09:55.000,2018-04-25 15:43:19.000,20004,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2018-04-25 10:09:55.000,2018-04-25 15:43:19.000,20004,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2018-04-25 10:09:55.000,2018-04-25 15:43:19.000,20004,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15820,桨叶3手动运行,2018-04-25 10:09:55.000,2018-04-25 15:43:19.000,20004,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-25 10:09:55.000,2018-04-25 15:44:12.000,20057,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-25 09:37:13.000,2018-04-25 11:00:01.000,4968,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-25 09:13:37.000,2018-04-25 11:02:55.000,6558,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-25 09:13:37.000,2018-04-25 11:18:49.000,7512,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-24 15:54:05.000,2018-04-24 16:09:25.000,920,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-24 15:42:05.000,2018-04-24 16:09:25.000,1640,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-24 15:41:13.000,2018-04-24 16:09:25.000,1692,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-23 10:31:53.000,2018-04-23 13:01:37.000,8984,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-23 10:31:03.000,2018-04-23 12:51:11.000,8408,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-21 12:18:26.000,2018-04-21 12:20:06.000,100,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,40501,模块3.2状态故障,2018-04-21 11:32:32.000,2018-04-21 12:15:52.000,2600,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40513,模块3.3正常运行时间未发送,2018-04-21 11:31:43.000,2018-04-21 12:18:26.000,2803,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40653,模块4.1正常运行时间未发送,2018-04-21 11:31:43.000,2018-04-21 12:18:26.000,2803,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40503,模块3.2正常运行时间未发送,2018-04-21 11:31:43.000,2018-04-21 12:18:26.000,2803,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40493,模块3.1正常运行时间未发送,2018-04-21 11:31:43.000,2018-04-21 12:18:26.000,2803,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40500,模块3.2故障,2018-04-21 11:00:10.000,2018-04-21 12:15:52.000,4542,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-04-21 11:00:10.000,2018-04-21 12:18:26.000,4696,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2018-04-21 11:00:10.000,2018-04-21 12:15:52.000,4542,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,40650,模块4.1故障,2018-04-21 11:00:10.000,2018-04-21 12:18:26.000,4696,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2018-04-21 11:00:10.000,2018-04-21 12:15:52.000,4542,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,40490,模块3.1故障,2018-04-21 11:00:10.000,2018-04-21 12:18:26.000,4696,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,1513,振动模块通讯故障,2018-04-21 11:00:10.000,2018-04-21 12:18:26.000,4696,振动,故障和告警
白塔公司1号二期风电场,HFJ109,40510,模块3.3故障,2018-04-21 11:00:10.000,2018-04-21 12:18:26.000,4696,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-21 11:00:10.000,2018-04-21 12:15:52.000,4542,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-04-21 10:33:19.000,2018-04-21 12:15:52.000,6153,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2018-04-21 10:07:51.000,2018-04-21 12:34:19.000,8788,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-04-21 09:52:35.000,2018-04-21 12:51:18.000,10723,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-21 09:51:45.000,2018-04-21 12:15:52.000,8647,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-04-19 12:58:04.000,2018-04-19 14:46:23.000,6499,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2018-04-19 09:50:19.000,2018-04-19 10:48:58.000,3519,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-04-17 11:16:48.000,2018-04-17 11:17:38.000,50,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-04-16 17:34:52.000,2018-04-16 17:55:25.000,1233,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-04-15 18:50:26.000,2018-04-15 18:51:21.000,55,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-04-15 18:50:26.000,2018-04-15 19:11:41.000,1275,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-04-14 09:30:50.000,2018-04-14 09:33:24.000,154,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-14 09:26:19.000,2018-04-14 09:27:13.000,54,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5980,变流器急停触发,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5948,变流器内部通讯错误,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5947,变流器主断路器故障,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5976,变流器主断路器反馈故障,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5975,变流器主断路器准备故障,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5964,变流器与主控通讯失败,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5905,变流器通讯故障,2018-04-14 09:22:01.000,2018-04-14 09:26:19.000,258,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 09:13:28.000,2018-04-14 09:26:19.000,771,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 08:35:58.000,2018-04-14 09:11:47.000,2149,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 08:05:47.000,2018-04-14 08:20:02.000,855,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 07:55:57.000,2018-04-14 07:58:34.000,157,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 05:35:40.000,2018-04-14 07:37:42.000,7322,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,7021,电网频率低,2018-04-14 04:15:17.000,2018-04-14 04:18:50.000,213,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,45,主控制器失电,2018-04-14 04:14:30.000,2018-04-14 04:15:17.000,47,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2018-04-14 04:14:30.000,2018-04-14 04:36:12.000,1302,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15428,桨叶2电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15411,桨叶1电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,7021,电网频率低,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2018-04-14 02:06:31.000,2018-04-14 04:18:50.000,7939,电网,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5701,发电机碳刷磨损,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:36:12.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15445,桨叶3电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:14:30.000,7679,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-06 14:13:17.000,2018-04-06 15:22:06.000,4129,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-06 14:13:17.000,2018-04-06 15:22:06.000,4129,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-04-06 05:48:35.000,2018-04-06 06:09:27.000,1252,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2018-04-06 04:53:39.000,2018-04-06 07:36:42.000,9783,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2018-04-06 04:53:39.000,2018-04-06 07:36:42.000,9783,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-04-04 11:00:48.000,2018-04-04 11:02:23.000,95,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-04-01 17:24:06.000,2018-04-01 17:24:22.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-30 18:17:56.000,2018-03-30 18:18:46.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-30 18:17:56.000,2018-03-30 18:38:46.000,1250,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-28 17:50:45.000,2018-03-28 17:51:00.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2018-03-27 18:03:43.000,2018-03-27 18:04:52.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2018-03-27 18:03:43.000,2018-03-27 18:04:52.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-03-27 18:03:43.000,2018-03-27 18:04:52.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-27 17:47:46.000,2018-03-27 17:48:01.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-03-26 04:47:51.000,2018-03-26 04:48:06.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-03-23 20:54:19.000,2018-03-23 20:54:32.000,13,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-03-23 20:54:19.000,2018-03-23 20:54:32.000,13,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-03-23 20:54:19.000,2018-03-23 20:54:32.000,13,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-03-23 20:54:19.000,2018-03-23 20:54:32.000,13,桨叶硬件,故障和告警
