风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-03-23 20:54:19.000,2018-03-23 20:54:32.000,13,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2018-03-23 20:45:51.000,2018-03-23 20:54:19.000,508,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2018-03-23 20:45:51.000,2018-03-23 20:54:19.000,508,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2018-03-23 20:45:51.000,2018-03-23 20:54:19.000,508,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15435,桨叶3电容过压,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15614,桨叶1变桨电机堵转故障,2018-03-23 20:45:37.000,2018-03-23 20:45:51.000,14,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15453,桨叶3驱动器告警码触发,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-03-23 20:45:37.000,2018-03-23 20:54:32.000,535,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,45,主控制器失电,2018-03-23 20:45:37.000,2018-03-23 20:45:51.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15404,桨叶1驱动器温度高,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-03-23 20:45:37.000,2018-03-23 20:54:19.000,522,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2018-03-19 07:05:49.000,2018-03-23 20:45:37.000,394788,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2018-03-19 07:02:47.000,2018-03-23 20:45:37.000,394970,超时,故障和告警
白塔公司1号二期风电场,HFJ109,111,电网电压低,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15445,桨叶3电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:54:32.000,395577,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5701,发电机碳刷磨损,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,15411,桨叶1电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-03-19 07:01:35.000,2018-03-23 20:54:19.000,395564,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:45:51.000,395056,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15428,桨叶2电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2018-03-19 07:01:35.000,2018-03-23 20:45:37.000,395042,电网,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-17 12:14:23.000,2018-03-17 12:15:28.000,65,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-17 12:14:23.000,2018-03-17 12:35:27.000,1264,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-14 12:36:07.000,2018-03-14 12:38:06.000,119,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-14 12:36:07.000,2018-03-14 12:56:57.000,1250,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-14 05:32:32.000,2018-03-14 05:32:50.000,18,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-13 15:11:48.000,2018-03-13 15:12:03.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-13 13:53:47.000,2018-03-13 13:54:02.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-13 12:36:33.000,2018-03-13 12:36:48.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2018-03-11 20:22:00.000,2018-03-11 20:22:15.000,15,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-11 13:43:16.000,2018-03-11 13:43:31.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-10 14:11:13.000,2018-03-10 14:11:28.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-03-10 12:20:07.000,2018-03-10 12:37:48.000,1061,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15435,桨叶3电容过压,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15453,桨叶3驱动器告警码触发,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2018-03-10 12:16:38.000,2018-03-10 12:20:07.000,209,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15723,桨叶2变桨电机温度过高,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15716,桨叶2轴柜温度过高,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15715,桨叶2驱动器温度过高,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2018-03-10 12:16:23.000,2018-03-10 12:20:07.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15710,桨叶2变桨电机超速,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15709,桨叶2编码器卡件故障,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15707,桨叶2 90度传感器故障,2018-03-10 12:16:23.000,2018-03-10 12:16:38.000,15,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2018-03-10 11:37:25.000,2018-03-10 12:16:23.000,2338,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2018-03-10 11:37:25.000,2018-03-10 12:20:07.000,2562,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2018-03-10 11:37:11.000,2018-03-10 12:16:38.000,2367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2018-03-10 11:37:11.000,2018-03-10 12:20:07.000,2576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2018-03-10 11:37:11.000,2018-03-10 12:16:38.000,2367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2018-03-10 11:37:11.000,2018-03-10 12:16:38.000,2367,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2018-03-10 11:37:11.000,2018-03-10 12:16:38.000,2367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-03-10 11:33:18.000,2018-03-10 12:16:23.000,2585,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-03-10 10:53:23.000,2018-03-10 12:16:23.000,4980,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-03-10 10:53:08.000,2018-03-10 12:16:23.000,4995,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-09 12:17:55.000,2018-03-09 12:38:46.000,1251,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-09 12:17:55.000,2018-03-09 12:18:27.000,32,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-07 05:47:14.000,2018-03-07 06:08:06.000,1252,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-07 05:47:14.000,2018-03-07 05:48:03.000,49,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-06 14:53:22.000,2018-03-06 14:53:36.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-03-06 14:14:00.000,2018-03-06 14:14:15.000,15,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-03-06 14:14:00.000,2018-03-06 14:34:30.000,1230,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-04 11:30:36.000,2018-03-04 11:30:51.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-03-04 10:20:51.000,2018-03-04 10:21:05.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-02-28 21:44:09.000,2018-02-28 21:44:24.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-25 12:54:53.000,2018-02-25 13:07:29.000,756,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-25 12:17:37.000,2018-02-25 12:30:47.000,790,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-02-22 20:34:09.000,2018-02-22 20:34:26.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-22 14:56:42.000,2018-02-22 16:17:20.000,4838,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-22 11:00:45.000,2018-02-22 11:11:16.000,631,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-21 16:44:43.000,2018-02-21 17:18:50.000,2047,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2018-02-20 15:34:31.000,2018-02-20 15:34:44.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-20 15:34:31.000,2018-02-20 15:55:01.000,1230,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-17 14:14:29.000,2018-02-17 14:14:44.000,15,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-17 13:28:39.000,2018-02-17 13:30:31.000,112,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-17 12:49:37.000,2018-02-17 13:08:36.000,1139,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-17 01:30:47.000,2018-02-17 01:51:05.000,1218,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-02-17 01:29:28.000,2018-02-17 01:29:44.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-15 20:42:42.000,2018-02-15 21:03:23.000,1241,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2018-02-15 20:42:42.000,2018-02-15 20:42:57.000,15,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-02-15 16:20:04.000,2018-02-15 16:20:20.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-02-14 21:13:09.000,2018-02-14 21:13:23.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-11 05:53:00.000,2018-02-11 06:13:44.000,1244,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-02-11 05:53:00.000,2018-02-11 05:53:29.000,29,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-02-09 20:10:49.000,2018-02-09 20:11:05.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-02-08 11:23:58.000,2018-02-08 11:48:03.000,1445,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-02-07 21:56:15.000,2018-02-07 21:56:29.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-02-05 14:31:14.000,2018-02-05 14:31:30.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-04 15:31:40.000,2018-02-04 15:51:57.000,1217,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2018-02-02 14:30:09.000,2018-02-02 14:30:24.000,15,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2018-02-02 14:30:09.000,2018-02-02 14:50:38.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2018-01-25 10:37:38.000,2018-01-25 11:23:01.000,2723,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2018-01-25 09:45:49.000,2018-01-25 11:23:01.000,5832,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2018-01-25 09:43:22.000,2018-01-25 11:23:01.000,5979,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-01-24 23:14:59.000,2018-01-24 23:15:14.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-01-23 10:37:23.000,2018-01-23 10:37:39.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-01-23 02:21:50.000,2018-01-23 02:22:07.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2018-01-22 07:28:32.000,2018-01-22 07:28:48.000,16,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-01-21 23:47:38.000,2018-01-21 23:47:52.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2018-01-19 15:44:16.000,2018-01-19 15:44:29.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-16 10:13:00.000,2018-01-16 10:50:02.000,2222,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-15 13:53:21.000,2018-01-15 14:11:49.000,1108,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-15 13:11:09.000,2018-01-15 13:33:24.000,1335,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-15 12:36:56.000,2018-01-15 13:04:56.000,1680,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-15 12:16:00.000,2018-01-15 12:27:52.000,712,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-01-14 09:24:12.000,2018-01-14 09:24:28.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-13 14:44:59.000,2018-01-13 14:50:07.000,308,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-13 12:48:01.000,2018-01-13 12:58:12.000,611,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-01-11 19:37:46.000,2018-01-11 19:38:01.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-09 13:41:09.000,2018-01-09 16:56:01.000,11692,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-09 10:43:46.000,2018-01-09 11:41:21.000,3455,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-08 16:34:18.000,2018-01-08 16:46:57.000,759,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-08 16:22:13.000,2018-01-08 16:32:01.000,588,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-08 12:35:30.000,2018-01-08 12:54:12.000,1122,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2018-01-07 14:51:59.000,2018-01-07 15:52:39.000,3640,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2018-01-02 00:25:53.000,2018-01-02 00:26:08.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-12-30 07:46:06.000,2017-12-30 07:46:21.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-12-29 07:39:49.000,2017-12-29 07:40:24.000,35,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-12-29 07:10:15.000,2017-12-29 07:37:31.000,1636,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-29 00:45:34.000,2017-12-29 00:45:50.000,16,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 21:04:21.000,2017-12-29 00:19:55.000,11734,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 20:50:53.000,2017-12-28 20:58:42.000,469,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 20:38:41.000,2017-12-28 20:39:08.000,27,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 20:24:21.000,2017-12-28 20:36:22.000,721,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 19:17:35.000,2017-12-28 20:21:39.000,3844,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 15:18:41.000,2017-12-28 16:46:37.000,5276,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-28 12:28:08.000,2017-12-28 15:14:24.000,9976,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-12-28 11:48:20.000,2017-12-28 11:49:11.000,51,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-12-28 04:04:21.000,2017-12-28 04:04:56.000,35,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-24 23:47:32.000,2017-12-25 00:07:48.000,1216,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-23 17:51:43.000,2017-12-23 18:22:56.000,1873,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-23 12:39:24.000,2017-12-23 17:37:44.000,17900,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-23 05:07:07.000,2017-12-23 09:35:42.000,16115,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-23 01:00:10.000,2017-12-23 01:12:14.000,724,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-21 23:18:36.000,2017-12-21 23:39:00.000,1224,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-19 05:22:57.000,2017-12-19 05:28:19.000,322,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-16 12:14:45.000,2017-12-16 12:15:11.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-16 03:27:43.000,2017-12-16 03:27:56.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-15 12:05:16.000,2017-12-15 12:06:04.000,48,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-15 12:05:16.000,2017-12-15 12:25:52.000,1236,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-14 19:55:51.000,2017-12-14 19:56:05.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-13 07:07:52.000,2017-12-13 07:08:13.000,21,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-12-12 19:56:59.000,2017-12-12 19:57:13.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-12 16:23:16.000,2017-12-12 16:23:34.000,18,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-11 20:20:26.000,2017-12-11 20:40:36.000,1210,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-11 20:20:06.000,2017-12-11 20:20:26.000,20,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-09 16:09:55.000,2017-12-09 16:25:22.000,927,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-09 11:31:49.000,2017-12-09 12:42:36.000,4247,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-12-09 09:12:15.000,2017-12-09 10:45:34.000,5599,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-12-09 05:33:10.000,2017-12-09 05:33:23.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-12-08 15:44:51.000,2017-12-08 15:45:05.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-08 12:47:58.000,2017-12-08 12:48:25.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-08 12:47:58.000,2017-12-08 13:08:40.000,1242,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-12-07 16:05:38.000,2017-12-07 16:16:19.000,641,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-12-07 16:05:38.000,2017-12-07 16:16:19.000,641,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-12-07 16:02:37.000,2017-12-07 16:03:49.000,72,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-12-07 16:01:02.000,2017-12-07 16:01:26.000,24,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-12-07 15:56:04.000,2017-12-07 16:01:26.000,322,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 15:55:09.000,2017-12-07 15:56:04.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 15:55:09.000,2017-12-07 15:56:04.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 15:55:09.000,2017-12-07 15:56:04.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2017-12-07 15:51:04.000,2017-12-07 15:56:04.000,300,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5012,安全链1触发,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5010,安全继电器触发,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5005,过振动(H),2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5011,主断路器跳闸,2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2017-12-07 15:50:37.000,2017-12-07 15:53:47.000,190,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 15:47:54.000,2017-12-07 15:54:42.000,408,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 15:47:54.000,2017-12-07 15:54:42.000,408,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 15:47:54.000,2017-12-07 15:54:42.000,408,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 15:45:11.000,2017-12-07 15:47:40.000,149,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 15:45:11.000,2017-12-07 15:47:40.000,149,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 15:45:11.000,2017-12-07 15:47:40.000,149,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-12-07 15:45:11.000,2017-12-07 15:56:04.000,653,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2017-12-07 15:45:11.000,2017-12-07 15:50:51.000,340,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-12-07 15:45:11.000,2017-12-07 15:56:04.000,653,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-12-07 15:45:11.000,2017-12-07 15:56:04.000,653,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-12-07 15:45:11.000,2017-12-07 15:56:04.000,653,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-12-07 15:11:43.000,2017-12-07 15:46:19.000,2076,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2017-12-07 15:11:43.000,2017-12-07 15:46:19.000,2076,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-12-07 15:03:07.000,2017-12-07 15:46:19.000,2592,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-12-07 14:12:34.000,2017-12-07 14:53:33.000,2459,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 14:08:36.000,2017-12-07 14:53:33.000,2697,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 14:08:36.000,2017-12-07 14:53:33.000,2697,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 14:08:36.000,2017-12-07 14:53:33.000,2697,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-12-07 14:08:07.000,2017-12-07 15:53:47.000,6340,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-12-07 14:08:07.000,2017-12-07 14:53:33.000,2726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 14:08:07.000,2017-12-07 14:53:33.000,2726,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-07 14:08:07.000,2017-12-07 16:01:02.000,6775,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-12-07 14:08:07.000,2017-12-07 14:53:33.000,2726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64037,非正常关机(OS),2017-12-07 14:07:39.000,2017-12-07 14:08:07.000,28,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,64001,主控制器电源电压过低(OS),2017-12-07 14:05:32.000,2017-12-07 14:07:39.000,127,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5905,变流器通讯故障,2017-12-07 14:05:32.000,2017-12-07 14:07:39.000,127,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-12-07 14:05:32.000,2017-12-07 14:07:39.000,127,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,64002,主控制器备用电源电压过低(OS),2017-12-07 14:05:32.000,2017-12-07 14:07:39.000,127,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2017-12-07 14:04:09.000,2017-12-07 14:53:33.000,2964,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 14:03:22.000,2017-12-07 14:04:09.000,47,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2017-12-07 14:01:45.000,2017-12-07 14:05:32.000,227,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2017-12-07 14:01:45.000,2017-12-07 14:05:32.000,227,其他,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 14:00:46.000,2017-12-07 14:08:07.000,441,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 14:00:46.000,2017-12-07 14:07:39.000,413,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 14:00:46.000,2017-12-07 14:08:07.000,441,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 14:00:18.000,2017-12-07 14:01:45.000,87,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2017-12-07 14:00:04.000,2017-12-07 14:00:18.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-12-07 13:59:50.000,2017-12-07 14:07:39.000,469,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5620,齿轮箱冷却风扇断路器跳闸,2017-12-07 13:59:50.000,2017-12-07 14:00:18.000,28,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-07 13:59:50.000,2017-12-07 14:05:32.000,342,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 13:59:50.000,2017-12-07 14:00:04.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 13:59:50.000,2017-12-07 14:00:32.000,42,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-12-07 13:59:50.000,2017-12-07 14:05:32.000,342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 13:59:50.000,2017-12-07 14:00:32.000,42,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-12-07 13:59:50.000,2017-12-07 14:07:39.000,469,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5005,过振动(H),2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5010,安全继电器触发,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5003,风轮过转速(H),2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5012,安全链1触发,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5001,硬件看门狗触发安全链,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5011,主断路器跳闸,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5009,机舱安全停按钮触发,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5006,机舱紧停按钮触发,2017-12-07 13:58:01.000,2017-12-07 14:03:22.000,321,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,64025,主控制器安全链输入丢失(OS),2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-12-07 13:58:01.000,2017-12-07 14:53:33.000,3332,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-07 13:57:07.000,2017-12-07 13:58:01.000,54,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-12-07 13:56:53.000,2017-12-07 13:57:07.000,14,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-12-07 13:49:10.000,2017-12-07 13:56:53.000,463,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5417,桨叶3限位开关触发误报,2017-12-07 12:43:14.000,2017-12-07 13:59:50.000,4596,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2017-12-07 12:43:14.000,2017-12-07 13:58:01.000,4487,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2017-12-07 12:43:14.000,2017-12-07 13:59:50.000,4596,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2017-12-07 12:01:39.000,2017-12-07 13:58:01.000,6982,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-12-07 11:29:44.000,2017-12-07 13:59:50.000,9006,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-12-07 11:29:31.000,2017-12-07 13:58:01.000,8910,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2017-12-07 10:52:48.000,2017-12-07 13:59:50.000,11222,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-12-07 10:52:48.000,2017-12-07 13:59:50.000,11222,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-12-07 10:50:59.000,2017-12-07 11:29:31.000,2312,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-12-07 10:50:04.000,2017-12-07 13:58:01.000,11277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-12-07 10:50:04.000,2017-12-07 14:53:33.000,14609,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-12-07 10:50:04.000,2017-12-07 13:59:50.000,11386,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-12-07 10:50:04.000,2017-12-07 13:58:01.000,11277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-12-07 10:50:04.000,2017-12-07 13:58:01.000,11277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-12-07 10:50:04.000,2017-12-07 13:59:50.000,11386,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-12-07 10:50:04.000,2017-12-07 13:58:01.000,11277,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-12-07 10:50:04.000,2017-12-07 14:00:32.000,11428,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-12-07 10:50:04.000,2017-12-07 13:59:50.000,11386,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2017-12-07 10:49:23.000,2017-12-07 13:58:01.000,11318,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-12-07 10:08:30.000,2017-12-07 12:43:14.000,9284,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-12-07 09:45:57.000,2017-12-07 11:29:44.000,6227,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-12-07 09:42:48.000,2017-12-07 13:49:10.000,14782,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5620,齿轮箱冷却风扇断路器跳闸,2017-12-07 09:42:48.000,2017-12-07 13:58:01.000,15313,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2017-12-07 09:42:48.000,2017-12-07 12:01:39.000,8331,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-12-07 09:29:42.000,2017-12-07 12:43:14.000,11612,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-12-07 09:29:15.000,2017-12-07 12:43:14.000,11639,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-11-28 15:06:37.000,2017-11-28 15:27:13.000,1236,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-11-28 15:06:37.000,2017-11-28 15:06:59.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-28 09:34:35.000,2017-11-28 09:37:02.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-28 07:36:05.000,2017-11-28 07:36:19.000,14,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-28 07:18:53.000,2017-11-28 07:21:27.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-27 11:26:21.000,2017-11-27 16:09:51.000,17010,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-27 09:42:20.000,2017-11-27 09:44:49.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-27 01:21:32.000,2017-11-27 01:24:04.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 22:13:01.000,2017-11-26 22:15:37.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 16:37:04.000,2017-11-26 16:39:46.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 16:27:54.000,2017-11-26 16:30:35.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 13:48:20.000,2017-11-26 13:51:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 13:21:10.000,2017-11-26 13:23:48.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 06:04:54.000,2017-11-26 06:07:34.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 04:54:15.000,2017-11-26 04:56:55.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-26 03:58:03.000,2017-11-26 03:58:43.000,40,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 03:55:25.000,2017-11-26 03:58:03.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 03:00:39.000,2017-11-26 03:03:29.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-26 01:16:33.000,2017-11-26 01:19:00.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-25 23:49:44.000,2017-11-25 23:52:24.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-25 22:32:05.000,2017-11-25 22:34:31.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-25 11:55:50.000,2017-11-25 11:58:30.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-25 11:35:20.000,2017-11-25 11:38:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-25 11:34:40.000,2017-11-25 11:34:54.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-25 09:20:36.000,2017-11-25 11:11:52.000,6676,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-24 07:23:02.000,2017-11-24 07:25:33.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-11-24 07:22:26.000,2017-11-24 07:22:44.000,18,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-24 02:17:44.000,2017-11-24 02:20:24.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-23 23:43:25.000,2017-11-23 23:46:01.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-23 21:55:46.000,2017-11-23 21:58:23.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-23 11:28:00.000,2017-11-23 14:04:15.000,9375,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-23 01:49:20.000,2017-11-23 01:51:55.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-23 01:03:35.000,2017-11-23 01:06:25.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-23 00:29:18.000,2017-11-23 00:32:06.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-22 13:55:37.000,2017-11-22 16:24:03.000,8906,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-22 09:15:49.000,2017-11-22 09:18:28.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-22 06:20:27.000,2017-11-22 06:23:10.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-22 02:24:41.000,2017-11-22 02:27:24.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-21 23:53:17.000,2017-11-21 23:56:05.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-21 10:31:07.000,2017-11-21 10:33:56.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-21 10:21:24.000,2017-11-21 10:28:19.000,415,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-20 18:04:06.000,2017-11-20 18:06:54.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-20 12:56:16.000,2017-11-20 12:57:09.000,53,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-20 09:59:43.000,2017-11-20 10:02:20.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-20 05:06:27.000,2017-11-20 05:09:05.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-20 04:17:05.000,2017-11-20 04:19:49.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-11-20 04:16:31.000,2017-11-20 04:16:48.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-19 21:54:32.000,2017-11-19 21:57:48.000,196,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-19 21:41:47.000,2017-11-19 21:44:23.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-19 15:33:37.000,2017-11-19 16:46:44.000,4387,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-19 13:51:26.000,2017-11-19 14:47:54.000,3388,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-19 10:10:58.000,2017-11-19 11:47:17.000,5779,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-19 05:20:50.000,2017-11-19 05:21:46.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-19 01:16:29.000,2017-11-19 01:19:07.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 23:49:25.000,2017-11-18 23:52:01.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 21:55:52.000,2017-11-18 21:58:28.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 08:04:00.000,2017-11-18 08:06:26.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 06:35:23.000,2017-11-18 06:38:01.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 03:43:03.000,2017-11-18 03:45:37.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 03:06:22.000,2017-11-18 03:09:11.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-18 02:34:02.000,2017-11-18 02:36:37.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-11-18 02:33:36.000,2017-11-18 02:33:49.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-17 22:12:29.000,2017-11-17 22:15:06.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-16 15:34:13.000,2017-11-16 15:36:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-16 08:19:00.000,2017-11-16 08:21:32.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-16 06:43:10.000,2017-11-16 06:45:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-16 05:13:52.000,2017-11-16 05:16:21.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-16 02:20:13.000,2017-11-16 02:22:59.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-15 19:59:23.000,2017-11-15 20:01:48.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-15 16:18:48.000,2017-11-15 16:21:27.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-15 13:41:28.000,2017-11-15 13:42:32.000,64,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-15 13:38:54.000,2017-11-15 13:41:28.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-15 11:47:42.000,2017-11-15 11:47:54.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-15 10:03:42.000,2017-11-15 10:04:51.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-15 06:50:01.000,2017-11-15 06:52:36.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-15 04:28:21.000,2017-11-15 04:28:34.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-15 04:17:50.000,2017-11-15 04:19:22.000,92,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-14 22:38:50.000,2017-11-14 22:41:26.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-14 21:20:21.000,2017-11-14 21:22:49.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-14 20:15:22.000,2017-11-14 20:17:47.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-14 17:48:25.000,2017-11-14 17:51:00.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-14 08:57:23.000,2017-11-14 08:57:36.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-14 07:41:56.000,2017-11-14 07:44:32.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-14 06:43:08.000,2017-11-14 06:43:21.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-13 23:07:58.000,2017-11-13 23:10:42.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-13 21:30:24.000,2017-11-13 21:32:58.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-13 21:00:09.000,2017-11-13 21:02:59.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-11-13 20:59:43.000,2017-11-13 20:59:55.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-13 01:56:30.000,2017-11-13 01:59:05.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-12 07:09:31.000,2017-11-12 07:09:57.000,26,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-12 04:43:49.000,2017-11-12 04:46:37.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-12 01:23:20.000,2017-11-12 01:25:59.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 20:42:42.000,2017-11-11 20:45:18.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 14:59:17.000,2017-11-11 15:01:59.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 14:15:31.000,2017-11-11 14:18:00.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 13:49:39.000,2017-11-11 13:52:13.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-11 13:33:07.000,2017-11-11 13:33:20.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 12:56:20.000,2017-11-11 12:58:57.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-11 12:44:57.000,2017-11-11 12:46:15.000,78,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-11 11:20:20.000,2017-11-11 11:22:56.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-10 21:17:33.000,2017-11-10 21:20:09.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-11-10 14:11:37.000,2017-11-10 14:13:54.000,137,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-10 14:08:42.000,2017-11-10 14:11:37.000,175,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-10 13:27:45.000,2017-11-10 13:30:17.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-10 07:55:28.000,2017-11-10 07:58:01.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-10 05:08:57.000,2017-11-10 05:11:29.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-09 23:33:02.000,2017-11-09 23:35:38.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-11-09 14:51:41.000,2017-11-09 15:46:11.000,3270,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-11-09 11:17:09.000,2017-11-09 14:43:35.000,12386,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-11-09 11:03:57.000,2017-11-09 11:11:46.000,469,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-08 22:21:40.000,2017-11-08 22:24:20.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-08 15:41:36.000,2017-11-08 15:44:09.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-08 15:14:17.000,2017-11-08 15:16:55.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-08 07:17:38.000,2017-11-08 07:19:59.000,141,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 20:32:13.000,2017-11-07 20:34:57.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 19:20:45.000,2017-11-07 19:23:38.000,173,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 15:38:47.000,2017-11-07 15:41:27.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 10:16:29.000,2017-11-07 10:18:51.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 06:22:34.000,2017-11-07 06:25:12.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-07 02:47:17.000,2017-11-07 02:50:00.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-11-07 02:46:52.000,2017-11-07 02:47:04.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-06 21:43:04.000,2017-11-06 21:45:49.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-06 09:50:22.000,2017-11-06 09:53:05.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-11-06 09:49:57.000,2017-11-06 09:50:09.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-06 08:59:58.000,2017-11-06 09:02:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-11-05 16:28:32.000,2017-11-05 16:28:44.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 15:57:57.000,2017-11-05 16:00:42.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 15:33:01.000,2017-11-05 15:35:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 14:21:03.000,2017-11-05 14:23:34.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 13:48:29.000,2017-11-05 13:51:01.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-11-05 13:08:55.000,2017-11-05 13:29:53.000,1258,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-11-05 12:57:28.000,2017-11-05 13:30:05.000,1957,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-11-05 12:57:28.000,2017-11-05 13:30:05.000,1957,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-11-05 12:57:28.000,2017-11-05 13:30:05.000,1957,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 12:52:25.000,2017-11-05 12:54:57.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 04:56:49.000,2017-11-05 04:59:21.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-05 02:06:03.000,2017-11-05 02:08:37.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-04 20:55:48.000,2017-11-04 20:58:32.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-04 18:34:52.000,2017-11-04 18:37:34.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-04 18:05:33.000,2017-11-04 18:08:05.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-04 13:37:14.000,2017-11-04 13:39:45.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-04 00:50:13.000,2017-11-04 00:52:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-11-04 00:49:49.000,2017-11-04 00:50:01.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-03 14:33:12.000,2017-11-03 14:35:43.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-03 12:53:13.000,2017-11-03 12:55:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-03 03:00:21.000,2017-11-03 03:03:04.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-02 07:30:01.000,2017-11-02 07:32:31.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-02 07:12:41.000,2017-11-02 07:15:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-01 20:01:03.000,2017-11-01 20:03:31.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-01 10:11:36.000,2017-11-01 10:13:58.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-11-01 04:55:39.000,2017-11-01 04:58:11.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-31 23:56:09.000,2017-10-31 23:58:51.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-31 22:34:11.000,2017-10-31 22:36:42.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-31 20:01:21.000,2017-10-31 20:04:06.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-31 06:05:43.000,2017-10-31 06:10:19.000,276,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-31 05:45:16.000,2017-10-31 06:05:43.000,1227,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-31 05:45:16.000,2017-10-31 06:05:43.000,1227,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-30 21:30:32.000,2017-10-30 21:33:15.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-30 20:18:31.000,2017-10-30 20:21:11.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-10-30 18:11:17.000,2017-10-30 18:11:35.000,18,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-30 03:02:16.000,2017-10-30 03:08:24.000,368,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-29 23:56:33.000,2017-10-29 23:59:16.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-29 15:41:32.000,2017-10-29 15:44:02.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-29 14:47:26.000,2017-10-29 14:49:56.000,150,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-29 13:44:36.000,2017-10-29 13:45:14.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-29 13:42:05.000,2017-10-29 13:44:36.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-29 12:20:02.000,2017-10-29 12:22:39.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-29 01:49:53.000,2017-10-29 01:52:36.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 21:57:20.000,2017-10-28 21:59:51.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 12:19:51.000,2017-10-28 12:22:31.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-28 12:19:16.000,2017-10-28 12:19:33.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 11:50:03.000,2017-10-28 11:52:46.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 11:26:41.000,2017-10-28 11:29:11.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 09:18:19.000,2017-10-28 09:20:45.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 06:55:22.000,2017-10-28 06:57:52.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 05:34:53.000,2017-10-28 05:37:36.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-28 05:34:28.000,2017-10-28 05:34:41.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 04:32:22.000,2017-10-28 04:34:52.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-28 03:33:03.000,2017-10-28 03:35:45.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-27 23:32:12.000,2017-10-27 23:34:55.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-27 10:35:37.000,2017-10-27 10:38:09.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-27 03:20:48.000,2017-10-27 03:23:13.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-26 20:05:13.000,2017-10-26 20:07:38.000,145,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-26 19:30:48.000,2017-10-26 19:31:50.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 16:31:40.000,2017-10-26 16:34:23.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 14:21:44.000,2017-10-26 14:24:30.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 11:35:54.000,2017-10-26 11:38:23.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 06:22:00.000,2017-10-26 06:24:34.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 04:42:02.000,2017-10-26 04:44:32.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-26 00:25:39.000,2017-10-26 00:28:12.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-25 06:16:16.000,2017-10-25 06:18:59.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-25 06:15:52.000,2017-10-25 06:16:16.000,24,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-25 00:33:43.000,2017-10-25 00:36:26.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-24 22:44:39.000,2017-10-24 22:47:09.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-24 01:15:32.000,2017-10-24 01:18:04.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-23 19:01:30.000,2017-10-23 19:38:35.000,2225,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-23 08:27:31.000,2017-10-23 08:30:02.000,151,变流器,故障和告警
