风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-23 06:33:57.000,2017-10-23 06:36:40.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-23 01:49:13.000,2017-10-23 01:51:43.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-22 12:56:18.000,2017-10-22 12:56:31.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-22 12:22:20.000,2017-10-22 12:25:01.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-22 01:42:49.000,2017-10-22 01:45:32.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-22 00:18:20.000,2017-10-22 00:20:52.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 20:23:50.000,2017-10-21 20:26:32.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-10-21 20:23:25.000,2017-10-21 20:23:38.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 07:06:58.000,2017-10-21 07:09:35.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 04:57:33.000,2017-10-21 05:00:13.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 04:16:42.000,2017-10-21 04:19:22.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 03:18:13.000,2017-10-21 03:20:41.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-21 01:34:52.000,2017-10-21 01:37:33.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-10-21 01:34:27.000,2017-10-21 01:34:40.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-20 21:57:04.000,2017-10-20 21:59:33.000,149,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 21:54:35.000,2017-10-20 21:57:04.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 19:29:48.000,2017-10-20 19:32:18.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 15:53:45.000,2017-10-20 15:56:16.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 15:04:35.000,2017-10-20 15:07:02.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-20 13:00:35.000,2017-10-20 13:01:17.000,42,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-20 12:24:49.000,2017-10-20 12:25:14.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 11:33:02.000,2017-10-20 11:35:33.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 07:39:44.000,2017-10-20 07:42:27.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-20 03:04:38.000,2017-10-20 03:07:20.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-19 04:07:50.000,2017-10-19 04:10:28.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 23:38:15.000,2017-10-18 23:40:56.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 20:55:44.000,2017-10-18 20:58:25.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-10-18 17:46:36.000,2017-10-18 17:46:48.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 15:56:28.000,2017-10-18 15:59:11.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 12:03:38.000,2017-10-18 12:06:14.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-18 10:31:34.000,2017-10-18 10:31:46.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-18 10:30:19.000,2017-10-18 10:31:21.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 07:45:36.000,2017-10-18 07:48:06.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 04:25:00.000,2017-10-18 04:27:43.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-18 00:43:20.000,2017-10-18 00:45:49.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-17 18:08:06.000,2017-10-17 18:10:26.000,140,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-17 13:56:35.000,2017-10-17 13:59:16.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-17 13:56:11.000,2017-10-17 13:56:23.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-17 13:39:49.000,2017-10-17 13:42:30.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-16 10:28:20.000,2017-10-16 19:00:16.000,30716,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 13:40:35.000,2017-10-15 13:43:04.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 11:17:01.000,2017-10-15 11:19:36.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 10:02:32.000,2017-10-15 10:04:58.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 09:05:55.000,2017-10-15 09:08:44.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 05:41:27.000,2017-10-15 05:44:08.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-15 02:21:16.000,2017-10-15 02:23:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-10-15 02:20:41.000,2017-10-15 02:20:58.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-14 04:38:12.000,2017-10-14 04:40:53.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-14 02:57:43.000,2017-10-14 03:00:10.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-14 02:07:33.000,2017-10-14 02:10:08.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-14 00:34:23.000,2017-10-14 00:39:10.000,287,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-14 00:14:08.000,2017-10-14 00:34:23.000,1215,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-14 00:14:08.000,2017-10-14 00:34:23.000,1215,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-13 21:35:48.000,2017-10-13 21:38:28.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-13 17:57:27.000,2017-10-13 17:59:57.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-13 14:33:43.000,2017-10-13 14:36:13.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-13 13:16:38.000,2017-10-13 13:18:24.000,106,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-13 05:53:06.000,2017-10-13 05:55:47.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-13 01:54:15.000,2017-10-13 01:56:56.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 22:19:53.000,2017-10-12 22:22:26.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 19:27:23.000,2017-10-12 19:29:51.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-12 16:08:02.000,2017-10-12 16:08:36.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-10-12 13:46:50.000,2017-10-12 13:47:03.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 13:03:04.000,2017-10-12 13:05:49.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 12:41:42.000,2017-10-12 12:44:10.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-12 12:18:27.000,2017-10-12 12:19:20.000,53,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 12:15:44.000,2017-10-12 12:18:27.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 10:32:59.000,2017-10-12 10:35:27.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-12 09:03:32.000,2017-10-12 09:13:25.000,593,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-12 06:22:04.000,2017-10-12 06:24:44.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-10-12 06:21:36.000,2017-10-12 06:21:52.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 18:49:44.000,2017-10-11 18:52:24.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 17:06:46.000,2017-10-11 17:09:23.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 14:26:23.000,2017-10-11 14:28:53.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-11 13:20:03.000,2017-10-11 13:20:55.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 13:17:30.000,2017-10-11 13:20:03.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 12:47:01.000,2017-10-11 12:49:43.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 12:34:03.000,2017-10-11 12:36:44.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 07:58:43.000,2017-10-11 08:01:15.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 05:46:00.000,2017-10-11 05:48:39.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-11 02:59:12.000,2017-10-11 03:01:55.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-10 23:18:43.000,2017-10-10 23:21:18.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-10 20:36:46.000,2017-10-10 20:39:26.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-10 11:20:24.000,2017-10-10 11:20:58.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-10 07:37:52.000,2017-10-10 07:40:33.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-10 05:27:30.000,2017-10-10 05:29:46.000,136,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5307,风速仪故障,2017-10-10 05:26:28.000,2017-10-10 05:27:30.000,62,风速仪,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-10 03:12:16.000,2017-10-10 03:15:59.000,223,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-09 22:32:46.000,2017-10-09 22:35:27.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-09 22:32:21.000,2017-10-09 22:32:34.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-09 15:57:19.000,2017-10-09 15:57:56.000,37,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-09 14:10:37.000,2017-10-09 14:10:54.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-09 14:08:01.000,2017-10-09 14:10:37.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-10-09 14:07:26.000,2017-10-09 14:07:43.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-09 10:43:33.000,2017-10-09 10:46:01.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-09 09:50:51.000,2017-10-09 09:53:32.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-09 05:25:50.000,2017-10-09 05:28:30.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-08 20:26:57.000,2017-10-08 20:27:09.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-08 17:47:36.000,2017-10-08 17:50:15.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-08 12:31:02.000,2017-10-08 12:33:43.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-08 09:42:37.000,2017-10-08 09:45:16.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-08 09:03:03.000,2017-10-08 09:05:41.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-08 04:46:24.000,2017-10-08 05:29:59.000,2615,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-08 04:04:06.000,2017-10-08 04:13:43.000,577,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 20:55:33.000,2017-10-07 20:58:04.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-10-07 15:23:53.000,2017-10-07 15:24:06.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 14:46:27.000,2017-10-07 14:49:09.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 12:53:20.000,2017-10-07 12:55:50.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-07 12:37:04.000,2017-10-07 12:38:06.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 12:34:22.000,2017-10-07 12:37:04.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 12:16:22.000,2017-10-07 12:18:52.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-07 12:04:04.000,2017-10-07 12:05:03.000,59,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 12:01:29.000,2017-10-07 12:04:04.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-07 11:44:15.000,2017-10-07 11:45:55.000,100,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-07 11:31:07.000,2017-10-07 11:31:20.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 11:28:38.000,2017-10-07 11:31:07.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 10:15:59.000,2017-10-07 10:18:32.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 06:48:18.000,2017-10-07 06:51:01.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-07 05:35:41.000,2017-10-07 05:37:34.000,113,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 05:32:58.000,2017-10-07 05:35:41.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 05:22:24.000,2017-10-07 05:24:50.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 04:10:56.000,2017-10-07 04:13:46.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 03:15:09.000,2017-10-07 03:17:48.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 02:11:15.000,2017-10-07 02:13:48.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-07 02:10:30.000,2017-10-07 02:10:57.000,27,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 00:35:23.000,2017-10-07 00:37:52.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-07 00:17:54.000,2017-10-07 00:20:23.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 21:45:08.000,2017-10-06 21:47:38.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 20:19:30.000,2017-10-06 20:21:51.000,141,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 13:19:24.000,2017-10-06 13:21:48.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 13:04:42.000,2017-10-06 13:07:23.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 12:07:47.000,2017-10-06 12:10:17.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-06 11:01:39.000,2017-10-06 11:04:15.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-06 09:02:31.000,2017-10-06 10:09:36.000,4025,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-05 09:54:20.000,2017-10-05 17:37:58.000,27818,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-05 09:54:20.000,2017-10-05 17:37:58.000,27818,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-05 09:34:00.000,2017-10-05 09:51:45.000,1065,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-10-05 09:34:00.000,2017-10-05 09:51:45.000,1065,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-05 09:02:21.000,2017-10-05 11:10:41.000,7700,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-04 09:14:49.000,2017-10-04 09:17:37.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-04 08:49:58.000,2017-10-04 08:52:49.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-04 08:49:33.000,2017-10-04 08:49:45.000,12,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-03 15:44:27.000,2017-10-03 15:46:53.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-03 13:51:51.000,2017-10-03 13:54:30.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-03 13:51:26.000,2017-10-03 13:51:39.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-03 13:16:31.000,2017-10-03 13:19:13.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-03 13:01:22.000,2017-10-03 13:03:58.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 21:05:46.000,2017-10-02 21:08:15.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-10-02 19:52:17.000,2017-10-02 19:52:29.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 15:59:23.000,2017-10-02 16:02:14.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-10-02 15:58:59.000,2017-10-02 15:59:11.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 11:12:53.000,2017-10-02 11:15:26.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 09:38:02.000,2017-10-02 09:40:40.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 05:18:43.000,2017-10-02 05:21:18.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-02 00:57:41.000,2017-10-02 01:17:54.000,1213,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-10-02 00:57:41.000,2017-10-02 01:17:54.000,1213,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-10-02 00:57:29.000,2017-10-02 00:57:41.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-02 00:04:16.000,2017-10-02 00:06:52.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-10-01 22:24:30.000,2017-10-01 22:29:48.000,318,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-10-01 22:24:30.000,2017-10-01 22:29:48.000,318,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-10-01 22:24:30.000,2017-10-01 22:29:48.000,318,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 20:43:50.000,2017-10-01 20:46:29.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 16:50:02.000,2017-10-01 16:52:30.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-10-01 14:28:37.000,2017-10-01 15:17:51.000,2954,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 14:02:04.000,2017-10-01 14:04:45.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-10-01 13:05:58.000,2017-10-01 13:14:56.000,538,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 10:52:48.000,2017-10-01 10:55:26.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 06:37:47.000,2017-10-01 06:40:25.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-10-01 02:10:18.000,2017-10-01 02:12:49.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 23:23:42.000,2017-09-30 23:26:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 22:19:03.000,2017-09-30 22:21:41.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 14:47:40.000,2017-09-30 14:50:19.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 14:18:17.000,2017-09-30 14:20:49.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 12:17:59.000,2017-09-30 12:20:41.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-30 11:40:14.000,2017-09-30 11:42:41.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-29 14:44:45.000,2017-09-29 14:47:23.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-29 14:27:54.000,2017-09-29 14:29:31.000,97,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-29 14:25:16.000,2017-09-29 14:27:54.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-29 13:50:29.000,2017-09-29 13:51:06.000,37,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-29 09:14:35.000,2017-09-29 09:17:25.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-29 00:33:39.000,2017-09-29 00:36:18.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-28 21:16:26.000,2017-09-28 21:19:01.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-28 05:15:15.000,2017-09-28 05:17:52.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-28 03:55:14.000,2017-09-28 03:57:51.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 22:31:43.000,2017-09-27 22:34:09.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-27 20:19:47.000,2017-09-27 20:21:30.000,103,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 20:17:12.000,2017-09-27 20:19:47.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 14:28:10.000,2017-09-27 14:30:48.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 13:48:42.000,2017-09-27 13:51:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-27 13:40:37.000,2017-09-27 13:40:49.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 13:37:59.000,2017-09-27 13:40:37.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 13:07:48.000,2017-09-27 13:10:20.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-27 12:49:28.000,2017-09-27 12:49:52.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 11:52:50.000,2017-09-27 11:55:28.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 11:36:41.000,2017-09-27 11:39:19.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-27 11:24:59.000,2017-09-27 11:25:12.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 10:59:46.000,2017-09-27 11:02:41.000,175,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-27 10:59:22.000,2017-09-27 10:59:34.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 10:22:42.000,2017-09-27 10:25:19.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 08:34:14.000,2017-09-27 08:36:48.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 05:00:37.000,2017-09-27 05:03:22.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-27 01:42:58.000,2017-09-27 01:45:35.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 22:19:21.000,2017-09-26 22:21:41.000,140,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 17:43:44.000,2017-09-26 17:46:20.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-09-26 17:43:19.000,2017-09-26 17:43:32.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 15:08:44.000,2017-09-26 15:11:33.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 14:36:21.000,2017-09-26 14:38:58.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 13:30:12.000,2017-09-26 13:32:38.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 08:57:53.000,2017-09-26 09:00:21.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-26 08:10:11.000,2017-09-26 08:11:06.000,55,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 08:07:42.000,2017-09-26 08:10:11.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 06:52:32.000,2017-09-26 06:55:00.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-26 03:37:05.000,2017-09-26 03:39:47.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 18:59:40.000,2017-09-25 19:02:28.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-09-25 18:59:04.000,2017-09-25 18:59:16.000,12,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 17:01:06.000,2017-09-25 17:03:45.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 14:28:56.000,2017-09-25 14:31:34.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-25 14:28:32.000,2017-09-25 14:28:44.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-25 12:03:31.000,2017-09-25 12:06:45.000,194,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-25 11:39:50.000,2017-09-25 11:41:27.000,97,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-09-25 11:19:02.000,2017-09-25 11:19:18.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-09-25 11:19:02.000,2017-09-25 11:39:38.000,1236,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 05:38:34.000,2017-09-25 05:41:11.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 04:14:26.000,2017-09-25 04:16:58.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-25 03:01:25.000,2017-09-25 03:04:03.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-25 03:00:53.000,2017-09-25 03:01:06.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-24 16:43:48.000,2017-09-24 16:46:24.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-09-24 12:55:24.000,2017-09-24 13:59:22.000,3838,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-24 10:59:22.000,2017-09-24 11:02:08.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-24 06:23:13.000,2017-09-24 06:25:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-24 01:44:04.000,2017-09-24 01:46:41.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-23 13:49:50.000,2017-09-23 13:50:26.000,36,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-23 11:14:11.000,2017-09-23 11:16:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-23 11:13:37.000,2017-09-23 11:13:54.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-23 07:48:59.000,2017-09-23 07:51:36.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-09-23 06:04:42.000,2017-09-23 06:04:59.000,17,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-23 03:14:39.000,2017-09-23 03:17:12.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 18:22:19.000,2017-09-22 18:24:32.000,133,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-09-22 18:21:17.000,2017-09-22 18:22:19.000,62,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-22 15:38:38.000,2017-09-22 15:39:03.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 15:07:44.000,2017-09-22 15:10:36.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 14:42:16.000,2017-09-22 14:44:56.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-22 14:09:28.000,2017-09-22 14:11:14.000,106,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 13:44:56.000,2017-09-22 13:47:33.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-22 12:38:48.000,2017-09-22 12:40:00.000,72,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 10:14:59.000,2017-09-22 10:17:32.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-22 01:59:38.000,2017-09-22 02:02:12.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-09-21 17:02:06.000,2017-09-21 17:55:21.000,3195,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 20:13:59.000,2017-09-20 20:16:30.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 16:49:24.000,2017-09-20 16:52:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-20 15:47:56.000,2017-09-20 15:48:20.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 15:45:20.000,2017-09-20 15:47:56.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 15:19:16.000,2017-09-20 15:21:51.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-20 14:54:55.000,2017-09-20 14:56:19.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 14:52:19.000,2017-09-20 14:54:55.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 14:18:09.000,2017-09-20 14:20:52.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 13:49:47.000,2017-09-20 13:52:24.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-20 13:08:30.000,2017-09-20 13:09:58.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 13:05:53.000,2017-09-20 13:08:30.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 12:05:35.000,2017-09-20 12:07:59.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-20 10:58:31.000,2017-09-20 10:59:07.000,36,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 10:55:44.000,2017-09-20 10:58:19.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-20 06:54:21.000,2017-09-20 06:56:56.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 21:08:49.000,2017-09-19 21:11:15.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 17:58:46.000,2017-09-19 18:01:14.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 17:19:39.000,2017-09-19 17:22:06.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 16:08:02.000,2017-09-19 16:10:32.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-19 15:47:54.000,2017-09-19 15:48:06.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 15:45:07.000,2017-09-19 15:47:54.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 15:08:55.000,2017-09-19 15:11:25.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-19 15:08:21.000,2017-09-19 15:08:38.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 13:07:43.000,2017-09-19 13:10:31.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 12:09:22.000,2017-09-19 12:12:03.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-19 06:22:12.000,2017-09-19 06:24:39.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-19 00:18:39.000,2017-09-19 00:18:56.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 23:50:10.000,2017-09-18 23:52:44.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 22:24:34.000,2017-09-18 22:27:08.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 17:30:10.000,2017-09-18 17:32:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 14:02:46.000,2017-09-18 14:05:36.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-18 13:53:51.000,2017-09-18 13:55:02.000,71,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-09-18 12:59:05.000,2017-09-18 13:19:28.000,1223,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-09-18 12:58:53.000,2017-09-18 12:59:17.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-18 12:56:31.000,2017-09-18 12:58:06.000,95,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 10:07:37.000,2017-09-18 10:10:08.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 05:27:06.000,2017-09-18 05:29:39.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-18 03:52:19.000,2017-09-18 03:55:04.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-17 17:40:49.000,2017-09-17 17:43:25.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-17 13:16:53.000,2017-09-17 13:19:35.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-17 13:16:20.000,2017-09-17 13:16:36.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-17 13:07:29.000,2017-09-17 13:09:12.000,103,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-17 13:06:34.000,2017-09-17 13:07:12.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-09-17 12:45:40.000,2017-09-17 12:46:04.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-09-17 12:45:40.000,2017-09-17 13:06:09.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-17 12:32:07.000,2017-09-17 12:34:30.000,143,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-17 11:54:31.000,2017-09-17 11:54:55.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-17 07:29:11.000,2017-09-17 07:31:45.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 21:08:15.000,2017-09-16 21:10:48.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 16:54:22.000,2017-09-16 16:56:57.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-16 14:25:58.000,2017-09-16 14:26:10.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-16 14:14:33.000,2017-09-16 14:15:56.000,83,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 12:55:38.000,2017-09-16 12:58:14.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 10:36:59.000,2017-09-16 10:39:46.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 05:57:47.000,2017-09-16 06:00:22.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 05:03:26.000,2017-09-16 05:05:57.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 02:17:47.000,2017-09-16 02:20:14.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-16 01:23:17.000,2017-09-16 01:26:00.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-15 22:08:29.000,2017-09-15 22:11:00.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-15 15:28:41.000,2017-09-15 15:31:27.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-15 13:57:50.000,2017-09-15 13:58:02.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-15 06:56:18.000,2017-09-15 06:58:53.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-09-15 06:55:42.000,2017-09-15 06:55:54.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-15 02:32:41.000,2017-09-15 02:35:12.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-14 23:46:23.000,2017-09-14 23:48:57.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-14 21:13:29.000,2017-09-14 21:13:46.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-14 13:50:29.000,2017-09-14 13:53:02.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-14 02:07:14.000,2017-09-14 02:09:58.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 16:01:31.000,2017-09-11 16:04:03.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 15:46:49.000,2017-09-11 15:49:25.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-11 15:46:21.000,2017-09-11 15:46:35.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 15:27:19.000,2017-09-11 15:29:59.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 15:05:20.000,2017-09-11 15:08:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 14:15:35.000,2017-09-11 14:18:21.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 13:11:25.000,2017-09-11 13:14:07.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 12:36:57.000,2017-09-11 12:39:41.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 11:38:28.000,2017-09-11 11:41:01.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 08:46:16.000,2017-09-11 08:48:49.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-11 02:42:30.000,2017-09-11 02:45:19.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 23:34:02.000,2017-09-10 23:36:36.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 17:12:23.000,2017-09-10 17:14:57.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-10 16:54:21.000,2017-09-10 16:56:16.000,115,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 16:02:31.000,2017-09-10 16:05:26.000,175,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 15:42:43.000,2017-09-10 15:45:17.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 14:53:43.000,2017-09-10 14:56:22.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-10 14:53:18.000,2017-09-10 14:53:30.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-10 14:18:38.000,2017-09-10 14:19:24.000,46,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 14:15:57.000,2017-09-10 14:18:38.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-10 13:54:41.000,2017-09-10 13:56:27.000,106,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 13:33:34.000,2017-09-10 13:36:08.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-10 12:28:28.000,2017-09-10 12:31:06.000,158,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 12:25:45.000,2017-09-10 12:28:28.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 12:09:54.000,2017-09-10 12:12:26.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 11:20:15.000,2017-09-10 11:22:49.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 09:59:19.000,2017-09-10 10:02:00.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-10 03:44:01.000,2017-09-10 03:46:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-09 23:21:30.000,2017-09-09 23:24:03.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-09 18:56:27.000,2017-09-09 18:59:05.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-09 11:31:04.000,2017-09-09 11:32:28.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-09 06:36:09.000,2017-09-09 06:38:41.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-09 04:18:07.000,2017-09-09 04:20:42.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-08 13:19:45.000,2017-09-08 13:22:24.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-08 10:43:30.000,2017-09-08 10:46:15.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-08 10:18:13.000,2017-09-08 10:21:02.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-08 03:20:47.000,2017-09-08 03:23:29.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 16:51:02.000,2017-09-07 16:53:35.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 16:21:10.000,2017-09-07 16:23:44.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 16:06:06.000,2017-09-07 16:08:56.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 15:25:54.000,2017-09-07 15:28:31.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 14:38:56.000,2017-09-07 14:41:30.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 14:27:31.000,2017-09-07 14:30:17.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 14:16:55.000,2017-09-07 14:19:40.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 13:46:37.000,2017-09-07 13:49:08.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 12:57:32.000,2017-09-07 13:00:05.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 12:30:59.000,2017-09-07 12:33:32.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-07 08:19:14.000,2017-09-07 08:21:48.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 16:43:03.000,2017-09-06 16:45:37.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 16:30:04.000,2017-09-06 16:32:37.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 15:54:05.000,2017-09-06 15:56:48.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-06 15:53:37.000,2017-09-06 15:53:51.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 14:21:55.000,2017-09-06 14:24:40.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 13:46:33.000,2017-09-06 13:49:04.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 13:35:17.000,2017-09-06 13:37:46.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-06 13:07:27.000,2017-09-06 13:07:39.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 12:32:03.000,2017-09-06 12:34:36.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-06 12:10:29.000,2017-09-06 12:12:00.000,91,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 12:07:46.000,2017-09-06 12:10:29.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 11:43:38.000,2017-09-06 11:46:08.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 11:04:11.000,2017-09-06 11:06:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-06 00:18:28.000,2017-09-06 00:21:11.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-09-06 00:17:58.000,2017-09-06 00:18:15.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-05 15:52:14.000,2017-09-05 15:52:39.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-05 15:37:21.000,2017-09-05 15:37:33.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-04 22:26:54.000,2017-09-04 22:29:36.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-04 14:03:18.000,2017-09-04 14:06:01.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-04 12:56:24.000,2017-09-04 12:59:07.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-04 12:55:58.000,2017-09-04 12:56:11.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-04 09:58:00.000,2017-09-04 10:00:44.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-04 06:50:08.000,2017-09-04 06:52:54.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-03 15:13:15.000,2017-09-03 15:14:07.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-03 14:37:24.000,2017-09-03 14:38:16.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-03 12:10:37.000,2017-09-03 12:13:11.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-03 06:13:46.000,2017-09-03 06:16:31.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-09-03 06:13:20.000,2017-09-03 06:13:32.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-09-02 13:04:10.000,2017-09-02 13:04:57.000,47,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-02 11:33:54.000,2017-09-02 11:36:35.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-02 09:49:39.000,2017-09-02 09:52:09.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-02 01:57:22.000,2017-09-02 01:59:58.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-02 00:35:32.000,2017-09-02 00:38:05.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-09-01 15:49:49.000,2017-09-01 15:53:14.000,205,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2017-09-01 15:49:49.000,2017-09-01 15:53:14.000,205,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5971,变流器转子侧模块启动故障,2017-09-01 15:37:10.000,2017-09-01 15:47:14.000,604,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-09-01 15:37:10.000,2017-09-01 15:47:14.000,604,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-09-01 15:30:37.000,2017-09-01 15:33:00.000,143,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-09-01 15:30:37.000,2017-09-01 15:33:00.000,143,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-09-01 15:30:37.000,2017-09-01 15:33:00.000,143,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 15:02:33.000,2017-09-01 15:05:13.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 14:25:34.000,2017-09-01 14:28:00.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 10:20:59.000,2017-09-01 10:23:35.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-09-01 10:20:32.000,2017-09-01 10:20:45.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 08:59:08.000,2017-09-01 09:01:55.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 04:54:36.000,2017-09-01 04:57:08.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-09-01 02:24:29.000,2017-09-01 02:27:07.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-31 14:16:26.000,2017-08-31 14:19:08.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-31 07:08:31.000,2017-08-31 07:11:14.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-31 04:01:25.000,2017-08-31 04:03:58.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-31 01:29:03.000,2017-08-31 01:31:35.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-31 01:28:28.000,2017-08-31 01:28:42.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-30 12:29:25.000,2017-08-30 12:32:06.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-30 07:18:55.000,2017-08-30 07:21:28.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-30 02:56:37.000,2017-08-30 02:59:04.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-28 21:43:01.000,2017-08-28 21:45:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-28 07:26:49.000,2017-08-28 07:29:19.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-28 04:36:46.000,2017-08-28 04:39:17.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-28 02:14:41.000,2017-08-28 02:17:19.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-27 22:37:39.000,2017-08-27 22:40:23.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-27 22:37:12.000,2017-08-27 22:37:26.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-27 09:03:00.000,2017-08-27 09:04:08.000,68,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-27 08:42:57.000,2017-08-27 09:03:00.000,1203,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-27 08:42:57.000,2017-08-27 09:03:00.000,1203,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-08-27 08:42:44.000,2017-08-27 08:42:57.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-08-27 03:29:40.000,2017-08-27 03:29:53.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-26 21:45:05.000,2017-08-26 21:47:35.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-26 20:00:44.000,2017-08-26 20:03:24.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-26 18:25:01.000,2017-08-26 18:27:38.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-26 00:08:38.000,2017-08-26 00:11:10.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-25 13:20:08.000,2017-08-25 13:22:43.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-25 12:15:17.000,2017-08-25 12:17:55.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-25 03:45:04.000,2017-08-25 03:47:45.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-25 00:28:43.000,2017-08-25 00:31:19.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-24 23:26:33.000,2017-08-24 23:29:10.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-24 21:37:39.000,2017-08-24 21:40:20.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-24 14:11:17.000,2017-08-24 14:13:55.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-24 12:37:58.000,2017-08-24 12:38:24.000,26,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-24 11:43:00.000,2017-08-24 11:43:25.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-24 09:38:35.000,2017-08-24 09:41:23.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-23 11:06:26.000,2017-08-23 11:09:05.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-23 09:52:26.000,2017-08-23 09:55:03.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-23 00:00:07.000,2017-08-23 00:02:52.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-22 19:32:42.000,2017-08-22 19:35:09.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-22 17:17:49.000,2017-08-22 17:20:26.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-22 14:30:37.000,2017-08-22 14:31:04.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-22 14:27:49.000,2017-08-22 14:30:37.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-22 02:15:18.000,2017-08-22 02:18:01.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-22 02:14:53.000,2017-08-22 02:15:05.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-21 22:40:15.000,2017-08-21 22:42:57.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-21 21:40:32.000,2017-08-21 21:43:08.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-21 14:52:31.000,2017-08-21 14:55:13.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-21 08:01:26.000,2017-08-21 08:04:06.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-21 01:23:51.000,2017-08-21 01:26:25.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-20 16:25:04.000,2017-08-20 16:27:47.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-20 15:53:24.000,2017-08-20 15:54:03.000,39,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-20 12:10:38.000,2017-08-20 12:13:18.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-20 12:10:13.000,2017-08-20 12:10:25.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-20 09:20:20.000,2017-08-20 09:22:44.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-20 07:32:41.000,2017-08-20 07:35:26.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-20 06:51:17.000,2017-08-20 06:53:57.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-19 17:04:09.000,2017-08-19 17:04:20.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-19 17:01:42.000,2017-08-19 17:04:09.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-19 16:42:42.000,2017-08-19 16:48:16.000,334,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-08-19 16:31:52.000,2017-08-19 16:32:04.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-19 16:19:06.000,2017-08-19 16:21:42.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-19 08:43:54.000,2017-08-19 08:46:25.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-19 05:19:02.000,2017-08-19 05:21:42.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-18 08:11:25.000,2017-08-18 08:14:01.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-18 01:03:17.000,2017-08-18 01:05:51.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 17:26:15.000,2017-08-17 17:26:53.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 17:16:09.000,2017-08-17 17:16:45.000,36,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 17:09:06.000,2017-08-17 17:15:56.000,410,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 16:45:21.000,2017-08-17 16:47:51.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 14:50:44.000,2017-08-17 14:50:56.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 14:48:04.000,2017-08-17 14:50:44.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 13:06:28.000,2017-08-17 13:08:19.000,111,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 13:03:53.000,2017-08-17 13:06:28.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-17 10:59:54.000,2017-08-17 11:00:52.000,58,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 10:57:12.000,2017-08-17 10:59:54.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 10:46:01.000,2017-08-17 10:48:46.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-17 09:47:45.000,2017-08-17 09:50:16.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-16 15:36:18.000,2017-08-16 15:38:54.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-16 14:35:26.000,2017-08-16 14:38:18.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-16 14:24:20.000,2017-08-16 14:24:58.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-16 14:21:42.000,2017-08-16 14:24:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-16 09:00:29.000,2017-08-16 09:03:10.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-16 04:33:52.000,2017-08-16 04:36:21.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 17:55:16.000,2017-08-15 17:57:56.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 17:10:24.000,2017-08-15 17:13:08.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 16:55:17.000,2017-08-15 16:57:59.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 16:25:59.000,2017-08-15 16:28:29.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 16:08:11.000,2017-08-15 16:10:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-15 15:58:53.000,2017-08-15 15:59:49.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 15:56:23.000,2017-08-15 15:58:53.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 15:36:09.000,2017-08-15 15:38:40.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-08-15 12:57:01.000,2017-08-15 14:40:41.000,6220,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-08-15 12:57:01.000,2017-08-15 14:40:41.000,6220,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-08-15 12:57:01.000,2017-08-15 14:40:41.000,6220,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 12:46:21.000,2017-08-15 12:48:53.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 12:11:09.000,2017-08-15 12:13:56.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 11:48:11.000,2017-08-15 11:50:50.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-15 11:47:45.000,2017-08-15 11:47:58.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 07:57:57.000,2017-08-15 08:00:30.000,153,变流器,故障和告警
