风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 05:50:50.000,2017-08-15 05:53:21.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-15 00:13:55.000,2017-08-15 00:16:32.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 17:34:44.000,2017-08-14 17:37:16.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 16:11:20.000,2017-08-14 16:13:47.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 15:15:22.000,2017-08-14 15:18:02.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 14:24:56.000,2017-08-14 14:27:29.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 13:52:28.000,2017-08-14 13:55:10.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-14 12:40:40.000,2017-08-14 12:42:03.000,83,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 12:37:58.000,2017-08-14 12:40:40.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-14 11:33:21.000,2017-08-14 11:35:05.000,104,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 06:52:54.000,2017-08-14 06:55:21.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 02:21:47.000,2017-08-14 02:24:19.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-14 01:13:31.000,2017-08-14 01:16:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 22:26:53.000,2017-08-13 22:29:45.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 18:28:42.000,2017-08-13 18:31:27.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-13 18:28:14.000,2017-08-13 18:28:28.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-13 13:54:12.000,2017-08-13 13:54:58.000,46,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-13 13:33:41.000,2017-08-13 13:54:12.000,1231,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-08-13 13:33:29.000,2017-08-13 13:33:52.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-13 13:29:50.000,2017-08-13 13:32:20.000,150,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 13:27:14.000,2017-08-13 13:29:50.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 13:03:16.000,2017-08-13 13:05:47.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-13 12:35:11.000,2017-08-13 12:38:30.000,199,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 12:18:33.000,2017-08-13 12:21:08.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-13 12:04:14.000,2017-08-13 12:04:25.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 12:01:44.000,2017-08-13 12:04:14.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 11:50:00.000,2017-08-13 11:52:48.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 11:08:50.000,2017-08-13 11:11:20.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-13 01:00:41.000,2017-08-13 01:03:15.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 20:25:17.000,2017-08-12 20:27:56.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 13:56:25.000,2017-08-12 13:59:04.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-12 13:56:00.000,2017-08-12 13:56:09.000,9,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 11:39:09.000,2017-08-12 11:41:44.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 06:59:07.000,2017-08-12 07:01:45.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 05:31:42.000,2017-08-12 05:34:22.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-12 05:31:17.000,2017-08-12 05:31:25.000,8,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-12 04:39:15.000,2017-08-12 04:39:47.000,32,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-12 03:12:25.000,2017-08-12 03:15:05.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-11 23:48:12.000,2017-08-11 23:53:38.000,326,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-08-11 23:41:43.000,2017-08-11 23:42:33.000,50,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-08-11 23:39:59.000,2017-08-11 23:48:12.000,493,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-08-11 23:39:59.000,2017-08-11 23:48:12.000,493,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-08-11 23:39:59.000,2017-08-11 23:48:12.000,493,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-08-11 23:39:59.000,2017-08-11 23:48:12.000,493,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-08-11 23:35:00.000,2017-08-11 23:39:59.000,299,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15404,桨叶1驱动器温度高,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15614,桨叶1变桨电机堵转故障,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15453,桨叶3驱动器告警码触发,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,45,主控制器失电,2017-08-11 23:34:46.000,2017-08-11 23:35:00.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15435,桨叶3电容过压,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-08-11 23:34:46.000,2017-08-11 23:39:59.000,313,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5989,变流器UPS电量低,2017-08-09 06:59:19.000,2017-08-11 23:34:46.000,232527,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5902,变流器复位超时,2017-08-09 06:54:54.000,2017-08-11 23:34:46.000,232792,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-08-09 06:44:26.000,2017-08-11 23:48:12.000,234226,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,7021,电网频率低,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15411,桨叶1电源管理模块故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15445,桨叶3电源管理模块故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15428,桨叶2电源管理模块故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5701,发电机碳刷磨损,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-08-09 06:44:26.000,2017-08-11 23:39:59.000,233733,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-08-09 06:44:26.000,2017-08-11 23:48:12.000,234226,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-08-09 06:44:26.000,2017-08-11 23:48:12.000,234226,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,102,电网电压跌落,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,电网,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,111,电网电压低,2017-08-09 06:44:26.000,2017-08-11 23:34:46.000,233420,电网,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-08-09 06:39:25.000,2017-08-09 06:59:19.000,1194,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-08 19:52:10.000,2017-08-08 19:54:46.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-08 08:02:36.000,2017-08-08 08:05:15.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-08 06:23:40.000,2017-08-08 06:26:17.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-08 04:36:44.000,2017-08-08 04:39:20.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-07 08:46:26.000,2017-08-07 08:49:06.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-07 07:22:14.000,2017-08-07 07:25:05.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-07 07:21:50.000,2017-08-07 07:22:14.000,24,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-07 04:58:58.000,2017-08-07 05:01:28.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-07 04:13:33.000,2017-08-07 04:14:37.000,64,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-07 03:37:09.000,2017-08-07 03:39:47.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-07 02:13:32.000,2017-08-07 02:16:17.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 22:38:31.000,2017-08-06 22:41:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 13:15:54.000,2017-08-06 13:18:25.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 12:23:53.000,2017-08-06 12:26:32.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 11:13:14.000,2017-08-06 11:15:44.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 10:22:55.000,2017-08-06 10:25:35.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 03:08:37.000,2017-08-06 03:11:03.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-06 03:07:51.000,2017-08-06 03:08:13.000,22,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-06 00:11:58.000,2017-08-06 00:14:37.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 21:29:49.000,2017-08-05 21:32:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 19:52:21.000,2017-08-05 19:54:58.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-05 17:29:28.000,2017-08-05 17:29:51.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 16:33:39.000,2017-08-05 16:36:21.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-05 15:17:31.000,2017-08-05 15:18:21.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-08-05 14:47:38.000,2017-08-05 14:47:50.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-05 14:47:38.000,2017-08-05 15:08:08.000,1230,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-08-05 14:47:38.000,2017-08-05 14:47:50.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-05 14:41:19.000,2017-08-05 14:42:28.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 14:38:38.000,2017-08-05 14:41:19.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-05 14:08:49.000,2017-08-05 14:13:52.000,303,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-05 13:53:57.000,2017-08-05 13:54:54.000,57,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 13:51:16.000,2017-08-05 13:53:57.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 09:39:57.000,2017-08-05 09:42:36.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 08:46:36.000,2017-08-05 08:49:03.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-05 07:16:07.000,2017-08-05 07:18:51.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 20:54:16.000,2017-08-04 20:56:56.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 18:38:31.000,2017-08-04 18:41:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 18:13:50.000,2017-08-04 18:16:24.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-04 18:13:08.000,2017-08-04 18:13:33.000,25,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 17:18:59.000,2017-08-04 17:21:38.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-04 16:54:39.000,2017-08-04 16:57:10.000,151,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 13:10:07.000,2017-08-04 13:12:33.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 12:05:40.000,2017-08-04 12:07:56.000,136,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-04 10:09:08.000,2017-08-04 10:09:38.000,30,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 07:57:04.000,2017-08-04 07:59:47.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-04 07:56:41.000,2017-08-04 07:56:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 07:19:00.000,2017-08-04 07:21:34.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 04:53:11.000,2017-08-04 04:55:54.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-04 03:03:29.000,2017-08-04 03:04:55.000,86,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-04 03:00:32.000,2017-08-04 03:03:02.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-03 17:03:00.000,2017-08-03 17:05:22.000,142,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 17:00:29.000,2017-08-03 17:03:00.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 15:58:16.000,2017-08-03 16:00:54.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 15:31:05.000,2017-08-03 15:33:42.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 15:04:20.000,2017-08-03 15:07:10.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 14:33:10.000,2017-08-03 14:35:50.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-08-03 13:52:18.000,2017-08-03 13:54:57.000,159,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-08-03 13:52:18.000,2017-08-03 13:54:57.000,159,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-08-03 13:52:18.000,2017-08-03 13:54:57.000,159,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-03 13:46:48.000,2017-08-03 13:49:49.000,181,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 13:44:09.000,2017-08-03 13:46:48.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 13:15:25.000,2017-08-03 13:18:13.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 12:57:51.000,2017-08-03 13:00:30.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 12:24:05.000,2017-08-03 12:26:33.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-03 12:23:31.000,2017-08-03 12:23:43.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 11:39:59.000,2017-08-03 11:42:38.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-08-03 11:39:25.000,2017-08-03 11:39:37.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 09:52:56.000,2017-08-03 09:55:34.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-03 09:08:42.000,2017-08-03 09:29:02.000,1220,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-08-03 09:08:26.000,2017-08-03 09:08:58.000,32,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 07:36:48.000,2017-08-03 07:39:27.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-03 02:13:19.000,2017-08-03 02:15:49.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 23:57:39.000,2017-08-03 00:00:17.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 19:17:44.000,2017-08-02 19:20:20.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 17:38:34.000,2017-08-02 17:41:13.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 16:40:08.000,2017-08-02 16:42:47.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-02 14:49:55.000,2017-08-02 14:50:07.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 14:47:17.000,2017-08-02 14:49:55.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 14:25:14.000,2017-08-02 14:27:41.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 11:55:00.000,2017-08-02 11:57:38.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 11:31:35.000,2017-08-02 11:34:14.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-08-02 11:13:46.000,2017-08-02 11:16:43.000,177,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 11:11:08.000,2017-08-02 11:13:46.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-02 05:37:21.000,2017-08-02 05:39:59.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-01 23:39:50.000,2017-08-01 23:42:27.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-01 20:31:12.000,2017-08-01 20:33:50.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-01 20:30:49.000,2017-08-01 20:31:01.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-01 19:17:45.000,2017-08-01 19:20:22.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-08-01 19:17:10.000,2017-08-01 19:17:27.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-08-01 17:33:59.000,2017-08-01 17:34:55.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-08-01 17:33:59.000,2017-08-01 17:55:01.000,1262,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-01 03:39:42.000,2017-08-01 03:42:19.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-08-01 03:11:52.000,2017-08-01 03:14:30.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-07-31 09:25:14.000,2017-07-31 14:45:22.000,19208,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-07-31 09:25:14.000,2017-07-31 14:45:22.000,19208,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-31 08:48:19.000,2017-07-31 12:02:40.000,11661,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-30 15:15:57.000,2017-07-30 15:16:31.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-30 15:13:24.000,2017-07-30 15:15:57.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-30 10:23:25.000,2017-07-30 10:26:03.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-30 10:22:52.000,2017-07-30 10:23:03.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-30 04:51:21.000,2017-07-30 04:53:59.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 16:55:53.000,2017-07-29 16:58:31.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-29 16:04:13.000,2017-07-29 16:04:38.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 16:01:39.000,2017-07-29 16:04:13.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-29 15:39:03.000,2017-07-29 15:39:37.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 15:23:26.000,2017-07-29 15:26:04.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 15:09:04.000,2017-07-29 15:11:34.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 14:44:53.000,2017-07-29 14:47:32.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 14:22:28.000,2017-07-29 14:25:06.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 04:04:48.000,2017-07-29 04:07:31.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-29 01:02:07.000,2017-07-29 01:04:29.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-28 23:21:55.000,2017-07-28 23:24:32.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-28 21:29:00.000,2017-07-28 21:31:38.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-27 21:29:49.000,2017-07-27 21:32:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-27 19:05:01.000,2017-07-27 19:07:43.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-27 16:46:18.000,2017-07-27 16:48:55.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-27 04:51:35.000,2017-07-27 04:54:12.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-26 21:01:14.000,2017-07-26 21:03:51.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-26 12:28:06.000,2017-07-26 12:30:42.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-26 10:48:09.000,2017-07-26 10:50:46.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-26 03:08:05.000,2017-07-26 03:10:38.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 15:17:37.000,2017-07-25 15:20:04.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-25 15:16:50.000,2017-07-25 15:17:13.000,23,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 14:23:59.000,2017-07-25 14:26:36.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 13:41:40.000,2017-07-25 13:44:18.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-25 12:38:56.000,2017-07-25 12:39:07.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-25 12:18:14.000,2017-07-25 12:19:14.000,60,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-25 12:18:14.000,2017-07-25 12:38:56.000,1242,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-25 11:36:43.000,2017-07-25 11:37:28.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 11:15:51.000,2017-07-25 11:18:26.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 10:57:46.000,2017-07-25 11:00:12.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 10:43:09.000,2017-07-25 10:45:57.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-25 10:18:51.000,2017-07-25 10:20:14.000,83,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 10:06:56.000,2017-07-25 10:09:31.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-25 10:06:13.000,2017-07-25 10:06:37.000,24,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-25 08:35:25.000,2017-07-25 08:38:13.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-24 23:43:04.000,2017-07-24 23:45:41.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-24 10:02:12.000,2017-07-24 10:04:50.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-24 06:02:01.000,2017-07-24 06:04:39.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-24 03:56:45.000,2017-07-24 03:59:21.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-24 02:28:39.000,2017-07-24 02:31:16.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-23 12:44:46.000,2017-07-23 12:44:57.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-23 12:44:46.000,2017-07-23 12:44:57.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-23 12:44:46.000,2017-07-23 13:05:05.000,1219,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-23 10:58:00.000,2017-07-23 11:00:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-23 10:39:09.000,2017-07-23 10:41:46.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-23 08:28:11.000,2017-07-23 08:30:48.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 18:28:23.000,2017-07-22 18:30:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-22 18:27:50.000,2017-07-22 18:28:01.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 16:48:36.000,2017-07-22 16:51:23.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 16:33:21.000,2017-07-22 16:34:17.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 16:30:33.000,2017-07-22 16:33:21.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 16:12:30.000,2017-07-22 16:14:44.000,134,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 15:57:31.000,2017-07-22 16:00:07.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 15:47:05.000,2017-07-22 15:49:53.000,168,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-07-22 15:45:03.000,2017-07-22 15:47:05.000,122,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-07-22 15:45:03.000,2017-07-22 15:47:05.000,122,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-07-22 15:45:03.000,2017-07-22 15:47:05.000,122,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 15:35:46.000,2017-07-22 15:38:33.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 15:21:48.000,2017-07-22 15:24:47.000,179,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 15:19:17.000,2017-07-22 15:21:48.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 15:06:41.000,2017-07-22 15:09:33.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 14:51:55.000,2017-07-22 14:54:41.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 14:40:12.000,2017-07-22 14:40:23.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 14:37:36.000,2017-07-22 14:40:12.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-22 14:37:02.000,2017-07-22 14:37:13.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-22 13:30:53.000,2017-07-22 13:33:30.000,157,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 13:28:17.000,2017-07-22 13:30:53.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 12:40:25.000,2017-07-22 12:43:02.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 11:40:59.000,2017-07-22 11:43:34.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 09:59:43.000,2017-07-22 10:02:28.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 09:49:44.000,2017-07-22 09:52:31.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-22 06:11:01.000,2017-07-22 06:14:02.000,181,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-21 21:36:16.000,2017-07-21 21:39:03.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-21 12:15:55.000,2017-07-21 12:16:29.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-21 11:27:02.000,2017-07-21 11:27:35.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-21 11:24:26.000,2017-07-21 11:27:02.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-21 11:23:52.000,2017-07-21 11:24:03.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-07-21 10:52:46.000,2017-07-21 10:52:57.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-21 09:51:02.000,2017-07-21 09:53:49.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-21 01:49:24.000,2017-07-21 01:52:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-21 00:22:53.000,2017-07-21 00:25:29.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 15:43:50.000,2017-07-20 15:46:38.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-20 14:41:54.000,2017-07-20 14:42:05.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6501,HMI手动停机,2017-07-20 14:41:21.000,2017-07-20 14:41:43.000,22,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-07-20 14:35:34.000,2017-07-20 14:41:54.000,380,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-07-20 14:35:34.000,2017-07-20 14:41:43.000,369,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-07-20 14:35:34.000,2017-07-20 14:41:43.000,369,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-07-20 14:26:51.000,2017-07-20 14:31:07.000,256,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-07-20 14:26:51.000,2017-07-20 14:31:18.000,267,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-07-20 14:26:51.000,2017-07-20 14:31:07.000,256,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 14:20:12.000,2017-07-20 14:22:58.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 14:01:28.000,2017-07-20 14:04:09.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-20 13:30:35.000,2017-07-20 13:32:15.000,100,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 13:13:04.000,2017-07-20 13:15:36.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-20 12:35:47.000,2017-07-20 12:38:12.000,145,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 12:33:00.000,2017-07-20 12:35:36.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 12:15:45.000,2017-07-20 12:18:18.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 12:02:24.000,2017-07-20 12:05:03.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-20 11:04:43.000,2017-07-20 11:05:27.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 11:02:07.000,2017-07-20 11:04:43.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-20 11:01:33.000,2017-07-20 11:01:50.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-20 01:42:14.000,2017-07-20 02:02:43.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-20 01:42:14.000,2017-07-20 02:02:43.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-20 01:42:03.000,2017-07-20 01:42:14.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-20 01:36:08.000,2017-07-20 01:38:55.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 22:44:20.000,2017-07-19 22:47:07.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 16:28:56.000,2017-07-19 16:29:07.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 16:28:12.000,2017-07-19 16:28:45.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 16:17:43.000,2017-07-19 16:18:52.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 16:15:02.000,2017-07-19 16:17:43.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 15:51:10.000,2017-07-19 15:53:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 15:13:49.000,2017-07-19 15:15:06.000,77,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 14:32:26.000,2017-07-19 14:35:01.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-19 14:31:53.000,2017-07-19 14:32:04.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 13:44:58.000,2017-07-19 13:47:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 13:04:21.000,2017-07-19 13:04:39.000,18,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 13:01:56.000,2017-07-19 13:04:21.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 11:55:42.000,2017-07-19 11:58:17.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 11:42:35.000,2017-07-19 11:45:10.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-19 11:28:30.000,2017-07-19 11:29:37.000,67,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 11:25:55.000,2017-07-19 11:28:30.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-19 04:35:24.000,2017-07-19 04:37:59.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 22:30:07.000,2017-07-18 22:32:53.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-18 17:05:55.000,2017-07-18 17:08:21.000,146,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 16:35:29.000,2017-07-18 16:38:04.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 15:51:04.000,2017-07-18 15:53:39.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 15:04:56.000,2017-07-18 15:07:18.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-18 14:43:14.000,2017-07-18 14:45:50.000,156,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 13:53:48.000,2017-07-18 13:56:23.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 13:20:07.000,2017-07-18 13:22:54.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-18 13:10:30.000,2017-07-18 13:10:48.000,18,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 12:52:03.000,2017-07-18 12:54:39.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 12:43:22.000,2017-07-18 12:46:09.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 12:20:06.000,2017-07-18 12:22:41.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-18 12:05:15.000,2017-07-18 12:07:37.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 14:37:34.000,2017-07-17 15:26:27.000,2933,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 13:56:36.000,2017-07-17 14:34:03.000,2247,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 13:14:40.000,2017-07-17 13:54:46.000,2406,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 12:50:28.000,2017-07-17 13:13:01.000,1353,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 11:43:17.000,2017-07-17 12:41:38.000,3501,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-17 11:28:56.000,2017-07-17 11:40:31.000,695,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 14:39:18.000,2017-07-16 14:40:26.000,68,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-16 14:39:18.000,2017-07-16 15:00:42.000,1284,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-07-16 14:31:40.000,2017-07-16 14:32:35.000,55,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 14:16:14.000,2017-07-16 14:17:40.000,86,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 13:47:25.000,2017-07-16 14:31:07.000,2622,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-07-16 13:47:25.000,2017-07-16 14:31:18.000,2633,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-07-16 13:47:25.000,2017-07-16 13:47:36.000,11,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2017-07-16 13:47:25.000,2017-07-16 13:47:36.000,11,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,15721,桨叶2限位开关触动触发,2017-07-16 11:42:26.000,2017-07-16 13:47:25.000,7499,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-07-16 11:42:26.000,2017-07-16 13:47:25.000,7499,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2017-07-16 11:42:26.000,2017-07-16 13:47:25.000,7499,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15416,桨叶1桨叶位置值过小,2017-07-16 11:36:10.000,2017-07-16 13:47:25.000,7875,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15605,桨叶1位置过小故障,2017-07-16 11:36:10.000,2017-07-16 13:47:25.000,7875,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 11:11:50.000,2017-07-16 11:36:10.000,1460,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 11:10:51.000,2017-07-16 11:11:50.000,59,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 10:40:34.000,2017-07-16 11:10:51.000,1817,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 10:39:50.000,2017-07-16 10:40:34.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 10:04:45.000,2017-07-16 10:39:50.000,2105,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 10:04:20.000,2017-07-16 10:04:45.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:58:10.000,2017-07-16 10:04:20.000,370,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:56:42.000,2017-07-16 09:58:10.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-07-16 09:54:19.000,2017-07-16 11:42:26.000,6487,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:54:08.000,2017-07-16 09:56:42.000,154,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:52:07.000,2017-07-16 09:54:19.000,132,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:49:22.000,2017-07-16 09:52:07.000,165,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:47:53.000,2017-07-16 09:49:22.000,89,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:44:13.000,2017-07-16 09:47:53.000,220,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:43:51.000,2017-07-16 09:44:13.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:42:34.000,2017-07-16 09:43:51.000,77,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:41:28.000,2017-07-16 09:42:34.000,66,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:39:16.000,2017-07-16 09:41:28.000,132,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:38:32.000,2017-07-16 09:39:16.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 09:37:25.000,2017-07-16 09:38:32.000,67,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:35:24.000,2017-07-16 09:37:25.000,121,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15800,桨叶3伺服CAN通讯错误,2017-07-16 09:30:16.000,2017-07-16 13:47:25.000,15429,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15821,桨叶3限位开关触发,2017-07-16 09:30:16.000,2017-07-16 13:47:25.000,15429,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2017-07-16 09:30:16.000,2017-07-16 13:47:25.000,15429,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-07-16 09:29:10.000,2017-07-16 09:30:16.000,66,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:28:37.000,2017-07-16 09:29:10.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-07-16 09:26:36.000,2017-07-16 09:28:37.000,121,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-16 09:24:57.000,2017-07-16 09:26:36.000,99,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-07-16 08:49:58.000,2017-07-16 13:47:25.000,17847,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-07-16 08:36:01.000,2017-07-16 13:47:25.000,18684,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-07-16 08:36:01.000,2017-07-16 13:47:25.000,18684,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-07-16 08:19:45.000,2017-07-16 09:24:57.000,3912,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-07-16 08:18:54.000,2017-07-16 13:47:25.000,19711,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-07-16 08:18:54.000,2017-07-16 13:47:25.000,19711,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-07-16 08:18:37.000,2017-07-16 13:47:25.000,19728,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2017-07-16 08:05:41.000,2017-07-16 11:42:26.000,13005,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5119,机舱手动偏航使能,2017-07-16 07:33:02.000,2017-07-16 09:35:24.000,7342,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2017-07-16 07:00:06.000,2017-07-16 09:30:27.000,9021,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-07-16 07:00:06.000,2017-07-16 09:54:08.000,10442,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-07-16 06:59:00.000,2017-07-16 09:30:16.000,9076,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-07-16 06:51:51.000,2017-07-16 11:36:10.000,17059,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-07-16 06:44:19.000,2017-07-16 14:22:08.000,27469,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-16 05:03:21.000,2017-07-16 05:06:17.000,176,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-07-15 16:47:51.000,2017-07-15 16:48:46.000,55,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-07-15 16:47:51.000,2017-07-15 16:48:46.000,55,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-07-15 16:47:51.000,2017-07-15 16:48:46.000,55,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 16:42:54.000,2017-07-15 16:45:27.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 14:57:13.000,2017-07-15 14:59:48.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 14:36:45.000,2017-07-15 14:37:52.000,67,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 14:34:10.000,2017-07-15 14:36:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 14:10:15.000,2017-07-15 14:10:31.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 14:07:47.000,2017-07-15 14:10:15.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 13:33:34.000,2017-07-15 13:36:09.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 13:21:19.000,2017-07-15 13:23:59.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 13:08:36.000,2017-07-15 13:11:29.000,173,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 12:55:36.000,2017-07-15 12:58:10.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-15 12:55:02.000,2017-07-15 12:55:13.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 12:33:06.000,2017-07-15 12:35:41.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 11:55:05.000,2017-07-15 11:57:50.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 11:39:58.000,2017-07-15 11:42:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 11:11:38.000,2017-07-15 11:14:23.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 10:59:43.000,2017-07-15 11:02:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-07-15 10:36:14.000,2017-07-15 10:36:25.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 10:20:52.000,2017-07-15 10:21:57.000,65,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 08:56:01.000,2017-07-15 08:58:45.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 07:21:47.000,2017-07-15 07:24:22.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 06:45:28.000,2017-07-15 06:45:39.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 06:43:05.000,2017-07-15 06:45:18.000,133,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 06:40:20.000,2017-07-15 06:43:05.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-07-15 05:51:27.000,2017-07-15 05:51:38.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-15 05:51:27.000,2017-07-15 06:11:56.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 04:01:50.000,2017-07-15 04:04:22.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-07-15 04:01:16.000,2017-07-15 04:01:33.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-07-15 03:10:38.000,2017-07-15 03:13:50.000,192,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-07-15 03:10:38.000,2017-07-15 03:13:50.000,192,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-07-15 03:10:38.000,2017-07-15 03:13:50.000,192,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 02:54:18.000,2017-07-15 02:56:52.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-15 02:14:25.000,2017-07-15 02:17:29.000,184,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-15 01:14:50.000,2017-07-15 01:17:30.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-07-15 01:14:08.000,2017-07-15 01:14:32.000,24,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-14 12:55:42.000,2017-07-14 12:58:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-14 11:42:31.000,2017-07-14 11:45:09.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-14 07:57:12.000,2017-07-14 07:59:46.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-14 07:14:34.000,2017-07-14 07:17:20.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-14 06:34:08.000,2017-07-14 06:36:43.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-13 15:37:37.000,2017-07-13 15:40:11.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-13 13:57:34.000,2017-07-13 14:00:07.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-13 12:19:06.000,2017-07-13 12:21:38.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-13 03:20:06.000,2017-07-13 03:22:52.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 17:13:14.000,2017-07-12 17:15:54.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 16:02:56.000,2017-07-12 16:05:48.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 15:49:38.000,2017-07-12 15:52:22.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5504,风向突变,2017-07-12 15:48:54.000,2017-07-12 15:49:05.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 15:44:29.000,2017-07-12 15:45:14.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 15:41:56.000,2017-07-12 15:44:29.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 14:57:24.000,2017-07-12 14:59:58.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 14:33:32.000,2017-07-12 14:36:06.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 14:23:59.000,2017-07-12 14:26:33.000,154,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 14:21:25.000,2017-07-12 14:23:59.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 13:57:56.000,2017-07-12 14:00:30.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-12 13:57:23.000,2017-07-12 13:57:34.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 13:40:09.000,2017-07-12 13:44:00.000,231,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 13:37:34.000,2017-07-12 13:40:09.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 13:22:42.000,2017-07-12 13:24:20.000,98,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 13:02:21.000,2017-07-12 13:03:49.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 12:44:38.000,2017-07-12 12:47:11.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-12 12:23:13.000,2017-07-12 12:23:24.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 12:20:36.000,2017-07-12 12:23:13.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-12 08:07:22.000,2017-07-12 08:09:50.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 22:26:22.000,2017-07-11 22:29:06.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 19:31:02.000,2017-07-11 19:33:48.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 18:38:17.000,2017-07-11 18:41:01.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 18:10:06.000,2017-07-11 18:12:40.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 17:36:47.000,2017-07-11 17:36:58.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 17:34:03.000,2017-07-11 17:36:36.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 16:22:57.000,2017-07-11 16:24:13.000,76,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 16:20:18.000,2017-07-11 16:22:57.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 15:09:09.000,2017-07-11 15:11:54.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 14:53:57.000,2017-07-11 14:56:30.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 13:52:40.000,2017-07-11 13:56:40.000,240,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 13:50:06.000,2017-07-11 13:52:40.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 13:33:03.000,2017-07-11 13:34:20.000,77,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-11 13:12:47.000,2017-07-11 13:33:03.000,1216,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-07-11 13:12:47.000,2017-07-11 13:33:03.000,1216,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 13:05:45.000,2017-07-11 13:08:15.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 12:31:37.000,2017-07-11 12:34:10.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 12:09:03.000,2017-07-11 12:09:36.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 12:06:13.000,2017-07-11 12:08:47.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-11 11:55:31.000,2017-07-11 11:56:58.000,87,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-11 11:52:58.000,2017-07-11 11:55:31.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 21:04:02.000,2017-07-10 21:06:43.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-10 21:03:28.000,2017-07-10 21:03:45.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 20:30:23.000,2017-07-10 20:32:56.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 20:02:09.000,2017-07-10 20:04:42.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-10 19:05:13.000,2017-07-10 19:05:40.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 19:02:34.000,2017-07-10 19:05:13.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 12:20:12.000,2017-07-10 12:22:45.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 11:53:46.000,2017-07-10 11:56:29.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 11:40:19.000,2017-07-10 11:42:52.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 10:47:11.000,2017-07-10 10:49:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 06:07:07.000,2017-07-10 06:09:46.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 04:09:22.000,2017-07-10 04:11:51.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 02:56:30.000,2017-07-10 02:59:13.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-10 00:49:04.000,2017-07-10 00:51:36.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 23:33:33.000,2017-07-09 23:36:06.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-09 23:33:00.000,2017-07-09 23:33:11.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 19:52:41.000,2017-07-09 19:55:26.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 16:51:43.000,2017-07-09 16:54:16.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 14:58:13.000,2017-07-09 15:00:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-09 14:57:40.000,2017-07-09 14:57:51.000,11,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 14:30:57.000,2017-07-09 14:33:31.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-09 14:16:37.000,2017-07-09 14:16:59.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 14:14:00.000,2017-07-09 14:16:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 13:37:40.000,2017-07-09 13:40:13.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 12:36:31.000,2017-07-09 12:39:15.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 06:25:15.000,2017-07-09 06:27:58.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-09 01:36:51.000,2017-07-09 01:39:23.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 23:05:47.000,2017-07-08 23:08:21.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-08 14:43:39.000,2017-07-08 16:39:50.000,6971,控制器,故障和告警
