风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 14:40:23.000,2017-07-08 14:42:01.000,98,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-08 14:38:45.000,2017-07-08 14:40:23.000,98,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 14:33:19.000,2017-07-08 14:36:02.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-08 14:16:02.000,2017-07-08 14:29:52.000,830,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 13:07:53.000,2017-07-08 13:10:27.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-08 12:45:48.000,2017-07-08 13:04:52.000,1144,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-08 12:09:45.000,2017-07-08 12:43:27.000,2022,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 10:05:40.000,2017-07-08 10:08:22.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-08 02:31:06.000,2017-07-08 02:33:38.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 21:59:41.000,2017-07-07 22:02:19.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 21:24:03.000,2017-07-07 21:26:46.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 20:28:41.000,2017-07-07 20:31:23.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 17:39:45.000,2017-07-07 17:42:16.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-07 17:39:12.000,2017-07-07 17:39:23.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-07 17:16:31.000,2017-07-07 17:17:35.000,64,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 17:14:01.000,2017-07-07 17:16:31.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-07 17:13:19.000,2017-07-07 17:13:40.000,21,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 16:29:43.000,2017-07-07 16:32:26.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 16:11:25.000,2017-07-07 16:14:14.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 15:22:37.000,2017-07-07 15:25:20.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 14:32:02.000,2017-07-07 14:34:34.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 14:11:43.000,2017-07-07 14:14:22.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 13:57:58.000,2017-07-07 14:00:42.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 13:10:51.000,2017-07-07 13:13:25.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-07 02:35:16.000,2017-07-07 02:37:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 19:48:05.000,2017-07-06 19:50:37.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 15:37:36.000,2017-07-06 15:40:19.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 15:22:07.000,2017-07-06 15:24:40.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-06 15:21:34.000,2017-07-06 15:21:45.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 14:27:51.000,2017-07-06 14:30:23.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 13:26:02.000,2017-07-06 13:28:34.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-06 10:31:36.000,2017-07-06 10:35:09.000,213,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-07-06 10:31:15.000,2017-07-06 10:31:26.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 04:50:25.000,2017-07-06 04:52:56.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-06 02:45:27.000,2017-07-06 02:47:59.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-05 23:58:10.000,2017-07-06 00:00:53.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-05 23:17:03.000,2017-07-05 23:19:39.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-05 09:39:16.000,2017-07-05 09:41:49.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 20:18:50.000,2017-07-04 20:21:17.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 19:47:45.000,2017-07-04 19:48:39.000,54,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 19:45:14.000,2017-07-04 19:47:45.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 18:26:02.000,2017-07-04 18:29:38.000,216,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 18:12:49.000,2017-07-04 18:16:41.000,232,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 18:10:04.000,2017-07-04 18:12:49.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 14:32:16.000,2017-07-04 14:34:58.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 14:17:56.000,2017-07-04 14:20:14.000,138,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 13:49:49.000,2017-07-04 13:50:32.000,43,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 13:47:17.000,2017-07-04 13:49:49.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 13:32:26.000,2017-07-04 13:35:09.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 13:16:37.000,2017-07-04 13:19:22.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 13:06:13.000,2017-07-04 13:08:57.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 12:52:44.000,2017-07-04 12:55:27.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 12:26:09.000,2017-07-04 12:28:51.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 12:12:30.000,2017-07-04 12:15:10.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 11:48:47.000,2017-07-04 11:51:31.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 11:32:31.000,2017-07-04 11:35:14.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 11:04:52.000,2017-07-04 11:07:35.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 10:44:57.000,2017-07-04 10:47:39.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-07-04 10:05:12.000,2017-07-04 10:05:55.000,43,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 05:51:36.000,2017-07-04 05:56:17.000,281,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-04 05:50:31.000,2017-07-04 05:51:25.000,54,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-04 02:24:48.000,2017-07-04 02:27:19.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-03 23:37:48.000,2017-07-03 23:40:20.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-03 20:50:11.000,2017-07-03 20:52:53.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-03 15:45:23.000,2017-07-03 15:48:04.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-03 14:57:41.000,2017-07-03 15:00:25.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-03 13:41:30.000,2017-07-03 13:44:03.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-02 20:54:12.000,2017-07-02 20:59:13.000,301,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 20:49:31.000,2017-07-02 20:52:13.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 20:24:53.000,2017-07-02 20:26:40.000,107,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-07-02 20:23:37.000,2017-07-02 20:24:53.000,76,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 17:52:43.000,2017-07-02 17:55:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 16:52:08.000,2017-07-02 16:54:40.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-02 16:51:36.000,2017-07-02 16:51:47.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-02 15:49:48.000,2017-07-02 15:50:32.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 15:47:05.000,2017-07-02 15:49:48.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 15:22:15.000,2017-07-02 15:24:46.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 15:08:33.000,2017-07-02 15:11:15.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-02 14:55:01.000,2017-07-02 14:55:12.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 14:52:30.000,2017-07-02 14:55:01.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 14:13:36.000,2017-07-02 14:15:56.000,140,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-02 14:05:10.000,2017-07-02 14:07:07.000,117,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 14:02:35.000,2017-07-02 14:05:10.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 13:12:33.000,2017-07-02 13:15:10.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-02 12:27:41.000,2017-07-02 12:28:03.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 12:25:11.000,2017-07-02 12:27:41.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-02 12:09:16.000,2017-07-02 12:10:39.000,83,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-02 12:06:32.000,2017-07-02 12:09:16.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-01 17:29:53.000,2017-07-01 17:31:08.000,75,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 17:27:11.000,2017-07-01 17:29:53.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-01 16:07:07.000,2017-07-01 16:08:31.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 16:04:47.000,2017-07-01 16:07:07.000,140,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-01 13:00:33.000,2017-07-01 13:01:42.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 12:58:03.000,2017-07-01 13:00:33.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-07-01 12:57:31.000,2017-07-01 12:57:42.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 12:33:53.000,2017-07-01 12:36:34.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 11:55:42.000,2017-07-01 11:58:14.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 08:39:47.000,2017-07-01 08:42:29.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 06:49:24.000,2017-07-01 06:52:05.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-07-01 04:21:47.000,2017-07-01 04:25:27.000,220,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 04:08:11.000,2017-07-01 04:10:35.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-07-01 04:07:27.000,2017-07-01 04:07:49.000,22,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 02:06:32.000,2017-07-01 02:09:13.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-07-01 01:31:43.000,2017-07-01 01:34:23.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-30 18:06:54.000,2017-06-30 18:08:18.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 18:04:26.000,2017-06-30 18:06:54.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-30 17:48:29.000,2017-06-30 17:49:55.000,86,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 17:45:47.000,2017-06-30 17:48:29.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 16:49:47.000,2017-06-30 16:52:28.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 16:05:03.000,2017-06-30 16:07:43.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 15:38:10.000,2017-06-30 15:40:52.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 13:57:02.000,2017-06-30 13:59:43.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 12:50:49.000,2017-06-30 12:53:30.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 02:56:15.000,2017-06-30 02:58:46.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-30 02:07:02.000,2017-06-30 02:09:36.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 16:08:26.000,2017-06-29 16:08:57.000,31,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 16:05:50.000,2017-06-29 16:08:26.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 15:34:09.000,2017-06-29 15:36:50.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 14:58:28.000,2017-06-29 15:01:12.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 14:48:36.000,2017-06-29 14:51:07.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 14:40:54.000,2017-06-29 14:41:59.000,65,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 14:38:24.000,2017-06-29 14:40:54.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 14:04:39.000,2017-06-29 14:07:18.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 13:45:45.000,2017-06-29 13:48:27.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 13:27:59.000,2017-06-29 13:30:41.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 13:00:35.000,2017-06-29 13:03:16.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-29 13:00:03.000,2017-06-29 13:00:14.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 12:44:15.000,2017-06-29 12:52:20.000,485,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-29 12:24:06.000,2017-06-29 12:44:15.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-29 12:24:06.000,2017-06-29 12:44:15.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-06-29 12:23:55.000,2017-06-29 12:24:06.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-06-29 12:23:55.000,2017-06-29 12:24:06.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 12:22:17.000,2017-06-29 12:23:55.000,98,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 12:17:32.000,2017-06-29 12:22:06.000,274,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 12:04:24.000,2017-06-29 12:07:04.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 11:52:27.000,2017-06-29 11:55:08.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 11:37:02.000,2017-06-29 11:38:49.000,107,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 11:34:21.000,2017-06-29 11:37:02.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-29 11:02:46.000,2017-06-29 11:03:02.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 10:34:28.000,2017-06-29 10:37:09.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 09:48:06.000,2017-06-29 09:50:48.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 06:44:08.000,2017-06-29 06:46:38.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-29 06:43:35.000,2017-06-29 06:43:46.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 03:05:21.000,2017-06-29 03:07:53.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-29 02:31:20.000,2017-06-29 02:33:50.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-28 13:59:46.000,2017-06-28 14:00:50.000,64,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 13:57:05.000,2017-06-28 13:59:46.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-28 13:47:57.000,2017-06-28 13:48:08.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 13:45:17.000,2017-06-28 13:47:57.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 13:21:54.000,2017-06-28 13:24:37.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-28 13:00:38.000,2017-06-28 13:00:49.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 12:58:08.000,2017-06-28 13:00:38.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-28 12:57:35.000,2017-06-28 12:57:46.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 12:35:57.000,2017-06-28 12:38:38.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 12:00:13.000,2017-06-28 12:02:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-28 11:59:41.000,2017-06-28 11:59:51.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 11:12:47.000,2017-06-28 11:15:28.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-28 08:16:40.000,2017-06-28 08:19:27.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-27 08:08:33.000,2017-06-27 08:10:59.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 16:16:34.000,2017-06-26 16:19:18.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 14:34:40.000,2017-06-26 14:37:22.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 12:58:29.000,2017-06-26 13:01:12.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 12:26:42.000,2017-06-26 12:29:19.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 10:48:53.000,2017-06-26 10:51:33.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 09:12:10.000,2017-06-26 09:14:55.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 08:22:27.000,2017-06-26 08:24:56.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-26 08:21:55.000,2017-06-26 08:22:05.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 05:58:41.000,2017-06-26 06:01:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-26 00:31:19.000,2017-06-26 00:33:59.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 16:44:46.000,2017-06-25 16:47:19.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 14:54:48.000,2017-06-25 14:57:28.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 13:46:30.000,2017-06-25 13:49:01.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-25 13:00:20.000,2017-06-25 13:01:19.000,59,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 12:57:39.000,2017-06-25 13:00:20.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 12:38:31.000,2017-06-25 12:41:11.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-25 12:37:59.000,2017-06-25 12:38:10.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-25 12:18:15.000,2017-06-25 12:18:28.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 12:15:45.000,2017-06-25 12:18:15.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-25 12:00:53.000,2017-06-25 12:01:04.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 11:58:13.000,2017-06-25 12:00:53.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-25 10:59:10.000,2017-06-25 10:59:21.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 10:56:31.000,2017-06-25 10:59:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 06:18:57.000,2017-06-25 06:21:40.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-25 06:03:44.000,2017-06-25 06:04:17.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 06:01:14.000,2017-06-25 06:03:44.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 05:25:38.000,2017-06-25 05:28:10.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 05:03:17.000,2017-06-25 05:05:47.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-25 03:34:20.000,2017-06-25 03:36:47.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-25 03:33:46.000,2017-06-25 03:33:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-24 22:34:20.000,2017-06-24 22:36:51.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-24 16:10:48.000,2017-06-24 16:19:08.000,500,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-24 14:00:55.000,2017-06-24 15:48:58.000,6483,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-24 12:14:01.000,2017-06-24 13:17:31.000,3810,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-24 00:37:23.000,2017-06-24 00:40:55.000,212,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-23 22:10:00.000,2017-06-23 22:12:33.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-06-23 13:55:28.000,2017-06-23 17:52:43.000,14235,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-23 13:52:48.000,2017-06-23 13:53:01.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-06-23 09:11:43.000,2017-06-23 13:52:34.000,16851,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-06-23 09:11:43.000,2017-06-23 13:52:34.000,16851,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 09:08:17.000,2017-06-23 09:18:21.000,604,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 08:56:24.000,2017-06-23 09:06:32.000,608,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-23 08:51:48.000,2017-06-23 08:54:27.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 08:51:16.000,2017-06-23 08:51:27.000,11,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-23 08:45:14.000,2017-06-23 08:48:04.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 08:22:03.000,2017-06-23 08:37:15.000,912,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 08:03:55.000,2017-06-23 08:20:13.000,978,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 07:52:53.000,2017-06-23 08:00:52.000,479,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-23 07:40:48.000,2017-06-23 07:50:51.000,603,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-22 09:46:56.000,2017-06-22 09:49:35.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-22 04:04:51.000,2017-06-22 04:07:18.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-22 01:28:27.000,2017-06-22 01:30:43.000,136,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-22 01:25:49.000,2017-06-22 01:28:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 19:36:09.000,2017-06-21 19:38:48.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 18:55:56.000,2017-06-21 18:58:35.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-21 18:55:25.000,2017-06-21 18:55:35.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-21 16:41:11.000,2017-06-21 16:43:58.000,167,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 16:38:24.000,2017-06-21 16:41:11.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 14:19:20.000,2017-06-21 14:22:01.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 13:32:44.000,2017-06-21 13:35:24.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-21 13:32:20.000,2017-06-21 13:32:32.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 12:59:53.000,2017-06-21 13:02:31.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 08:25:25.000,2017-06-21 08:28:08.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 04:37:09.000,2017-06-21 04:39:39.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 03:30:46.000,2017-06-21 03:33:28.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 02:42:52.000,2017-06-21 02:45:32.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 01:05:37.000,2017-06-21 01:08:19.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-21 00:15:45.000,2017-06-21 00:18:17.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-06-20 17:58:19.000,2017-06-20 17:59:44.000,85,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-06-20 17:58:19.000,2017-06-20 17:59:44.000,85,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-06-20 17:58:19.000,2017-06-20 17:59:44.000,85,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 17:51:05.000,2017-06-20 17:53:43.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-20 17:24:20.000,2017-06-20 17:25:30.000,70,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 17:09:28.000,2017-06-20 17:12:00.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-20 16:45:12.000,2017-06-20 16:45:47.000,35,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 16:42:43.000,2017-06-20 16:45:12.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-20 16:42:08.000,2017-06-20 16:42:20.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-20 15:53:49.000,2017-06-20 15:55:55.000,126,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 15:39:54.000,2017-06-20 15:42:33.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 14:10:37.000,2017-06-20 14:13:19.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-20 13:41:08.000,2017-06-20 13:41:32.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 13:38:37.000,2017-06-20 13:41:08.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 13:25:55.000,2017-06-20 13:28:35.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-20 13:25:32.000,2017-06-20 13:25:43.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 13:03:36.000,2017-06-20 13:06:11.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-20 12:44:40.000,2017-06-20 12:47:08.000,148,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 12:42:01.000,2017-06-20 12:44:40.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 12:09:19.000,2017-06-20 12:12:00.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 12:00:55.000,2017-06-20 12:03:37.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 10:45:21.000,2017-06-20 10:48:00.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-20 10:27:43.000,2017-06-20 10:30:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-19 18:58:09.000,2017-06-19 19:00:58.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-19 13:04:30.000,2017-06-19 13:07:05.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-19 10:02:00.000,2017-06-19 10:04:43.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-19 02:17:15.000,2017-06-19 02:19:54.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 19:21:22.000,2017-06-18 19:24:03.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 16:33:47.000,2017-06-18 16:36:26.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-18 15:12:52.000,2017-06-18 15:14:52.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 15:10:25.000,2017-06-18 15:12:52.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 14:00:19.000,2017-06-18 14:03:02.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 13:30:07.000,2017-06-18 13:32:44.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-18 13:19:05.000,2017-06-18 13:21:22.000,137,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 13:16:22.000,2017-06-18 13:19:05.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-18 13:02:32.000,2017-06-18 13:02:57.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 13:00:02.000,2017-06-18 13:02:32.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-18 11:59:29.000,2017-06-18 12:01:52.000,143,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 09:14:44.000,2017-06-18 09:17:17.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 08:44:46.000,2017-06-18 08:47:19.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 08:12:46.000,2017-06-18 08:15:27.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 06:44:10.000,2017-06-18 06:46:42.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-18 05:57:54.000,2017-06-18 06:00:42.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-17 22:10:45.000,2017-06-17 22:22:21.000,696,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 14:36:49.000,2017-06-17 14:39:31.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 14:15:20.000,2017-06-17 14:17:53.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 13:28:39.000,2017-06-17 13:31:14.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 12:45:24.000,2017-06-17 12:48:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 11:54:49.000,2017-06-17 11:57:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 11:26:41.000,2017-06-17 11:29:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 10:52:13.000,2017-06-17 10:54:57.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-17 09:49:16.000,2017-06-17 09:49:27.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 09:46:29.000,2017-06-17 09:49:06.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-17 07:11:59.000,2017-06-17 07:14:31.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 19:41:24.000,2017-06-16 19:44:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 18:27:06.000,2017-06-16 18:29:44.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 17:55:28.000,2017-06-16 17:57:56.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 17:33:19.000,2017-06-16 17:36:03.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 17:07:16.000,2017-06-16 17:09:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-06-16 16:27:27.000,2017-06-16 16:29:04.000,97,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-06-16 16:27:27.000,2017-06-16 16:29:04.000,97,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-06-16 16:27:27.000,2017-06-16 16:29:04.000,97,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 16:19:34.000,2017-06-16 16:22:00.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-16 16:18:58.000,2017-06-16 16:19:10.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 14:25:09.000,2017-06-16 14:27:48.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 14:10:31.000,2017-06-16 14:11:44.000,73,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 13:51:38.000,2017-06-16 13:54:16.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 13:43:02.000,2017-06-16 13:46:01.000,179,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 13:40:22.000,2017-06-16 13:43:02.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-16 13:39:58.000,2017-06-16 13:40:10.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 13:22:46.000,2017-06-16 13:23:34.000,48,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 13:17:47.000,2017-06-16 13:22:33.000,286,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 12:54:59.000,2017-06-16 12:57:35.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 12:20:51.000,2017-06-16 12:23:29.000,158,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 12:18:13.000,2017-06-16 12:20:51.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 12:06:22.000,2017-06-16 12:08:54.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 11:43:17.000,2017-06-16 11:45:54.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-16 11:42:46.000,2017-06-16 11:42:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 10:55:36.000,2017-06-16 10:56:45.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-06-16 02:02:53.000,2017-06-16 02:03:11.000,18,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 01:25:09.000,2017-06-16 01:27:52.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-16 00:11:23.000,2017-06-16 00:12:54.000,91,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-16 00:08:50.000,2017-06-16 00:11:23.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 19:01:51.000,2017-06-15 19:02:19.000,28,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 16:50:46.000,2017-06-15 16:51:11.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 16:48:17.000,2017-06-15 16:50:46.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 15:13:16.000,2017-06-15 15:15:59.000,163,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 15:10:47.000,2017-06-15 15:13:16.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 13:52:39.000,2017-06-15 13:53:31.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 13:27:02.000,2017-06-15 13:31:21.000,259,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 13:24:30.000,2017-06-15 13:27:02.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 12:55:41.000,2017-06-15 12:57:02.000,81,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 12:52:56.000,2017-06-15 12:55:29.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 04:35:04.000,2017-06-15 04:37:50.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 04:15:37.000,2017-06-15 04:24:28.000,531,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 03:36:15.000,2017-06-15 03:38:50.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 03:24:31.000,2017-06-15 03:25:19.000,48,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-15 03:07:42.000,2017-06-15 03:14:57.000,435,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-15 03:04:55.000,2017-06-15 03:07:42.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 15:48:37.000,2017-06-14 15:51:23.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-14 15:18:40.000,2017-06-14 15:23:52.000,312,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 15:16:04.000,2017-06-14 15:18:40.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-14 10:28:39.000,2017-06-14 10:29:02.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 10:25:56.000,2017-06-14 10:28:39.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-14 10:09:23.000,2017-06-14 10:12:02.000,159,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 10:06:52.000,2017-06-14 10:09:23.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 08:58:45.000,2017-06-14 09:01:25.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 03:01:57.000,2017-06-14 03:04:31.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-14 01:12:21.000,2017-06-14 01:14:59.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 23:46:04.000,2017-06-13 23:48:49.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 20:25:56.000,2017-06-13 20:28:40.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-13 20:25:30.000,2017-06-13 20:25:43.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 17:45:13.000,2017-06-13 17:47:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 17:21:04.000,2017-06-13 17:23:41.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-13 17:20:33.000,2017-06-13 17:20:43.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 16:24:55.000,2017-06-13 16:27:32.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-13 16:24:20.000,2017-06-13 16:24:32.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-13 16:07:29.000,2017-06-13 16:07:40.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 15:54:02.000,2017-06-13 15:56:38.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-06-13 15:38:36.000,2017-06-13 15:39:50.000,74,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-06-13 15:38:36.000,2017-06-13 15:39:50.000,74,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-06-13 15:38:36.000,2017-06-13 15:39:50.000,74,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 15:25:58.000,2017-06-13 15:28:35.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 15:03:10.000,2017-06-13 15:05:55.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 14:27:47.000,2017-06-13 14:30:24.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 13:17:23.000,2017-06-13 13:19:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-13 13:16:52.000,2017-06-13 13:17:03.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 09:13:46.000,2017-06-13 09:16:31.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 08:15:31.000,2017-06-13 08:18:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-13 07:18:14.000,2017-06-13 07:19:16.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-13 05:31:55.000,2017-06-13 05:33:29.000,94,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 05:29:09.000,2017-06-13 05:31:55.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-13 04:47:24.000,2017-06-13 04:49:08.000,104,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-13 03:42:55.000,2017-06-13 03:45:31.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 15:35:23.000,2017-06-12 15:37:57.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 13:15:30.000,2017-06-12 13:18:06.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 12:59:22.000,2017-06-12 13:01:59.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 11:51:48.000,2017-06-12 11:54:34.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 11:12:47.000,2017-06-12 11:15:23.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-12 11:12:13.000,2017-06-12 11:12:24.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 10:54:54.000,2017-06-12 10:57:37.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-12 08:38:16.000,2017-06-12 08:40:54.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 16:45:00.000,2017-06-11 16:47:34.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-11 15:50:41.000,2017-06-11 15:51:05.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 15:48:12.000,2017-06-11 15:50:41.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-11 15:40:11.000,2017-06-11 15:42:53.000,162,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 15:37:38.000,2017-06-11 15:40:11.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 14:26:33.000,2017-06-11 14:29:10.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 14:13:18.000,2017-06-11 14:16:00.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 12:28:14.000,2017-06-11 12:30:51.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 12:10:23.000,2017-06-11 12:12:58.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 11:29:12.000,2017-06-11 11:31:56.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 10:15:16.000,2017-06-11 10:18:04.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 09:55:36.000,2017-06-11 09:58:19.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 08:51:00.000,2017-06-11 08:53:35.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-11 05:32:11.000,2017-06-11 05:34:41.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 21:55:37.000,2017-06-10 21:58:06.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 17:09:25.000,2017-06-10 17:11:56.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 16:35:33.000,2017-06-10 16:38:07.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 15:53:39.000,2017-06-10 15:56:09.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 15:16:09.000,2017-06-10 15:18:42.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 13:35:30.000,2017-06-10 13:38:01.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 13:21:43.000,2017-06-10 13:24:29.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-10 12:57:06.000,2017-06-10 12:59:51.000,165,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 12:54:22.000,2017-06-10 12:57:06.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-10 12:35:41.000,2017-06-10 12:36:42.000,61,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-10 12:15:24.000,2017-06-10 12:35:41.000,1217,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-10 12:15:24.000,2017-06-10 12:35:41.000,1217,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-06-10 12:15:12.000,2017-06-10 12:15:24.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 11:58:58.000,2017-06-10 12:01:28.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 11:41:55.000,2017-06-10 11:44:29.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 10:59:23.000,2017-06-10 11:01:56.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 10:40:30.000,2017-06-10 10:43:04.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 10:22:56.000,2017-06-10 10:25:26.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 07:46:52.000,2017-06-10 07:49:35.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-10 07:46:28.000,2017-06-10 07:46:40.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 04:14:05.000,2017-06-10 04:16:41.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 02:40:17.000,2017-06-10 02:42:51.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-10 02:06:50.000,2017-06-10 02:09:20.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-09 15:10:50.000,2017-06-09 15:11:38.000,48,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-09 14:35:43.000,2017-06-09 14:38:17.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-09 12:04:36.000,2017-06-09 12:07:10.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-09 12:03:57.000,2017-06-09 12:04:16.000,19,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-09 09:56:23.000,2017-06-09 09:58:58.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-09 01:55:15.000,2017-06-09 01:57:44.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 23:43:05.000,2017-06-08 23:45:47.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-08 18:12:03.000,2017-06-08 18:12:15.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 18:09:22.000,2017-06-08 18:12:03.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 16:38:02.000,2017-06-08 16:40:33.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 15:49:10.000,2017-06-08 15:51:50.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 14:28:47.000,2017-06-08 14:31:27.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-08 13:52:16.000,2017-06-08 13:54:10.000,114,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 12:46:13.000,2017-06-08 12:48:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 11:18:30.000,2017-06-08 11:21:03.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 10:57:12.000,2017-06-08 10:59:56.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 10:41:47.000,2017-06-08 10:44:21.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-06-08 09:44:58.000,2017-06-08 09:45:09.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 08:49:44.000,2017-06-08 08:52:18.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 07:11:37.000,2017-06-08 07:14:17.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 04:16:11.000,2017-06-08 04:18:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-08 04:15:41.000,2017-06-08 04:15:51.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-08 01:26:41.000,2017-06-08 01:29:17.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-07 16:38:08.000,2017-06-07 16:38:29.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 16:35:35.000,2017-06-07 16:38:08.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-07 16:26:23.000,2017-06-07 16:26:54.000,31,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 16:23:50.000,2017-06-07 16:26:23.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 16:01:06.000,2017-06-07 16:03:35.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 15:07:21.000,2017-06-07 15:09:47.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 14:27:31.000,2017-06-07 14:30:15.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 13:58:41.000,2017-06-07 14:01:22.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 13:43:07.000,2017-06-07 13:45:38.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 13:19:03.000,2017-06-07 13:21:32.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 12:53:05.000,2017-06-07 12:55:49.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-07 12:37:46.000,2017-06-07 12:38:06.000,20,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 12:35:12.000,2017-06-07 12:37:46.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 11:25:32.000,2017-06-07 11:28:10.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 10:42:39.000,2017-06-07 10:45:22.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 10:15:37.000,2017-06-07 10:18:20.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-07 10:15:12.000,2017-06-07 10:15:24.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-07 01:54:04.000,2017-06-07 01:56:48.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-06 21:46:07.000,2017-06-06 21:48:50.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-06 19:35:13.000,2017-06-06 19:37:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-06 18:30:18.000,2017-06-06 18:33:06.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-06-06 17:39:48.000,2017-06-06 17:45:24.000,336,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-06 15:50:20.000,2017-06-06 16:11:32.000,1272,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-06-06 15:50:20.000,2017-06-06 15:51:11.000,51,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-04 23:59:41.000,2017-06-05 00:04:56.000,315,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 23:57:11.000,2017-06-04 23:59:41.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 18:08:55.000,2017-06-04 18:11:33.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 15:54:32.000,2017-06-04 15:57:02.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 13:23:42.000,2017-06-04 13:26:28.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 12:50:19.000,2017-06-04 12:52:52.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 07:18:26.000,2017-06-04 07:21:09.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-04 07:18:02.000,2017-06-04 07:18:13.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 06:26:02.000,2017-06-04 06:28:31.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 05:34:05.000,2017-06-04 05:36:45.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-04 05:33:35.000,2017-06-04 05:33:45.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-04 03:44:24.000,2017-06-04 03:47:04.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 21:25:16.000,2017-06-03 21:25:41.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 21:22:40.000,2017-06-03 21:25:16.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 20:54:44.000,2017-06-03 20:57:22.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 20:15:11.000,2017-06-03 20:17:41.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 20:09:58.000,2017-06-03 20:10:22.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 20:06:23.000,2017-06-03 20:09:45.000,202,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 20:03:52.000,2017-06-03 20:06:23.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 19:14:57.000,2017-06-03 19:17:25.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 17:10:26.000,2017-06-03 17:11:50.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 16:13:18.000,2017-06-03 16:15:47.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 15:34:14.000,2017-06-03 15:36:48.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 15:10:25.000,2017-06-03 15:12:57.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 14:31:35.000,2017-06-03 14:32:33.000,58,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 14:22:08.000,2017-06-03 14:31:23.000,555,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-03 14:01:47.000,2017-06-03 14:22:08.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-06-03 14:01:47.000,2017-06-03 14:22:08.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 13:58:51.000,2017-06-03 14:01:01.000,130,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5513,偏航时间过长,2017-06-03 13:46:11.000,2017-06-03 13:58:51.000,760,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5513,偏航时间过长,2017-06-03 13:46:11.000,2017-06-03 13:58:51.000,760,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 13:43:41.000,2017-06-03 13:44:11.000,30,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 13:33:51.000,2017-06-03 13:34:01.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 13:31:11.000,2017-06-03 13:33:51.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 13:19:48.000,2017-06-03 13:22:18.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 13:01:36.000,2017-06-03 13:02:06.000,30,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 12:59:05.000,2017-06-03 13:01:36.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 12:45:55.000,2017-06-03 12:48:36.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-03 11:33:24.000,2017-06-03 11:33:54.000,30,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-03 08:51:55.000,2017-06-03 08:54:32.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-02 20:25:13.000,2017-06-02 20:27:46.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-06-02 20:24:38.000,2017-06-02 20:24:50.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-02 17:37:55.000,2017-06-02 17:40:35.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-02 08:16:58.000,2017-06-02 08:22:11.000,313,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-02 04:58:15.000,2017-06-02 05:00:44.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-06-02 04:57:41.000,2017-06-02 04:57:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 16:41:43.000,2017-06-01 16:42:28.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 16:06:57.000,2017-06-01 16:09:37.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 15:41:55.000,2017-06-01 15:43:35.000,100,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 15:31:03.000,2017-06-01 15:32:14.000,71,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 15:28:21.000,2017-06-01 15:31:03.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 15:00:06.000,2017-06-01 15:01:48.000,102,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 14:29:36.000,2017-06-01 14:32:15.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 13:36:11.000,2017-06-01 13:39:13.000,182,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 13:33:31.000,2017-06-01 13:36:11.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 13:16:03.000,2017-06-01 13:18:47.000,164,变流器,故障和告警
