风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 12:50:52.000,2017-06-01 12:53:27.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-06-01 12:26:45.000,2017-06-01 12:29:03.000,138,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 12:09:19.000,2017-06-01 12:11:59.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 11:37:27.000,2017-06-01 11:40:07.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-06-01 11:23:27.000,2017-06-01 11:25:57.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 22:16:41.000,2017-05-31 22:19:23.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 14:14:49.000,2017-05-31 14:17:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 14:04:31.000,2017-05-31 14:07:14.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-31 14:04:05.000,2017-05-31 14:04:31.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 11:51:54.000,2017-05-31 11:54:34.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-31 11:26:50.000,2017-05-31 11:30:55.000,245,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 02:37:19.000,2017-05-31 02:40:01.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-31 01:15:30.000,2017-05-31 01:18:07.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 21:31:39.000,2017-05-30 21:34:19.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 20:14:08.000,2017-05-30 20:16:49.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 19:33:11.000,2017-05-30 19:35:42.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-30 19:32:36.000,2017-05-30 19:32:47.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 18:35:01.000,2017-05-30 18:37:39.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 18:22:19.000,2017-05-30 18:23:45.000,86,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 18:19:43.000,2017-05-30 18:22:19.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 17:28:14.000,2017-05-30 17:30:55.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 17:05:54.000,2017-05-30 17:07:21.000,87,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 15:53:31.000,2017-05-30 15:56:01.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 15:10:22.000,2017-05-30 15:13:06.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 14:49:55.000,2017-05-30 14:52:32.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 14:36:37.000,2017-05-30 14:36:59.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 14:34:09.000,2017-05-30 14:36:37.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 14:21:17.000,2017-05-30 14:23:02.000,105,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 14:18:34.000,2017-05-30 14:21:17.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 12:44:57.000,2017-05-30 12:45:20.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 11:53:29.000,2017-05-30 11:56:09.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-05-30 07:50:06.000,2017-05-30 07:50:17.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-30 07:38:28.000,2017-05-30 07:41:04.000,156,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 07:21:42.000,2017-05-30 07:24:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 05:30:20.000,2017-05-30 05:33:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-30 03:27:16.000,2017-05-30 03:29:46.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-05-30 03:26:44.000,2017-05-30 03:26:54.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 23:59:15.000,2017-05-30 00:01:43.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-29 23:58:40.000,2017-05-29 23:58:51.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 15:30:59.000,2017-05-29 15:33:33.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 15:00:47.000,2017-05-29 15:03:25.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-29 15:00:17.000,2017-05-29 15:00:27.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 14:41:15.000,2017-05-29 14:43:54.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 14:11:46.000,2017-05-29 14:14:16.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 12:30:00.000,2017-05-29 12:32:29.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 11:59:44.000,2017-05-29 12:02:15.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 11:38:03.000,2017-05-29 11:40:36.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-05-29 11:37:30.000,2017-05-29 11:37:41.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 10:22:28.000,2017-05-29 10:24:54.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5503,偏航误差过大,2017-05-29 09:01:03.000,2017-05-29 09:01:26.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-29 06:41:12.000,2017-05-29 06:43:55.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-05-28 14:37:29.000,2017-05-28 14:54:23.000,1014,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-05-28 14:37:29.000,2017-05-28 14:54:23.000,1014,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-05-28 14:37:29.000,2017-05-28 14:54:23.000,1014,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-28 13:48:14.000,2017-05-28 14:35:16.000,2822,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-28 13:13:57.000,2017-05-28 13:16:34.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-28 10:41:15.000,2017-05-28 11:39:08.000,3473,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-28 10:27:02.000,2017-05-28 10:29:41.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5904,机组正常待机,2017-05-28 09:27:06.000,2017-05-28 09:29:46.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-26 14:26:57.000,2017-05-26 14:27:07.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-25 14:37:09.000,2017-05-25 14:37:20.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-25 10:15:22.000,2017-05-25 10:15:47.000,25,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-24 12:31:08.000,2017-05-24 12:31:33.000,25,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-23 17:39:00.000,2017-05-23 17:39:26.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-23 10:26:12.000,2017-05-23 10:27:00.000,48,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-05-22 01:48:49.000,2017-05-22 01:50:20.000,91,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-22 01:48:49.000,2017-05-22 02:10:38.000,1309,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-21 13:14:06.000,2017-05-21 14:02:01.000,2875,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-21 12:21:53.000,2017-05-21 13:11:02.000,2949,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-05-20 15:17:11.000,2017-05-20 15:32:14.000,903,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-05-20 15:11:10.000,2017-05-20 15:32:14.000,1264,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-05-20 15:10:25.000,2017-05-20 15:32:14.000,1309,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-17 14:43:05.000,2017-05-17 15:59:48.000,4603,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-17 11:47:44.000,2017-05-17 12:18:59.000,1875,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-17 11:13:46.000,2017-05-17 11:21:41.000,475,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-05-15 23:59:34.000,2017-05-16 00:00:19.000,45,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-12 11:24:24.000,2017-05-12 11:44:38.000,1214,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-10 10:28:36.000,2017-05-10 10:49:58.000,1282,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-05-10 10:28:36.000,2017-05-10 10:29:33.000,57,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-05-09 02:21:38.000,2017-05-09 02:23:35.000,117,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-09 02:21:38.000,2017-05-09 02:41:59.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-08 11:37:08.000,2017-05-08 11:57:47.000,1239,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-06 18:03:27.000,2017-05-06 18:04:38.000,71,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-05 05:36:48.000,2017-05-05 06:20:41.000,2633,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-05-03 19:32:10.000,2017-05-03 19:34:28.000,138,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-03 19:32:10.000,2017-05-03 19:52:59.000,1249,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-03 18:09:38.000,2017-05-03 18:14:07.000,269,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-03 11:18:33.000,2017-05-03 18:06:34.000,24481,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-03 10:54:59.000,2017-05-03 11:15:05.000,1206,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-03 10:15:52.000,2017-05-03 10:22:53.000,421,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-05-03 09:50:41.000,2017-05-03 10:12:57.000,1336,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-03 01:36:27.000,2017-05-03 01:37:36.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-05-02 19:57:09.000,2017-05-02 19:58:19.000,70,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-02 19:57:09.000,2017-05-02 20:18:50.000,1301,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-05-01 13:29:24.000,2017-05-01 13:30:34.000,70,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-05-01 01:52:58.000,2017-05-01 02:13:05.000,1207,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-04-29 16:48:14.000,2017-04-29 16:49:23.000,69,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-04-29 12:52:07.000,2017-04-29 13:12:07.000,1200,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-04-28 11:56:25.000,2017-04-28 12:16:44.000,1219,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-04-28 11:56:25.000,2017-04-28 11:57:33.000,68,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-04-21 08:26:32.000,2017-04-21 08:31:15.000,283,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-04-17 10:19:06.000,2017-04-17 10:26:10.000,424,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-04-13 21:11:52.000,2017-04-13 21:31:15.000,1163,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-04-13 21:10:40.000,2017-04-13 21:11:52.000,72,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-12 10:51:16.000,2017-04-12 10:56:54.000,338,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15803,桨叶3位置标定错误,2017-04-12 10:51:16.000,2017-04-12 10:56:54.000,338,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-12 10:51:16.000,2017-04-12 10:56:54.000,338,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-12 10:47:39.000,2017-04-12 10:56:54.000,555,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-12 10:44:48.000,2017-04-12 10:46:14.000,86,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15703,桨叶2位置标定错误,2017-04-12 10:44:48.000,2017-04-12 10:46:14.000,86,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2017-04-12 10:44:05.000,2017-04-12 10:56:54.000,769,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-04-12 10:41:14.000,2017-04-12 10:56:54.000,940,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-12 10:38:24.000,2017-04-12 10:46:14.000,470,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-04-12 10:38:24.000,2017-04-12 10:46:14.000,470,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-12 10:33:23.000,2017-04-12 10:46:14.000,771,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-12 10:31:57.000,2017-04-12 10:46:14.000,857,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-12 10:31:57.000,2017-04-12 10:46:14.000,857,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-12 10:31:57.000,2017-04-12 10:56:54.000,1497,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-12 10:31:57.000,2017-04-12 10:56:54.000,1497,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-04-12 10:31:57.000,2017-04-12 10:56:54.000,1497,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-12 10:31:57.000,2017-04-12 10:46:14.000,857,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-12 10:31:57.000,2017-04-12 10:56:54.000,1497,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-12 10:28:14.000,2017-04-12 10:56:54.000,1720,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,6505,机舱手动正常停机,2017-04-12 10:27:15.000,2017-04-12 10:46:14.000,1139,其他,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-12 10:27:15.000,2017-04-12 10:56:54.000,1779,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5106,机舱手动正常停机,2017-04-12 10:27:15.000,2017-04-12 10:46:14.000,1139,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-12 10:20:04.000,2017-04-12 10:22:02.000,118,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-12 10:16:11.000,2017-04-12 10:19:04.000,173,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2017-04-12 10:16:11.000,2017-04-12 10:19:04.000,173,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-12 10:15:14.000,2017-04-12 10:19:04.000,230,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-04-12 10:15:14.000,2017-04-12 10:19:04.000,230,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-04-12 10:14:15.000,2017-04-12 10:19:04.000,289,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-04-12 10:14:15.000,2017-04-12 10:19:04.000,289,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-12 10:14:15.000,2017-04-12 10:19:04.000,289,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-12 10:14:15.000,2017-04-12 10:22:02.000,467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-12 10:13:12.000,2017-04-12 10:26:18.000,786,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-12 10:13:12.000,2017-04-12 10:19:04.000,352,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2017-04-12 10:08:15.000,2017-04-12 10:13:12.000,297,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-12 10:05:21.000,2017-04-12 10:08:15.000,174,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2017-04-12 09:49:40.000,2017-04-12 10:13:12.000,1412,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-12 09:41:45.000,2017-04-12 10:13:12.000,1887,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15614,桨叶1变桨电机堵转故障,2017-04-12 09:37:57.000,2017-04-12 09:41:45.000,228,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-12 09:37:00.000,2017-04-12 09:37:57.000,57,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15606,桨叶1位置过大故障,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2017-04-12 09:30:40.000,2017-04-12 10:46:14.000,4534,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15417,桨叶1桨叶位置值过大,2017-04-12 09:30:40.000,2017-04-12 10:13:12.000,2552,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15614,桨叶1变桨电机堵转故障,2017-04-12 09:30:40.000,2017-04-12 09:37:00.000,380,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-12 09:22:39.000,2017-04-12 09:30:40.000,481,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2017-04-12 09:22:39.000,2017-04-12 10:13:12.000,3033,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-12 01:52:00.000,2017-04-12 09:30:40.000,27520,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-12 01:49:50.000,2017-04-12 09:49:40.000,28790,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15620,桨叶1手动运行,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-12 01:49:50.000,2017-04-12 10:13:12.000,30202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-12 01:49:50.000,2017-04-12 09:30:40.000,27650,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2017-04-12 01:49:50.000,2017-04-12 10:05:21.000,29731,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2017-04-11 19:53:22.000,2017-04-12 01:49:50.000,21388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-04-11 19:53:22.000,2017-04-12 01:49:50.000,21388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2017-04-11 19:53:22.000,2017-04-12 10:13:12.000,51590,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15409,桨叶1编码器卡件故障,2017-04-11 19:53:22.000,2017-04-12 10:13:12.000,51590,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-11 19:53:22.000,2017-04-12 10:13:12.000,51590,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-04-11 19:53:22.000,2017-04-12 01:49:50.000,21388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-04-11 19:53:22.000,2017-04-12 01:49:50.000,21388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-04-11 19:53:22.000,2017-04-12 01:49:50.000,21388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2017-04-11 19:42:38.000,2017-04-11 19:53:22.000,644,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15433,桨叶2桨叶位置值过小,2017-04-11 19:42:38.000,2017-04-12 01:49:50.000,22032,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15428,桨叶2电源管理模块故障,2017-04-11 19:35:23.000,2017-04-12 01:49:50.000,22467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 19:33:58.000,2017-04-11 19:53:22.000,1164,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15716,桨叶2轴柜温度过高,2017-04-11 19:33:16.000,2017-04-11 19:33:58.000,42,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 19:23:53.000,2017-04-11 19:33:16.000,563,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15716,桨叶2轴柜温度过高,2017-04-11 19:19:36.000,2017-04-11 19:23:53.000,257,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 19:18:42.000,2017-04-11 19:19:36.000,54,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2017-04-11 19:10:24.000,2017-04-12 01:49:50.000,23966,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2017-04-11 19:10:24.000,2017-04-12 01:49:50.000,23966,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2017-04-11 19:10:24.000,2017-04-12 01:49:50.000,23966,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 19:09:27.000,2017-04-11 19:10:24.000,57,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15710,桨叶2变桨电机超速,2017-04-11 19:07:29.000,2017-04-11 19:42:38.000,2109,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2017-04-11 19:07:29.000,2017-04-11 19:53:22.000,2753,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2017-04-11 19:07:29.000,2017-04-12 01:49:50.000,24141,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2017-04-11 19:07:29.000,2017-04-12 01:49:50.000,24141,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15718,桨叶2变桨电机过温且堵转故障,2017-04-11 19:07:29.000,2017-04-11 19:10:24.000,175,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15716,桨叶2轴柜温度过高,2017-04-11 19:07:29.000,2017-04-11 19:18:42.000,673,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15723,桨叶2变桨电机温度过高,2017-04-11 19:07:29.000,2017-04-11 19:10:24.000,175,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15715,桨叶2驱动器温度过高,2017-04-11 19:07:29.000,2017-04-11 19:35:23.000,1674,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 19:05:29.000,2017-04-11 19:07:29.000,120,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2017-04-11 19:05:29.000,2017-04-12 01:49:50.000,24261,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2017-04-11 18:43:52.000,2017-04-11 19:07:29.000,1417,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-04-11 18:43:52.000,2017-04-11 19:09:27.000,1535,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-11 18:42:55.000,2017-04-11 19:05:29.000,1354,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,15721,桨叶2限位开关触动触发,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5474,5min平均桨距角2超限,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-11 18:42:00.000,2017-04-11 19:07:29.000,1529,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-04-11 18:42:00.000,2017-04-11 19:53:22.000,4282,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15426,桨叶2编码器卡件故障,2017-04-11 18:41:02.000,2017-04-12 01:49:50.000,25728,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15710,桨叶2变桨电机超速,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15706,桨叶2位置过大故障,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15715,桨叶2驱动器温度过高,2017-04-11 18:41:02.000,2017-04-11 18:42:00.000,58,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15709,桨叶2编码器卡件故障,2017-04-11 18:41:02.000,2017-04-11 19:53:22.000,4340,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2017-04-11 18:27:29.000,2017-04-11 18:42:00.000,871,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 18:27:29.000,2017-04-11 18:41:02.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2017-04-11 18:26:23.000,2017-04-11 18:41:02.000,879,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-04-11 18:25:17.000,2017-04-12 10:13:12.000,56875,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-11 18:25:17.000,2017-04-12 01:49:50.000,26673,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-11 18:25:17.000,2017-04-11 18:27:29.000,132,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2017-04-11 18:19:15.000,2017-04-12 01:49:50.000,27035,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15721,桨叶2限位开关触动触发,2017-04-11 18:19:15.000,2017-04-11 18:41:02.000,1307,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-04-11 18:19:15.000,2017-04-11 18:25:17.000,362,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-04-11 18:18:15.000,2017-04-11 18:25:17.000,422,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15720,桨叶2手动运行,2017-04-11 18:18:15.000,2017-04-11 18:25:17.000,422,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-11 18:18:15.000,2017-04-11 19:53:22.000,5707,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-11 18:18:15.000,2017-04-11 19:42:38.000,5063,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2017-04-11 18:18:15.000,2017-04-11 18:42:00.000,1425,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-11 18:18:15.000,2017-04-11 19:53:22.000,5707,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5463,桨叶 2 0.5s平均桨距角超限,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-11 18:18:15.000,2017-04-11 19:53:22.000,5707,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5474,5min平均桨距角2超限,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-04-11 18:18:15.000,2017-04-11 18:25:17.000,422,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-11 18:18:15.000,2017-04-11 18:41:02.000,1367,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15451,桨叶3桨叶位置值过大,2017-04-11 18:15:51.000,2017-04-11 18:18:15.000,144,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 16:42:06.000,2017-04-11 18:15:51.000,5625,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15451,桨叶3桨叶位置值过大,2017-04-11 16:41:22.000,2017-04-11 16:42:06.000,44,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 16:23:45.000,2017-04-11 16:41:22.000,1057,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2017-04-11 16:13:01.000,2017-04-11 18:18:15.000,7514,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15440,桨叶3轴柜温度低,2017-04-11 16:09:43.000,2017-04-11 18:18:15.000,7712,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-11 16:06:10.000,2017-04-11 18:18:15.000,7925,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-04-11 16:03:59.000,2017-04-11 16:09:43.000,344,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15424,桨叶2电机温度高,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-04-11 16:03:59.000,2017-04-11 18:18:15.000,8056,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-04-11 16:03:59.000,2017-04-11 16:06:10.000,131,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2017-04-11 15:57:30.000,2017-04-11 18:18:15.000,8445,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 15:57:30.000,2017-04-11 16:13:01.000,931,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2017-04-11 15:05:22.000,2017-04-11 15:57:30.000,3128,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15806,桨叶3位置过大故障,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15821,桨叶3限位开关触发,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15436,桨叶3电容欠压,2017-04-11 15:05:22.000,2017-04-11 18:18:15.000,11573,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15721,桨叶2限位开关触动触发,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5463,桨叶 2 0.5s平均桨距角超限,2017-04-11 15:05:22.000,2017-04-11 15:57:30.000,3128,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15451,桨叶3桨叶位置值过大,2017-04-11 15:05:22.000,2017-04-11 16:23:45.000,4703,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-11 15:05:22.000,2017-04-11 16:03:59.000,3517,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-04-11 15:03:23.000,2017-04-11 15:05:22.000,119,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-04-11 15:02:25.000,2017-04-11 15:05:22.000,177,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15401,桨叶1电容过压,2017-04-11 15:02:25.000,2017-04-11 15:05:22.000,177,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-04-11 15:02:25.000,2017-04-11 15:05:22.000,177,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15418,桨叶2电容过压,2017-04-11 14:55:01.000,2017-04-11 15:05:22.000,621,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15456,桨叶2电机制动器继电器故障,2017-04-11 13:25:35.000,2017-04-11 15:05:22.000,5987,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15433,桨叶2桨叶位置值过小,2017-04-11 13:25:35.000,2017-04-11 18:42:00.000,18985,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15421,桨叶2驱动器温度高,2017-04-11 13:25:35.000,2017-04-11 15:05:22.000,5987,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15423,桨叶2轴柜温度低,2017-04-11 13:25:35.000,2017-04-11 15:05:22.000,5987,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15452,桨叶2驱动器驱动器告警码触发,2017-04-11 13:25:35.000,2017-04-11 15:05:22.000,5987,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2017-04-11 12:18:48.000,2017-04-11 13:25:35.000,4007,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15409,桨叶1编码器卡件故障,2017-04-11 12:18:48.000,2017-04-11 15:05:22.000,9994,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15605,桨叶1位置过小故障,2017-04-11 11:46:43.000,2017-04-11 13:25:35.000,5932,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15416,桨叶1桨叶位置值过小,2017-04-11 11:46:43.000,2017-04-11 15:05:22.000,11919,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15700,桨叶2伺服CAN通讯错误,2017-04-11 11:14:19.000,2017-04-11 12:18:48.000,3869,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-04-11 11:13:35.000,2017-04-11 18:18:15.000,25480,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15419,桨叶2电容欠压,2017-04-11 11:13:35.000,2017-04-11 18:18:15.000,25480,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-04-11 11:13:35.000,2017-04-11 11:14:19.000,44,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-04-11 11:12:50.000,2017-04-11 15:02:25.000,13775,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-04-11 11:12:50.000,2017-04-11 18:18:15.000,25525,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2017-04-11 11:12:50.000,2017-04-11 18:18:15.000,25525,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-04-11 11:12:50.000,2017-04-11 15:05:22.000,13952,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-04-11 11:12:50.000,2017-04-11 13:25:35.000,7965,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2017-04-11 11:12:50.000,2017-04-11 13:25:35.000,7965,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5431,轮毂温度低,2017-04-11 10:56:47.000,2017-04-11 15:05:22.000,14915,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5432,变桨系统通讯故障,2017-04-11 10:56:02.000,2017-04-11 15:03:23.000,14841,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-04-11 10:50:20.000,2017-04-11 10:56:47.000,387,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-04-11 10:49:37.000,2017-04-11 15:02:25.000,15168,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15801,桨叶3主电源400V超限,2017-04-11 10:49:37.000,2017-04-11 11:13:35.000,1438,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15411,桨叶1电源管理模块故障,2017-04-11 10:49:37.000,2017-04-11 15:05:22.000,15345,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-04-11 10:49:37.000,2017-04-11 11:46:43.000,3426,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-04-11 10:49:37.000,2017-04-11 11:46:43.000,3426,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15428,桨叶2电源管理模块故障,2017-04-11 10:49:37.000,2017-04-11 15:05:22.000,15345,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15445,桨叶3电源管理模块故障,2017-04-11 10:49:37.000,2017-04-11 15:02:25.000,15168,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15701,桨叶2主电源400V故障,2017-04-11 10:49:37.000,2017-04-11 12:18:48.000,5351,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-04-11 10:49:37.000,2017-04-11 11:13:35.000,1438,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5433,轮毂供电断路器跳闸,2017-04-11 10:49:37.000,2017-04-11 11:12:50.000,1393,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-04-11 10:49:37.000,2017-04-11 11:13:35.000,1438,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-04-11 10:49:37.000,2017-04-11 14:55:01.000,14724,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-04-11 10:49:37.000,2017-04-11 13:25:35.000,9358,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-04-11 10:48:10.000,2017-04-11 11:12:50.000,1480,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-04-11 10:35:58.000,2017-04-11 11:12:50.000,2212,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5712,发电机冷却风扇断路器跳闸,2017-04-11 10:35:58.000,2017-04-11 11:12:50.000,2212,发电机,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-04-11 10:23:44.000,2017-04-11 11:12:50.000,2946,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-04-11 10:23:44.000,2017-04-11 11:12:50.000,2946,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-04-10 11:18:30.000,2017-04-10 11:19:18.000,48,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-04-09 23:47:06.000,2017-04-10 00:08:04.000,1258,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-04-09 23:46:21.000,2017-04-09 23:47:06.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-04-07 07:18:57.000,2017-04-07 07:19:58.000,61,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-04-02 17:20:59.000,2017-04-02 17:21:42.000,43,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-04-02 17:20:59.000,2017-04-02 17:42:05.000,1266,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-03-29 21:57:10.000,2017-03-29 21:57:54.000,44,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-03-28 22:13:51.000,2017-03-28 22:14:53.000,62,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-03-27 22:25:18.000,2017-03-27 22:46:14.000,1256,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-03-27 22:25:18.000,2017-03-27 22:28:11.000,173,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-03-26 12:22:48.000,2017-03-26 12:43:46.000,1258,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-03-26 12:22:48.000,2017-03-26 12:23:31.000,43,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-26 07:06:53.000,2017-03-26 07:16:28.000,575,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 18:41:29.000,2017-03-25 19:11:36.000,1807,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 18:09:34.000,2017-03-25 18:40:00.000,1826,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 17:54:55.000,2017-03-25 18:00:02.000,307,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 16:28:59.000,2017-03-25 17:53:29.000,5070,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 16:23:12.000,2017-03-25 16:25:21.000,129,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 15:51:58.000,2017-03-25 16:21:00.000,1742,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-25 15:18:50.000,2017-03-25 15:49:04.000,1814,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-03-24 19:38:12.000,2017-03-24 19:59:17.000,1265,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5505,右扭缆超限,2017-03-24 19:38:12.000,2017-03-24 19:40:25.000,133,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-03-22 12:45:52.000,2017-03-22 15:28:46.000,9774,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-03-20 16:05:40.000,2017-03-20 16:06:22.000,42,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-03-17 05:22:09.000,2017-03-17 05:42:30.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-03-15 12:33:40.000,2017-03-15 13:30:44.000,3424,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-03-14 16:46:26.000,2017-03-14 16:59:51.000,805,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-03-12 22:38:11.000,2017-03-12 22:38:55.000,44,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-03-11 05:18:37.000,2017-03-11 05:19:21.000,44,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-03-09 06:19:23.000,2017-03-09 06:20:15.000,52,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5109,SCADA停机,2017-03-08 16:22:55.000,2017-03-08 16:51:40.000,1725,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-03-07 10:52:50.000,2017-03-07 11:12:39.000,1189,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5973,变流器网侧充电故障,2017-03-05 12:56:19.000,2017-03-05 13:06:23.000,604,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-03-05 12:56:19.000,2017-03-05 13:06:23.000,604,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5972,变流器网侧模块启动故障,2017-03-05 12:56:19.000,2017-03-05 13:06:23.000,604,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-02-28 14:34:56.000,2017-02-28 14:57:52.000,1376,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-26 12:54:34.000,2017-02-26 13:14:44.000,1210,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-26 01:05:58.000,2017-02-26 01:26:53.000,1255,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-25 17:07:25.000,2017-02-25 17:27:40.000,1215,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-24 14:05:31.000,2017-02-24 14:26:15.000,1244,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-02-21 15:29:22.000,2017-02-21 15:44:18.000,896,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-02-16 13:30:52.000,2017-02-16 13:59:49.000,1737,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-02-16 02:00:52.000,2017-02-16 03:04:37.000,3825,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-02-15 07:27:01.000,2017-02-15 07:28:04.000,63,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-10 18:25:22.000,2017-02-10 18:45:08.000,1186,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-02-09 14:59:14.000,2017-02-09 15:19:50.000,1236,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-02-08 13:39:47.000,2017-02-08 13:53:20.000,813,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-02-08 13:39:47.000,2017-02-08 13:53:20.000,813,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15600,桨叶1伺服CAN通讯错误,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15603,桨叶1位置标定错误,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15406,桨叶1轴柜温度低,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15455,桨叶1电机制动器继电器故障,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15614,桨叶1变桨电机堵转故障,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15402,桨叶1电容欠压,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15454,桨叶1驱动器驱动器告警码触发,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15601,桨叶1主电源400V故障,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15622,桨叶1限位开关触发,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15609,桨叶1编码器卡件故障,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5461,当前平均桨距角超限,2017-02-08 13:23:30.000,2017-02-08 13:39:47.000,977,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5941,变流器跳闸,2017-02-08 13:18:04.000,2017-02-08 13:18:58.000,54,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5002,安全链2触发,2017-02-08 13:18:04.000,2017-02-08 13:39:47.000,1303,安全链,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-08 13:14:26.000,2017-02-08 13:18:04.000,218,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15607,桨叶1 90度传感器故障,2017-02-08 13:14:26.000,2017-02-08 13:18:04.000,218,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-02-08 13:13:31.000,2017-02-08 13:18:04.000,273,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-02-08 13:13:31.000,2017-02-08 13:18:04.000,273,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-02-08 13:13:31.000,2017-02-08 13:39:47.000,1576,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-02-08 13:07:14.000,2017-02-08 13:23:30.000,976,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-02-08 13:05:28.000,2017-02-08 13:18:04.000,756,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-02-08 13:05:28.000,2017-02-08 13:23:30.000,1082,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-07 19:10:50.000,2017-02-07 19:11:46.000,56,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-07 18:23:36.000,2017-02-07 18:31:00.000,444,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-07 18:22:07.000,2017-02-07 18:31:00.000,533,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-07 16:01:56.000,2017-02-07 16:17:29.000,933,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-07 16:00:29.000,2017-02-07 16:17:29.000,1020,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-07 15:48:48.000,2017-02-07 15:50:57.000,129,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-07 15:47:16.000,2017-02-07 15:50:57.000,221,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-07 13:56:21.000,2017-02-07 13:57:14.000,53,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-07 13:54:29.000,2017-02-07 13:57:14.000,165,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-05 20:17:33.000,2017-02-05 20:21:10.000,217,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-05 20:15:45.000,2017-02-05 20:21:10.000,325,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-05 16:21:32.000,2017-02-05 16:22:26.000,54,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-05 16:19:43.000,2017-02-05 16:22:26.000,163,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-05 16:14:12.000,2017-02-05 16:15:07.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-02 01:05:40.000,2017-02-02 01:12:55.000,435,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-02 01:04:04.000,2017-02-02 01:12:55.000,531,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-01 20:01:37.000,2017-02-01 20:04:20.000,163,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-01 19:59:49.000,2017-02-01 20:04:20.000,271,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-02-01 18:42:44.000,2017-02-01 18:45:37.000,173,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15608,桨叶1 3度传感器故障,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-02-01 18:41:17.000,2017-02-01 18:45:37.000,260,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-02-01 16:47:33.000,2017-02-01 18:10:31.000,4978,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-28 11:39:05.000,2017-01-28 19:51:44.000,29559,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-27 19:21:11.000,2017-01-27 19:41:24.000,1213,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-27 09:48:56.000,2017-01-27 10:55:56.000,4020,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-25 21:44:39.000,2017-01-26 07:00:27.000,33348,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-25 19:46:37.000,2017-01-25 19:56:28.000,591,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-25 11:50:50.000,2017-01-25 12:24:19.000,2009,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-25 11:23:55.000,2017-01-25 11:31:58.000,483,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5121,能量管理平台停机,2017-01-25 09:08:09.000,2017-01-25 10:18:19.000,4210,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5922,小风正常停机,2017-01-24 14:35:34.000,2017-01-24 14:36:18.000,44,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-24 01:06:48.000,2017-01-24 01:26:59.000,1211,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-20 14:02:32.000,2017-01-20 14:22:53.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-01-16 22:32:59.000,2017-01-16 22:33:40.000,41,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-01-16 14:20:06.000,2017-01-16 14:45:46.000,1540,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,15805,桨叶3位置过小故障,2017-01-16 12:19:08.000,2017-01-16 14:20:06.000,7258,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15450,桨叶3桨叶位置值过小,2017-01-16 12:19:08.000,2017-01-16 14:20:06.000,7258,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15819,桨叶3手动操作允许,2017-01-16 12:17:32.000,2017-01-16 14:20:06.000,7354,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15416,桨叶1桨叶位置值过小,2017-01-16 11:46:10.000,2017-01-16 14:20:06.000,9236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15605,桨叶1位置过小故障,2017-01-16 11:46:10.000,2017-01-16 14:20:06.000,9236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5404,桨叶1和3的桨距角差值过大,2017-01-16 11:43:47.000,2017-01-16 14:20:06.000,9379,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15619,桨叶1手动操作允许,2017-01-16 11:43:47.000,2017-01-16 14:20:06.000,9379,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15705,桨叶2位置过小故障,2017-01-16 11:03:03.000,2017-01-16 14:20:06.000,11823,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15433,桨叶2桨叶位置值过小,2017-01-16 11:03:03.000,2017-01-16 14:20:06.000,11823,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,6401,系统初始化超时待机,2017-01-16 10:55:23.000,2017-01-16 11:46:10.000,3047,超时,故障和告警
白塔公司1号二期风电场,HFJ109,15604,桨叶1紧急顺桨模式,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15811,桨叶3安全链故障,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15611,桨叶1安全链故障,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5403,桨叶1和2的桨距角差值过大,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15719,桨叶2手动操作允许,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,5405,桨叶2和3的桨距角差值过大,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ109,15704,桨叶2紧急顺桨模式,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15804,桨叶3紧急顺桨模式,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,15711,桨叶2安全链故障,2017-01-16 10:54:18.000,2017-01-16 14:20:06.000,12348,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ109,5613,齿轮箱油泵启动失败,2017-01-16 10:39:46.000,2017-01-16 14:20:06.000,13220,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-01-16 09:50:27.000,2017-01-16 12:17:32.000,8825,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5621,齿轮箱润滑泵断路器跳闸,2017-01-16 09:39:14.000,2017-01-16 14:20:06.000,16852,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-01-16 09:23:47.000,2017-01-16 12:19:08.000,10521,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-01-16 09:22:58.000,2017-01-16 12:19:08.000,10570,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-14 01:26:19.000,2017-01-14 01:46:18.000,1199,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-01-14 01:25:35.000,2017-01-14 01:26:19.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-01-08 09:02:20.000,2017-01-08 09:03:01.000,41,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ109,5506,左扭缆超限,2017-01-05 19:26:35.000,2017-01-05 19:27:18.000,43,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-05 19:26:35.000,2017-01-05 19:47:48.000,1273,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,5507,偏航自动解缆中,2017-01-04 22:12:28.000,2017-01-04 22:32:40.000,1212,偏航,故障和告警
白塔公司1号二期风电场,HFJ109,6411,启机等风超时待机,2017-01-04 12:35:28.000,2017-01-04 12:36:10.000,42,超时,故障和告警
白塔公司1号二期风电场,HFJ109,5801,高速轴刹车非正常动作,2017-01-04 10:36:53.000,2017-01-04 11:44:46.000,4073,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ109,5108,维护模式,2017-01-04 10:19:50.000,2017-01-04 11:44:46.000,5096,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5107,塔基手动正常停机,2017-01-04 10:19:50.000,2017-01-04 11:44:46.000,5096,控制器,故障和告警
白塔公司1号二期风电场,HFJ109,5924,风机欠功率,2017-01-01 20:28:17.000,2017-01-01 20:28:59.000,42,变流器（控制器部分）,故障和告警
