风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-04-25 12:23:12.000,2018-04-25 12:38:58.000,946,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,40653,模块4.1正常运行时间未发送,2018-04-25 11:34:13.000,2018-04-25 12:23:12.000,2939,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40493,模块3.1正常运行时间未发送,2018-04-25 11:34:13.000,2018-04-25 12:23:12.000,2939,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40503,模块3.2正常运行时间未发送,2018-04-25 11:34:13.000,2018-04-25 12:23:12.000,2939,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40513,模块3.3正常运行时间未发送,2018-04-25 11:34:13.000,2018-04-25 12:23:12.000,2939,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2018-04-25 10:23:14.000,2018-04-25 12:23:12.000,7198,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2018-04-25 10:13:39.000,2018-04-25 12:23:12.000,7773,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2018-04-25 10:09:55.000,2018-04-25 12:23:12.000,7997,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2018-04-25 09:38:04.000,2018-04-25 13:00:38.000,12154,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2018-04-25 09:37:13.000,2018-04-25 12:23:12.000,9959,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-04-25 00:10:44.000,2018-04-25 00:12:09.000,85,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-04-25 00:10:44.000,2018-04-25 00:31:49.000,1265,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-04-24 15:32:43.000,2018-04-24 15:33:32.000,49,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-04-20 22:29:29.000,2018-04-20 22:30:16.000,47,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2018-04-19 09:49:19.000,2018-04-19 14:46:23.000,17824,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-04-17 03:07:15.000,2018-04-17 03:27:54.000,1239,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-04-16 11:09:36.000,2018-04-16 11:30:08.000,1232,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-04-15 12:12:21.000,2018-04-15 12:32:40.000,1219,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-04-14 18:58:07.000,2018-04-14 18:58:57.000,50,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2018-04-14 04:15:17.000,2018-04-14 04:39:44.000,1467,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2018-04-14 02:06:31.000,2018-04-14 04:18:50.000,7939,电网,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-04-14 02:06:31.000,2018-04-14 04:15:17.000,7726,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,7021,电网频率低,2018-04-14 02:06:31.000,2018-04-14 04:18:50.000,7939,电网,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15428,桨叶2电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:15:17.000,7726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5701,发电机碳刷磨损,2018-04-14 02:06:31.000,2018-04-14 04:15:17.000,7726,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-04-14 02:06:31.000,2018-04-14 04:39:44.000,9193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15411,桨叶1电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:15:17.000,7726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15445,桨叶3电源管理模块故障,2018-04-14 02:06:31.000,2018-04-14 04:15:17.000,7726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-04-04 10:52:21.000,2018-04-04 11:12:35.000,1214,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-04-04 10:51:24.000,2018-04-04 10:52:21.000,57,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-03-28 19:53:10.000,2018-03-28 19:53:25.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-28 02:59:14.000,2018-03-28 02:59:30.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-28 02:59:14.000,2018-03-28 03:19:48.000,1234,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-03-27 15:58:03.000,2018-03-27 15:58:17.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-03-26 04:55:03.000,2018-03-26 04:55:18.000,15,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-03-25 16:52:12.000,2018-03-25 16:52:28.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-03-25 03:22:11.000,2018-03-25 03:22:26.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-03-24 04:51:13.000,2018-03-24 04:51:26.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,111,电网电压低,2018-03-23 20:46:37.000,2018-03-23 20:49:40.000,183,电网,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15439,桨叶3轴柜温度高,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-03-23 20:46:20.000,2018-03-23 20:58:39.000,739,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,45,主控制器失电,2018-03-23 20:46:20.000,2018-03-23 20:46:37.000,17,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15453,桨叶3驱动器告警码触发,2018-03-23 20:46:20.000,2018-03-23 20:58:26.000,726,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5701,发电机碳刷磨损,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15411,桨叶1电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:58:39.000,395824,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15428,桨叶2电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,111,电网电压低,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,电网,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:58:39.000,395824,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-03-19 07:01:35.000,2018-03-23 20:58:39.000,395824,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2018-03-19 07:01:35.000,2018-03-23 20:49:40.000,395285,电网,故障和告警
白塔公司1号二期风电场,HFJ114,15445,桨叶3电源管理模块故障,2018-03-19 07:01:35.000,2018-03-23 20:46:20.000,395085,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2018-03-19 07:01:35.000,2018-03-23 20:58:26.000,395811,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-16 20:42:42.000,2018-03-16 21:03:26.000,1244,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-16 20:42:25.000,2018-03-16 20:42:58.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-03-13 13:52:49.000,2018-03-13 13:53:03.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-03-13 09:13:50.000,2018-03-13 09:14:10.000,20,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-12 23:04:58.000,2018-03-12 23:25:27.000,1229,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-12 23:04:58.000,2018-03-12 23:05:16.000,18,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2018-03-12 11:33:33.000,2018-03-12 13:25:31.000,6718,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2018-03-12 11:33:17.000,2018-03-12 13:25:31.000,6734,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2018-03-12 11:33:17.000,2018-03-12 13:36:04.000,7367,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2018-03-12 11:08:14.000,2018-03-12 13:25:31.000,8237,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2018-03-12 11:08:14.000,2018-03-12 11:33:17.000,1503,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15455,桨叶1电机制动器继电器故障,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15452,桨叶2驱动器驱动器告警码触发,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15402,桨叶1电容欠压,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15609,桨叶1编码器卡件故障,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15453,桨叶3驱动器告警码触发,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15457,桨叶3电机制动器继电器故障,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15405,桨叶1轴柜温度高,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15423,桨叶2轴柜温度低,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15456,桨叶2电机制动器继电器故障,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15418,桨叶2电容过压,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15454,桨叶1驱动器驱动器告警码触发,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15404,桨叶1驱动器温度高,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15403,桨叶1电容温度高,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15439,桨叶3轴柜温度高,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15419,桨叶2电容欠压,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15436,桨叶3电容欠压,2018-03-12 11:06:13.000,2018-03-12 11:08:14.000,121,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15401,桨叶1电容过压,2018-03-12 11:06:13.000,2018-03-12 11:33:17.000,1624,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-03-12 10:31:02.000,2018-03-12 11:06:13.000,2111,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-03-12 10:31:02.000,2018-03-12 11:33:17.000,3735,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2018-03-12 10:30:46.000,2018-03-12 11:06:13.000,2127,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-03-12 10:30:46.000,2018-03-12 11:08:14.000,2248,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-03-12 10:30:46.000,2018-03-12 11:06:13.000,2127,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-03-12 10:30:46.000,2018-03-12 11:08:14.000,2248,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-03-12 10:30:46.000,2018-03-12 11:06:13.000,2127,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2018-03-12 10:27:37.000,2018-03-12 11:06:13.000,2316,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5806,液压泵断路器跳闸,2018-03-12 10:12:20.000,2018-03-12 11:06:13.000,3233,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2018-03-12 10:03:05.000,2018-03-12 11:06:13.000,3788,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2018-03-12 09:52:22.000,2018-03-12 11:06:13.000,4431,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2018-03-12 09:51:09.000,2018-03-12 11:06:13.000,4504,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-12 01:44:57.000,2018-03-12 02:05:38.000,1241,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-12 01:44:42.000,2018-03-12 01:45:27.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-09 01:01:01.000,2018-03-09 01:01:27.000,26,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-09 01:01:01.000,2018-03-09 01:21:46.000,1245,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2018-03-08 17:33:26.000,2018-03-08 17:34:18.000,52,电网,故障和告警
白塔公司1号二期风电场,HFJ114,45,主控制器失电,2018-03-08 17:33:26.000,2018-03-08 17:33:45.000,19,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15445,桨叶3电源管理模块故障,2018-03-08 15:10:00.000,2018-03-08 17:33:26.000,8606,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15428,桨叶2电源管理模块故障,2018-03-08 15:10:00.000,2018-03-08 17:33:26.000,8606,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15411,桨叶1电源管理模块故障,2018-03-08 15:10:00.000,2018-03-08 17:33:26.000,8606,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-03-08 15:04:37.000,2018-03-08 15:10:00.000,323,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2018-03-08 15:04:37.000,2018-03-08 17:34:18.000,8981,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64011,手动重启(OS),2018-03-08 15:02:16.000,2018-03-08 15:04:37.000,141,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-03-08 08:31:46.000,2018-03-08 08:32:03.000,17,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-03-07 00:45:35.000,2018-03-07 01:06:38.000,1263,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-03-07 00:45:35.000,2018-03-07 00:46:31.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-03-03 08:18:55.000,2018-03-03 08:19:11.000,16,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-02-27 03:17:16.000,2018-02-27 03:17:32.000,16,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-25 12:17:37.000,2018-02-25 12:28:27.000,650,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-02-24 08:25:41.000,2018-02-24 08:25:56.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-22 21:36:39.000,2018-02-22 21:57:02.000,1223,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2018-02-22 21:36:39.000,2018-02-22 21:36:53.000,14,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-22 15:04:51.000,2018-02-22 17:06:26.000,7295,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-22 07:03:56.000,2018-02-22 07:04:21.000,25,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-21 16:44:43.000,2018-02-21 17:18:50.000,2047,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-21 13:59:51.000,2018-02-21 14:05:19.000,328,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-19 03:09:31.000,2018-02-19 03:29:52.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2018-02-19 03:09:17.000,2018-02-19 03:09:45.000,28,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-18 10:29:00.000,2018-02-18 10:49:21.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2018-02-18 10:29:00.000,2018-02-18 10:29:15.000,15,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-18 02:37:53.000,2018-02-18 02:38:08.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-02-17 21:53:23.000,2018-02-17 21:53:38.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-17 14:14:29.000,2018-02-17 14:22:45.000,496,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-17 12:25:56.000,2018-02-17 13:11:36.000,2740,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-02-17 11:58:46.000,2018-02-17 12:09:31.000,645,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-16 07:26:54.000,2018-02-16 07:47:01.000,1207,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2018-02-16 07:26:38.000,2018-02-16 07:26:54.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-11 04:49:07.000,2018-02-11 04:49:21.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-08 05:19:21.000,2018-02-08 05:39:52.000,1231,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-02-08 05:19:21.000,2018-02-08 05:19:37.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-02-07 21:50:30.000,2018-02-07 21:50:44.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-07 16:56:29.000,2018-02-07 16:56:42.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-07 16:16:12.000,2018-02-07 16:16:26.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-02-07 12:36:52.000,2018-02-07 13:34:08.000,3436,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-02-07 12:36:52.000,2018-02-07 13:34:08.000,3436,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-02-07 12:36:52.000,2018-02-07 13:34:08.000,3436,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2018-02-07 12:36:37.000,2018-02-07 13:34:08.000,3451,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-02-07 12:36:37.000,2018-02-07 13:34:08.000,3451,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2018-02-07 12:36:37.000,2018-02-07 13:34:08.000,3451,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2018-02-07 12:31:19.000,2018-02-07 13:34:08.000,3769,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15445,桨叶3电源管理模块故障,2018-02-07 09:38:23.000,2018-02-07 12:31:19.000,10376,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15411,桨叶1电源管理模块故障,2018-02-07 09:38:23.000,2018-02-07 12:31:19.000,10376,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15428,桨叶2电源管理模块故障,2018-02-07 09:38:23.000,2018-02-07 12:31:19.000,10376,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2018-02-07 09:38:07.000,2018-02-07 09:38:23.000,16,电网,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2018-02-07 09:33:50.000,2018-02-07 12:31:19.000,10649,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2018-02-07 09:33:50.000,2018-02-07 12:31:19.000,10649,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2018-02-07 09:33:50.000,2018-02-07 13:34:08.000,14418,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-02-07 09:33:50.000,2018-02-07 09:38:23.000,273,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2018-02-07 09:33:50.000,2018-02-07 13:34:08.000,14418,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2018-02-07 09:33:50.000,2018-02-07 13:34:08.000,14418,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2018-02-07 09:33:50.000,2018-02-07 12:31:19.000,10649,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2018-02-07 09:33:50.000,2018-02-07 12:31:19.000,10649,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2018-02-07 09:33:50.000,2018-02-07 12:31:19.000,10649,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2018-02-07 09:33:50.000,2018-02-07 12:36:37.000,10967,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,6501,HMI手动停机,2018-02-07 09:31:22.000,2018-02-07 09:33:50.000,148,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-02-05 14:46:48.000,2018-02-05 14:47:01.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-02-03 04:23:01.000,2018-02-03 04:23:29.000,28,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-02-03 04:23:01.000,2018-02-03 04:43:37.000,1236,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-01-31 21:22:51.000,2018-01-31 21:23:06.000,15,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-01-28 19:50:20.000,2018-01-28 20:10:51.000,1231,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2018-01-28 19:50:06.000,2018-01-28 19:50:35.000,29,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2018-01-26 11:02:57.000,2018-01-26 11:44:38.000,2501,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2018-01-26 11:01:51.000,2018-01-26 11:44:38.000,2567,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-01-21 06:38:39.000,2018-01-21 06:38:52.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-01-18 04:56:20.000,2018-01-18 04:56:34.000,14,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-15 13:33:10.000,2018-01-15 14:03:00.000,1790,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-15 12:36:56.000,2018-01-15 13:15:25.000,2309,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2018-01-14 03:27:03.000,2018-01-14 03:27:34.000,31,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2018-01-14 03:27:03.000,2018-01-14 03:47:48.000,1245,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-13 14:44:44.000,2018-01-13 15:03:12.000,1108,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-13 12:48:16.000,2018-01-13 12:58:12.000,596,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-01-13 09:02:54.000,2018-01-13 09:03:17.000,23,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-01-11 18:13:31.000,2018-01-11 18:13:49.000,18,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-01-11 01:19:40.000,2018-01-11 01:19:55.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-09 13:41:09.000,2018-01-09 14:41:47.000,3638,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-08 16:22:13.000,2018-01-08 16:32:01.000,588,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-08 12:35:30.000,2018-01-08 14:20:16.000,6286,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2018-01-07 15:57:57.000,2018-01-07 15:59:36.000,99,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-01-07 15:57:57.000,2018-01-07 15:59:36.000,99,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2018-01-07 14:51:59.000,2018-01-07 15:50:53.000,3534,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2018-01-02 00:23:11.000,2018-01-02 00:23:27.000,16,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-01-02 00:07:36.000,2018-01-02 00:07:50.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2018-01-01 16:06:29.000,2018-01-01 16:06:43.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2018-01-01 05:39:54.000,2018-01-01 06:12:38.000,1964,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2018-01-01 05:39:54.000,2018-01-01 06:12:38.000,1964,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2018-01-01 05:07:52.000,2018-01-01 05:08:06.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-12-31 10:28:23.000,2017-12-31 10:28:36.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-12-29 07:39:49.000,2017-12-29 07:40:24.000,35,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-12-29 07:10:15.000,2017-12-29 07:37:31.000,1636,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-29 00:45:34.000,2017-12-29 00:50:57.000,323,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-12-28 19:34:24.000,2017-12-29 00:39:55.000,18331,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-28 13:38:46.000,2017-12-28 15:25:40.000,6414,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-12-28 10:32:07.000,2017-12-28 11:31:26.000,3559,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-12-26 06:04:16.000,2017-12-26 06:24:53.000,1237,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-12-26 06:03:54.000,2017-12-26 06:04:37.000,43,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5309,风向仪无摆动,2017-12-25 02:26:51.000,2017-12-25 07:25:00.000,17889,风速仪,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-12-25 00:09:51.000,2017-12-25 07:25:00.000,26109,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-12-25 00:09:51.000,2017-12-25 07:25:14.000,26123,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-12-25 00:09:51.000,2017-12-25 07:25:00.000,26109,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-12-25 00:09:51.000,2017-12-25 07:25:00.000,26109,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-12-25 00:09:51.000,2017-12-25 07:25:28.000,26137,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-12-25 00:09:51.000,2017-12-25 07:25:00.000,26109,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-12-24 22:25:02.000,2017-12-24 22:33:10.000,488,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-12-24 22:25:02.000,2017-12-24 22:33:10.000,488,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-12-24 22:25:02.000,2017-12-24 22:33:10.000,488,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-12-24 22:25:02.000,2017-12-24 22:33:10.000,488,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-12-24 22:25:02.000,2017-12-24 22:54:51.000,1789,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-12-24 13:19:42.000,2017-12-24 13:40:12.000,1230,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-12-24 13:19:42.000,2017-12-24 13:19:56.000,14,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-23 17:34:05.000,2017-12-23 17:37:28.000,203,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-23 05:07:07.000,2017-12-23 05:55:53.000,2926,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2017-12-23 04:22:01.000,2017-12-23 04:22:19.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2017-12-23 04:22:01.000,2017-12-23 04:22:19.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2017-12-23 04:22:01.000,2017-12-23 04:22:19.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2017-12-23 04:22:01.000,2017-12-23 04:22:19.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40330,模块2.1故障,2017-12-23 04:22:01.000,2017-12-23 04:22:19.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-23 01:02:08.000,2017-12-23 01:12:14.000,606,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-19 05:22:57.000,2017-12-19 05:28:19.000,322,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-12-18 21:43:12.000,2017-12-18 21:43:26.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-12-18 09:56:52.000,2017-12-18 09:57:06.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-12-16 12:19:57.000,2017-12-16 12:20:16.000,19,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-12-12 19:55:26.000,2017-12-12 19:55:39.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-12-10 21:23:42.000,2017-12-10 21:23:55.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-12-10 13:15:15.000,2017-12-10 13:15:40.000,25,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-09 12:41:28.000,2017-12-09 16:22:18.000,13250,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-09 11:16:30.000,2017-12-09 12:38:18.000,4908,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-12-07 22:06:32.000,2017-12-07 22:06:53.000,21,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-12-07 04:27:53.000,2017-12-07 04:28:06.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-12-06 00:36:32.000,2017-12-06 00:36:45.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-12-03 13:17:09.000,2017-12-03 17:28:16.000,15067,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-12-02 17:08:02.000,2017-12-02 17:10:20.000,138,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-12-02 17:05:33.000,2017-12-02 17:07:21.000,108,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15619,桨叶1手动操作允许,2017-12-02 14:30:34.000,2017-12-02 16:24:49.000,6855,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5613,齿轮箱油泵启动失败,2017-12-02 14:25:24.000,2017-12-02 16:24:49.000,7165,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5403,桨叶1和2的桨距角差值过大,2017-12-02 14:22:06.000,2017-12-02 16:24:49.000,7363,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15719,桨叶2手动操作允许,2017-12-02 14:22:06.000,2017-12-02 16:24:49.000,7363,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-12-02 14:14:58.000,2017-12-02 16:24:49.000,7791,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5404,桨叶1和3的桨距角差值过大,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5405,桨叶2和3的桨距角差值过大,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15819,桨叶3手动操作允许,2017-12-02 14:13:59.000,2017-12-02 16:24:49.000,7850,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-12-02 13:18:42.000,2017-12-02 17:04:51.000,13569,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-12-02 13:18:42.000,2017-12-02 16:53:00.000,12858,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2017-12-02 13:18:20.000,2017-12-02 17:04:51.000,13591,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-12-02 13:16:51.000,2017-12-02 17:04:51.000,13680,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-12-02 13:06:45.000,2017-12-02 17:04:51.000,14286,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-12-02 13:05:34.000,2017-12-02 16:24:49.000,11955,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-12-01 20:01:20.000,2017-12-01 20:21:53.000,1233,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-12-01 20:01:20.000,2017-12-01 20:01:44.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-12-01 15:40:16.000,2017-12-01 15:40:29.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-12-01 07:30:42.000,2017-12-01 07:30:55.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-11-28 09:28:46.000,2017-11-28 09:49:21.000,1235,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-11-28 09:28:46.000,2017-11-28 09:29:13.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-28 07:22:21.000,2017-11-28 07:25:02.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-27 11:23:27.000,2017-11-27 14:47:40.000,12253,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-27 09:31:23.000,2017-11-27 09:34:03.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-27 07:38:44.000,2017-11-27 07:41:38.000,174,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-27 07:05:52.000,2017-11-27 07:08:37.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-27 01:15:10.000,2017-11-27 01:17:38.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 22:02:38.000,2017-11-26 22:05:01.000,143,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-26 17:31:27.000,2017-11-26 17:31:54.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-26 15:24:18.000,2017-11-26 15:25:24.000,66,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 15:02:09.000,2017-11-26 15:04:39.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-26 14:36:55.000,2017-11-26 14:37:22.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 13:16:44.000,2017-11-26 13:19:09.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-26 12:18:32.000,2017-11-26 12:20:29.000,117,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 08:15:12.000,2017-11-26 08:17:44.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 05:00:53.000,2017-11-26 05:03:31.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 03:01:08.000,2017-11-26 03:03:53.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-26 01:29:50.000,2017-11-26 01:32:30.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-25 11:55:22.000,2017-11-25 16:21:15.000,15953,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-25 11:35:20.000,2017-11-25 11:38:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-25 11:34:40.000,2017-11-25 11:34:54.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-25 11:12:13.000,2017-11-25 11:15:12.000,179,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-24 14:05:37.000,2017-11-24 15:10:35.000,3898,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-24 07:47:35.000,2017-11-24 07:50:12.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-23 21:51:15.000,2017-11-23 21:53:50.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-23 11:28:00.000,2017-11-23 16:21:37.000,17617,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-23 09:55:12.000,2017-11-23 10:00:12.000,300,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-23 01:07:27.000,2017-11-23 01:10:05.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-22 13:55:37.000,2017-11-22 16:24:03.000,8906,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-22 09:34:13.000,2017-11-22 09:36:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-22 06:16:27.000,2017-11-22 06:18:52.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-21 12:56:28.000,2017-11-21 16:08:26.000,11518,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-21 10:31:07.000,2017-11-21 10:33:56.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-21 10:22:20.000,2017-11-21 10:25:17.000,177,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-20 22:26:23.000,2017-11-20 22:28:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-20 17:52:37.000,2017-11-20 17:55:13.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-20 11:40:47.000,2017-11-20 11:41:26.000,39,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-20 09:56:40.000,2017-11-20 09:59:17.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-20 01:26:50.000,2017-11-20 01:29:27.000,157,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-20 01:14:38.000,2017-11-20 01:17:38.000,180,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-19 23:06:53.000,2017-11-19 23:09:30.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-19 14:47:41.000,2017-11-19 16:44:34.000,7013,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-19 14:03:23.000,2017-11-19 14:06:05.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-19 10:10:58.000,2017-11-19 11:47:30.000,5792,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-19 02:00:17.000,2017-11-19 02:03:09.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-18 21:56:57.000,2017-11-18 21:59:45.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-11-18 21:56:31.000,2017-11-18 21:56:44.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-18 11:49:57.000,2017-11-18 11:52:32.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-18 08:01:41.000,2017-11-18 08:04:20.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-18 03:23:01.000,2017-11-18 03:25:36.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-17 21:27:04.000,2017-11-17 21:29:52.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-17 13:46:49.000,2017-11-17 13:49:38.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-17 01:52:43.000,2017-11-17 01:55:19.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-16 20:19:56.000,2017-11-16 20:22:43.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-16 16:59:46.000,2017-11-16 17:02:22.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-16 12:04:05.000,2017-11-16 12:04:45.000,40,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-16 08:38:59.000,2017-11-16 08:41:34.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-15 19:59:10.000,2017-11-15 20:01:48.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-15 16:01:48.000,2017-11-15 16:04:10.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-15 12:55:44.000,2017-11-15 12:58:21.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-14 21:20:04.000,2017-11-14 21:22:49.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-14 17:43:13.000,2017-11-14 17:45:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-11-14 08:30:06.000,2017-11-14 08:30:19.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-14 06:58:50.000,2017-11-14 07:01:37.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-14 06:33:52.000,2017-11-14 06:36:39.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-11-14 06:33:26.000,2017-11-14 06:33:39.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-13 23:20:37.000,2017-11-13 23:23:03.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-13 21:41:48.000,2017-11-13 21:44:23.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-11-13 21:41:22.000,2017-11-13 21:41:34.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-13 01:38:00.000,2017-11-13 01:40:36.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-11-13 01:37:34.000,2017-11-13 01:37:47.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-12 08:14:28.000,2017-11-12 08:17:01.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 20:42:17.000,2017-11-11 20:45:05.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 14:58:13.000,2017-11-11 15:00:48.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 14:23:24.000,2017-11-11 14:26:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 14:12:04.000,2017-11-11 14:14:46.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 10:58:23.000,2017-11-11 11:00:58.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-11-11 08:57:02.000,2017-11-11 09:17:40.000,1238,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-11-11 08:57:02.000,2017-11-11 08:57:28.000,26,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-11 00:40:04.000,2017-11-11 00:42:38.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 20:56:29.000,2017-11-10 20:59:03.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 14:17:37.000,2017-11-10 14:20:13.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 13:55:46.000,2017-11-10 13:58:26.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 12:47:55.000,2017-11-10 12:50:30.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 07:59:17.000,2017-11-10 08:01:51.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-10 05:08:39.000,2017-11-10 05:11:13.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-10 02:23:22.000,2017-11-10 02:23:43.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-10 02:06:21.000,2017-11-10 02:13:49.000,448,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-09 23:43:39.000,2017-11-09 23:46:16.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-11-09 14:51:41.000,2017-11-09 15:46:24.000,3283,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-11-09 11:16:49.000,2017-11-09 14:43:49.000,12420,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-11-09 11:03:57.000,2017-11-09 11:11:46.000,469,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-08 23:35:10.000,2017-11-08 23:37:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-08 21:01:22.000,2017-11-08 21:03:52.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-08 15:40:33.000,2017-11-08 15:43:05.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-08 07:02:06.000,2017-11-08 07:04:39.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-07 19:31:03.000,2017-11-07 19:33:34.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-07 17:33:16.000,2017-11-07 17:35:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-07 16:36:18.000,2017-11-07 16:39:01.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-07 10:08:22.000,2017-11-07 10:11:15.000,173,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-07 06:29:00.000,2017-11-07 06:31:33.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-06 09:02:34.000,2017-11-06 09:05:02.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-11-06 09:01:57.000,2017-11-06 09:02:16.000,19,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 19:51:27.000,2017-11-05 19:56:05.000,278,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 15:52:02.000,2017-11-05 15:54:47.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 15:24:17.000,2017-11-05 15:25:48.000,91,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 15:10:44.000,2017-11-05 15:14:53.000,249,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 14:59:38.000,2017-11-05 15:01:27.000,109,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 14:35:08.000,2017-11-05 14:35:46.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 14:32:36.000,2017-11-05 14:35:08.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 14:16:10.000,2017-11-05 14:18:54.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 14:03:12.000,2017-11-05 14:04:44.000,92,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 14:00:32.000,2017-11-05 14:03:12.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 13:42:45.000,2017-11-05 13:45:30.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 13:12:12.000,2017-11-05 13:14:54.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 12:57:41.000,2017-11-05 13:00:13.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 10:58:21.000,2017-11-05 10:59:38.000,77,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-11-05 10:42:22.000,2017-11-05 10:58:21.000,959,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-11-05 10:27:53.000,2017-11-05 10:58:21.000,1828,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-11-05 10:27:02.000,2017-11-05 10:58:21.000,1879,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-11-05 10:27:02.000,2017-11-05 10:58:21.000,1879,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-05 06:58:24.000,2017-11-05 06:59:01.000,37,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 04:51:59.000,2017-11-05 04:54:31.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 02:11:41.000,2017-11-05 02:14:20.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-05 01:16:42.000,2017-11-05 01:19:09.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-04 19:52:24.000,2017-11-04 19:54:55.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-04 18:56:11.000,2017-11-04 18:58:54.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-04 17:51:00.000,2017-11-04 17:53:43.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-04 12:09:39.000,2017-11-04 12:09:56.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-04 00:08:16.000,2017-11-04 00:10:53.000,157,变流器,故障和告警
