风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-03 15:22:59.000,2017-11-03 15:23:17.000,18,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 15:20:33.000,2017-11-03 15:22:59.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 15:04:28.000,2017-11-03 15:06:52.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-03 14:41:01.000,2017-11-03 14:41:26.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 14:38:29.000,2017-11-03 14:41:01.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 13:55:13.000,2017-11-03 13:57:44.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 12:36:35.000,2017-11-03 12:39:06.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-03 02:52:25.000,2017-11-03 02:55:08.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-11-02 08:17:28.000,2017-11-02 08:17:45.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-02 08:14:51.000,2017-11-02 08:17:28.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-02 07:45:45.000,2017-11-02 07:48:27.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-01 10:07:00.000,2017-11-01 10:09:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-11-01 10:06:19.000,2017-11-01 10:06:40.000,21,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-01 08:43:25.000,2017-11-01 08:45:56.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-11-01 05:01:09.000,2017-11-01 05:03:54.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-31 23:57:24.000,2017-11-01 00:00:07.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-31 22:04:41.000,2017-10-31 22:07:09.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-31 20:45:42.000,2017-10-31 20:48:26.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-31 20:45:16.000,2017-10-31 20:45:29.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-30 21:24:16.000,2017-10-30 21:26:58.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-30 21:23:50.000,2017-10-30 21:24:03.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-30 19:26:01.000,2017-10-30 19:28:31.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-30 00:49:15.000,2017-10-30 00:51:47.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-29 15:51:20.000,2017-10-29 15:54:03.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-29 14:46:24.000,2017-10-29 14:48:54.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-29 13:25:30.000,2017-10-29 13:28:02.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-29 12:52:20.000,2017-10-29 12:54:52.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-29 01:47:59.000,2017-10-29 01:50:35.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 23:09:20.000,2017-10-28 23:12:04.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 13:06:26.000,2017-10-28 13:09:10.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 12:47:11.000,2017-10-28 12:49:53.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 12:20:08.000,2017-10-28 12:22:48.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-28 11:54:52.000,2017-10-28 11:55:30.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 11:34:23.000,2017-10-28 11:37:06.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 06:34:43.000,2017-10-28 06:37:25.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 05:37:48.000,2017-10-28 05:40:19.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 04:31:20.000,2017-10-28 04:34:02.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-28 03:42:35.000,2017-10-28 03:45:04.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-27 23:33:27.000,2017-10-27 23:35:58.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-27 10:53:35.000,2017-10-27 10:56:07.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-27 04:21:34.000,2017-10-27 04:24:13.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 16:26:39.000,2017-10-26 16:29:10.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 15:57:13.000,2017-10-26 15:59:43.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 15:26:58.000,2017-10-26 15:29:41.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 15:13:34.000,2017-10-26 15:16:07.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 14:59:19.000,2017-10-26 15:02:01.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-26 14:38:53.000,2017-10-26 14:39:43.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 14:36:23.000,2017-10-26 14:38:53.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 14:14:41.000,2017-10-26 14:17:05.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 13:52:38.000,2017-10-26 13:55:20.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-26 13:52:12.000,2017-10-26 13:52:25.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 11:27:47.000,2017-10-26 11:30:17.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 06:40:53.000,2017-10-26 06:43:22.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 04:34:19.000,2017-10-26 04:37:02.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 01:06:35.000,2017-10-26 01:09:16.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-26 00:28:37.000,2017-10-26 00:31:19.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-25 22:58:27.000,2017-10-25 23:01:13.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-25 06:48:05.000,2017-10-25 06:50:48.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-25 03:52:55.000,2017-10-25 03:55:37.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-25 03:52:30.000,2017-10-25 03:52:42.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-25 02:07:12.000,2017-10-25 02:08:43.000,91,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-25 00:09:39.000,2017-10-25 00:12:24.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6501,HMI手动停机,2017-10-24 18:25:31.000,2017-10-24 18:28:01.000,150,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-24 18:20:24.000,2017-10-24 18:25:19.000,295,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6501,HMI手动停机,2017-10-24 18:14:11.000,2017-10-24 18:25:19.000,668,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15622,桨叶1限位开关触发,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15454,桨叶1驱动器驱动器告警码触发,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15403,桨叶1电容温度高,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15614,桨叶1变桨电机堵转故障,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15618,桨叶1变桨电机过温且堵转故障,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15405,桨叶1轴柜温度高,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15609,桨叶1编码器卡件故障,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15404,桨叶1驱动器温度高,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15402,桨叶1电容欠压,2017-10-24 18:06:04.000,2017-10-24 18:06:35.000,31,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5431,轮毂温度低,2017-10-24 17:49:14.000,2017-10-24 18:06:35.000,1041,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-10-24 17:49:14.000,2017-10-24 18:06:04.000,1010,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-10-24 17:40:41.000,2017-10-24 18:13:36.000,1975,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-24 17:30:40.000,2017-10-24 18:13:54.000,2594,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-10-24 16:39:17.000,2017-10-24 18:06:35.000,5238,超时,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-10-24 16:37:50.000,2017-10-24 16:38:15.000,25,超时,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-10-24 16:36:34.000,2017-10-24 16:36:47.000,13,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15455,桨叶1电机制动器继电器故障,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-10-24 16:35:07.000,2017-10-24 18:06:35.000,5488,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-24 00:53:12.000,2017-10-24 00:55:53.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-23 19:01:30.000,2017-10-23 19:44:41.000,2591,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-23 07:06:31.000,2017-10-23 07:09:20.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-23 01:40:16.000,2017-10-23 01:43:11.000,175,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 17:44:53.000,2017-10-22 17:47:23.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 12:55:16.000,2017-10-22 12:57:46.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 12:32:19.000,2017-10-22 12:34:50.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-22 11:40:51.000,2017-10-22 11:41:29.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 11:38:08.000,2017-10-22 11:40:51.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-22 11:37:43.000,2017-10-22 11:37:56.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 04:55:24.000,2017-10-22 04:58:06.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-22 04:54:59.000,2017-10-22 04:55:11.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-22 01:45:19.000,2017-10-22 01:48:01.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-10-22 00:22:34.000,2017-10-22 00:22:51.000,17,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-21 22:56:02.000,2017-10-21 22:58:32.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-21 20:39:03.000,2017-10-21 20:41:33.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 21:46:41.000,2017-10-20 21:49:23.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 19:22:38.000,2017-10-20 19:25:15.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 16:10:32.000,2017-10-20 16:13:13.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 15:43:33.000,2017-10-20 15:46:15.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 15:18:13.000,2017-10-20 15:20:44.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 13:25:22.000,2017-10-20 13:28:04.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 11:56:36.000,2017-10-20 11:59:18.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-20 11:56:11.000,2017-10-20 11:56:24.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-20 03:09:07.000,2017-10-20 03:11:57.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-10-19 16:53:00.000,2017-10-19 17:02:17.000,557,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-10-19 16:47:38.000,2017-10-19 17:02:17.000,879,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-19 16:44:57.000,2017-10-19 17:02:17.000,1040,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 16:43:54.000,2017-10-19 17:02:35.000,1121,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-10-19 16:32:38.000,2017-10-19 16:35:45.000,187,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-10-19 16:30:33.000,2017-10-19 16:35:45.000,312,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-19 16:19:04.000,2017-10-19 16:35:45.000,1001,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 16:16:29.000,2017-10-19 16:35:45.000,1156,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-19 15:55:30.000,2017-10-19 16:06:57.000,687,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6501,HMI手动停机,2017-10-19 15:54:40.000,2017-10-19 16:06:57.000,737,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-19 15:47:35.000,2017-10-19 15:49:41.000,126,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-10-19 15:46:32.000,2017-10-19 15:47:35.000,63,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,40503,模块3.2正常运行时间未发送,2017-10-19 15:42:11.000,2017-10-19 15:46:32.000,261,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40493,模块3.1正常运行时间未发送,2017-10-19 15:42:11.000,2017-10-19 15:46:32.000,261,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40653,模块4.1正常运行时间未发送,2017-10-19 15:42:11.000,2017-10-19 15:46:32.000,261,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40513,模块3.3正常运行时间未发送,2017-10-19 15:42:11.000,2017-10-19 15:46:32.000,261,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5309,风向仪无摆动,2017-10-19 15:38:50.000,2017-10-19 15:46:32.000,462,风速仪,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2017-10-19 15:29:02.000,2017-10-19 15:46:32.000,1050,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2017-10-19 15:29:02.000,2017-10-19 15:46:32.000,1050,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-10-19 15:28:49.000,2017-10-19 15:43:50.000,901,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-10-19 15:28:49.000,2017-10-19 15:46:32.000,1063,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-10-19 15:28:49.000,2017-10-19 15:43:50.000,901,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2017-10-19 15:28:49.000,2017-10-19 15:46:32.000,1063,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-10-19 15:28:49.000,2017-10-19 15:43:50.000,901,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2017-10-19 15:28:49.000,2017-10-19 15:46:32.000,1063,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-10-19 15:16:13.000,2017-10-19 15:47:35.000,1882,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 14:12:28.000,2017-10-19 15:46:32.000,5644,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 14:12:28.000,2017-10-19 15:46:32.000,5644,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-19 14:05:11.000,2017-10-19 14:07:32.000,141,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 14:04:13.000,2017-10-19 14:05:11.000,58,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-19 13:23:12.000,2017-10-19 13:28:33.000,321,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-19 12:49:33.000,2017-10-19 12:49:45.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-19 04:40:55.000,2017-10-19 04:43:37.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 23:47:08.000,2017-10-18 23:49:50.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 20:53:52.000,2017-10-18 20:56:34.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-18 20:53:28.000,2017-10-18 20:53:40.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 15:33:43.000,2017-10-18 15:36:27.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 11:54:19.000,2017-10-18 11:56:49.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 11:17:45.000,2017-10-18 11:20:25.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-18 09:58:21.000,2017-10-18 10:01:05.000,164,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 07:37:41.000,2017-10-18 07:40:11.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-18 02:24:10.000,2017-10-18 02:26:53.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-17 19:03:35.000,2017-10-17 19:06:07.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-17 13:56:23.000,2017-10-17 13:57:25.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-17 13:53:41.000,2017-10-17 13:56:23.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-16 10:28:20.000,2017-10-16 19:00:32.000,30732,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 13:53:50.000,2017-10-15 13:56:33.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-15 13:53:25.000,2017-10-15 13:53:37.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 12:15:34.000,2017-10-15 12:18:12.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-15 10:42:32.000,2017-10-15 10:43:22.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 10:04:04.000,2017-10-15 10:06:45.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-15 10:03:27.000,2017-10-15 10:03:46.000,19,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 09:19:00.000,2017-10-15 09:21:38.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 08:17:20.000,2017-10-15 08:19:57.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-15 01:52:25.000,2017-10-15 01:54:53.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-14 09:35:59.000,2017-10-14 09:38:28.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-14 04:44:11.000,2017-10-14 04:46:51.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-10-14 02:30:13.000,2017-10-14 02:31:03.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-10-14 02:30:13.000,2017-10-14 02:51:10.000,1257,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-14 01:21:31.000,2017-10-14 01:24:20.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-14 00:27:08.000,2017-10-14 00:27:58.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-13 21:33:20.000,2017-10-13 21:36:00.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-13 17:59:32.000,2017-10-13 18:02:12.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-13 14:50:06.000,2017-10-13 14:50:31.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-13 14:31:14.000,2017-10-13 14:33:43.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-13 05:11:18.000,2017-10-13 05:13:43.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-13 01:57:08.000,2017-10-13 01:59:37.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-13 01:56:31.000,2017-10-13 01:56:44.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-12 22:14:59.000,2017-10-12 22:17:21.000,142,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-10-12 18:32:49.000,2017-10-12 18:33:51.000,62,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-12 17:41:46.000,2017-10-12 17:44:41.000,175,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-12 16:16:19.000,2017-10-12 16:17:11.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-12 12:41:04.000,2017-10-12 12:43:08.000,124,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-12 12:38:36.000,2017-10-12 12:41:04.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-12 12:08:16.000,2017-10-12 12:10:55.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-12 09:28:33.000,2017-10-12 09:31:14.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-12 09:28:09.000,2017-10-12 09:28:21.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-12 06:28:02.000,2017-10-12 06:30:31.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 18:52:00.000,2017-10-11 18:54:41.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 18:25:09.000,2017-10-11 18:27:50.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-11 18:24:32.000,2017-10-11 18:24:44.000,12,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 17:22:18.000,2017-10-11 17:24:55.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 14:49:13.000,2017-10-11 14:51:53.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-11 14:37:51.000,2017-10-11 14:38:41.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 14:00:35.000,2017-10-11 14:03:23.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 13:05:36.000,2017-10-11 13:08:07.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-11 05:41:53.000,2017-10-11 05:44:21.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-11 02:12:51.000,2017-10-11 02:13:25.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-10 23:44:51.000,2017-10-10 23:47:33.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-10 23:44:27.000,2017-10-10 23:44:39.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-10 11:32:00.000,2017-10-10 11:33:02.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-10 07:52:30.000,2017-10-10 07:54:58.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-10 05:27:42.000,2017-10-10 05:30:10.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5307,风速仪故障,2017-10-10 05:26:53.000,2017-10-10 05:27:42.000,49,风速仪,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-10 03:09:26.000,2017-10-10 03:13:55.000,269,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 22:30:30.000,2017-10-09 22:33:11.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 14:25:33.000,2017-10-09 14:28:13.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 10:41:05.000,2017-10-09 10:43:46.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 09:51:53.000,2017-10-09 09:54:33.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 06:13:57.000,2017-10-09 06:16:39.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-09 01:59:26.000,2017-10-09 02:01:54.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 22:02:57.000,2017-10-08 22:05:43.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 20:25:06.000,2017-10-08 20:27:46.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-08 20:01:19.000,2017-10-08 20:01:55.000,36,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-08 19:34:56.000,2017-10-08 19:36:35.000,99,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 18:08:37.000,2017-10-08 18:11:15.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 16:22:46.000,2017-10-08 16:25:27.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-08 12:56:10.000,2017-10-08 12:56:59.000,49,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 12:31:39.000,2017-10-08 12:34:19.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 10:40:00.000,2017-10-08 10:42:41.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 10:12:53.000,2017-10-08 10:15:44.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 09:21:35.000,2017-10-08 09:24:12.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-08 08:45:39.000,2017-10-08 08:48:07.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-08 04:46:24.000,2017-10-08 05:16:21.000,1797,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-08 04:04:06.000,2017-10-08 04:13:43.000,577,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-08 02:07:17.000,2017-10-08 02:08:14.000,57,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-07 20:55:08.000,2017-10-07 20:55:21.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-07 20:54:43.000,2017-10-07 20:54:55.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 20:52:11.000,2017-10-07 20:54:43.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 16:55:06.000,2017-10-07 16:55:18.000,12,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-10-07 16:51:58.000,2017-10-07 16:55:06.000,188,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 16:06:40.000,2017-10-07 16:09:24.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 15:01:25.000,2017-10-07 15:04:02.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 13:09:39.000,2017-10-07 13:12:14.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 12:13:15.000,2017-10-07 12:15:45.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-07 12:03:25.000,2017-10-07 12:04:24.000,59,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 12:00:55.000,2017-10-07 12:03:25.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 11:21:38.000,2017-10-07 11:24:25.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 06:46:01.000,2017-10-07 06:48:43.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-07 05:38:24.000,2017-10-07 05:39:14.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 05:35:41.000,2017-10-07 05:38:24.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 03:50:09.000,2017-10-07 03:52:52.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 03:20:41.000,2017-10-07 03:23:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 02:07:53.000,2017-10-07 02:10:30.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-07 00:33:43.000,2017-10-07 00:36:25.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-10-06 22:18:15.000,2017-10-06 22:22:52.000,277,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-10-06 22:18:15.000,2017-10-06 22:22:52.000,277,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-10-06 22:18:15.000,2017-10-06 22:23:29.000,314,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-10-06 22:18:15.000,2017-10-06 22:22:52.000,277,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-10-06 22:18:15.000,2017-10-06 22:22:52.000,277,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-10-06 21:58:27.000,2017-10-06 22:07:00.000,513,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-10-06 21:58:27.000,2017-10-06 22:07:00.000,513,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-10-06 21:58:27.000,2017-10-06 22:07:00.000,513,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-10-06 21:53:27.000,2017-10-06 21:58:02.000,275,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-10-06 21:53:27.000,2017-10-06 21:58:02.000,275,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-10-06 21:53:27.000,2017-10-06 21:58:02.000,275,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-10-06 21:53:27.000,2017-10-06 21:58:02.000,275,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-10-06 21:53:27.000,2017-10-06 22:07:00.000,813,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 21:39:56.000,2017-10-06 21:42:26.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 20:15:56.000,2017-10-06 20:18:37.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-06 13:51:06.000,2017-10-06 13:53:23.000,137,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 13:04:23.000,2017-10-06 13:07:04.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-10-06 13:03:44.000,2017-10-06 13:04:03.000,19,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 12:17:48.000,2017-10-06 12:20:32.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 11:59:44.000,2017-10-06 12:02:17.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-06 11:00:23.000,2017-10-06 11:02:57.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-06 09:01:01.000,2017-10-06 10:09:54.000,4133,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-05 09:54:07.000,2017-10-05 17:37:58.000,27831,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-05 09:54:07.000,2017-10-05 17:37:58.000,27831,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-05 09:34:00.000,2017-10-05 09:51:45.000,1065,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-10-05 09:34:00.000,2017-10-05 09:51:45.000,1065,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-05 08:54:49.000,2017-10-05 10:50:45.000,6956,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-10-04 08:49:33.000,2017-10-04 17:42:35.000,31982,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-03 15:41:23.000,2017-10-03 15:42:37.000,74,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-03 15:38:45.000,2017-10-03 15:41:23.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 21:16:58.000,2017-10-02 21:19:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-02 19:14:47.000,2017-10-02 19:20:39.000,352,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 15:57:46.000,2017-10-02 16:00:24.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 11:21:46.000,2017-10-02 11:24:18.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 08:43:18.000,2017-10-02 08:45:57.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 02:42:38.000,2017-10-02 02:45:16.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-02 00:00:05.000,2017-10-02 00:02:39.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-01 23:59:41.000,2017-10-01 23:59:53.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 16:39:57.000,2017-10-01 16:42:24.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 13:53:23.000,2017-10-01 13:56:01.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 11:31:22.000,2017-10-01 11:33:59.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 11:00:06.000,2017-10-01 11:02:38.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 06:46:18.000,2017-10-01 06:48:55.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-10-01 06:08:07.000,2017-10-01 06:13:09.000,302,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 03:43:40.000,2017-10-01 03:46:17.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-10-01 01:34:58.000,2017-10-01 01:37:35.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-10-01 01:34:33.000,2017-10-01 01:34:45.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-30 23:16:25.000,2017-09-30 23:19:14.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-30 21:45:13.000,2017-09-30 21:47:52.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-30 19:29:53.000,2017-09-30 19:31:18.000,85,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-30 14:40:20.000,2017-09-30 14:42:59.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-30 12:26:43.000,2017-09-30 12:29:22.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-30 11:42:53.000,2017-09-30 11:45:31.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-29 14:51:51.000,2017-09-29 14:54:30.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-29 14:28:07.000,2017-09-29 14:30:44.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-29 10:17:12.000,2017-09-29 10:19:51.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-29 04:31:48.000,2017-09-29 04:34:28.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-29 00:19:25.000,2017-09-29 00:21:59.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-28 23:22:02.000,2017-09-28 23:24:46.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-28 21:21:46.000,2017-09-28 21:24:36.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-28 13:34:20.000,2017-09-28 13:35:10.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-28 13:31:42.000,2017-09-28 13:34:20.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-28 12:20:01.000,2017-09-28 12:22:01.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-27 22:46:45.000,2017-09-27 22:48:35.000,110,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 22:26:02.000,2017-09-27 22:28:40.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-27 20:24:11.000,2017-09-27 20:25:12.000,61,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 20:21:30.000,2017-09-27 20:24:11.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-27 14:26:46.000,2017-09-27 14:27:58.000,72,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 14:24:09.000,2017-09-27 14:26:46.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 14:04:14.000,2017-09-27 14:06:51.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 13:48:06.000,2017-09-27 13:50:32.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 13:26:53.000,2017-09-27 13:29:31.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 13:15:46.000,2017-09-27 13:18:17.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 13:07:31.000,2017-09-27 13:10:20.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 12:20:00.000,2017-09-27 12:22:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 11:54:03.000,2017-09-27 11:56:41.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-27 05:26:40.000,2017-09-27 05:30:53.000,253,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-27 05:08:18.000,2017-09-27 05:10:53.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-26 19:09:36.000,2017-09-26 19:12:30.000,174,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-26 17:29:23.000,2017-09-26 17:32:01.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-26 14:59:18.000,2017-09-26 15:02:02.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-26 13:38:54.000,2017-09-26 13:41:31.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-26 09:06:06.000,2017-09-26 09:06:31.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-09-26 09:00:45.000,2017-09-26 09:06:06.000,321,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-26 08:14:08.000,2017-09-26 08:16:34.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-26 03:49:18.000,2017-09-26 03:51:59.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-09-26 03:48:53.000,2017-09-26 03:49:05.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-25 18:58:27.000,2017-09-25 19:01:32.000,185,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-25 18:57:51.000,2017-09-25 18:58:03.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-25 05:36:58.000,2017-09-25 05:39:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-25 04:14:05.000,2017-09-25 04:16:41.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-25 02:57:28.000,2017-09-25 03:00:05.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-25 01:40:46.000,2017-09-25 01:43:21.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-24 16:11:46.000,2017-09-24 16:14:21.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-09-24 12:55:36.000,2017-09-24 14:09:30.000,4434,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-24 10:30:18.000,2017-09-24 10:33:05.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-24 10:29:54.000,2017-09-24 10:30:06.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-24 10:09:08.000,2017-09-24 10:11:53.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-24 06:17:19.000,2017-09-24 06:20:08.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-24 01:41:52.000,2017-09-24 01:44:28.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 20:24:46.000,2017-09-23 20:27:22.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 18:36:27.000,2017-09-23 18:39:04.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-23 15:35:47.000,2017-09-23 15:38:59.000,192,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-09-23 15:07:38.000,2017-09-23 15:07:56.000,18,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-23 13:15:31.000,2017-09-23 13:18:36.000,185,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 11:19:53.000,2017-09-23 11:22:26.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 10:55:40.000,2017-09-23 10:58:18.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 08:25:01.000,2017-09-23 08:27:38.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 07:58:36.000,2017-09-23 08:01:34.000,178,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-09-23 06:22:30.000,2017-09-23 06:22:42.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 05:04:04.000,2017-09-23 05:06:34.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-23 03:17:29.000,2017-09-23 03:20:19.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-09-22 18:11:03.000,2017-09-22 18:21:34.000,631,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-22 15:05:13.000,2017-09-22 15:08:01.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-09-22 13:31:39.000,2017-09-22 13:52:14.000,1235,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-09-22 13:31:39.000,2017-09-22 13:32:03.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-22 10:17:32.000,2017-09-22 10:20:05.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-22 05:23:58.000,2017-09-22 05:26:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-22 03:12:33.000,2017-09-22 03:15:11.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-20 16:39:48.000,2017-09-20 16:40:00.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 16:37:12.000,2017-09-20 16:39:48.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 15:30:10.000,2017-09-20 15:32:46.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 15:17:33.000,2017-09-20 15:20:24.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 14:17:03.000,2017-09-20 14:19:47.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 13:55:59.000,2017-09-20 13:58:34.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 13:21:22.000,2017-09-20 13:24:02.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 13:10:32.000,2017-09-20 13:13:07.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 12:58:51.000,2017-09-20 13:01:39.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 12:49:37.000,2017-09-20 12:52:26.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-20 12:49:13.000,2017-09-20 12:49:25.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 12:20:40.000,2017-09-20 12:23:13.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 11:01:27.000,2017-09-20 11:04:06.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-20 07:08:40.000,2017-09-20 07:11:13.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 21:13:24.000,2017-09-19 21:15:59.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-19 18:10:29.000,2017-09-19 18:12:28.000,119,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 18:07:56.000,2017-09-19 18:10:29.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 16:22:59.000,2017-09-19 16:25:47.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-19 13:16:28.000,2017-09-19 13:18:09.000,101,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-09-19 12:41:24.000,2017-09-19 12:41:36.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 12:06:22.000,2017-09-19 12:08:47.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 07:12:31.000,2017-09-19 07:15:10.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-19 00:13:45.000,2017-09-19 00:16:22.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-18 22:20:26.000,2017-09-18 22:22:58.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-18 17:26:47.000,2017-09-18 17:29:22.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-18 12:35:35.000,2017-09-18 12:36:35.000,60,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-18 10:08:27.000,2017-09-18 10:10:58.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-18 05:35:01.000,2017-09-18 05:37:35.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-09-17 21:18:47.000,2017-09-17 21:39:31.000,1244,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-09-17 21:18:33.000,2017-09-17 21:19:22.000,49,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-17 17:39:14.000,2017-09-17 17:41:49.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-17 15:55:43.000,2017-09-17 15:58:18.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-17 11:46:59.000,2017-09-17 11:51:45.000,286,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-17 08:19:05.000,2017-09-17 08:21:54.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-17 04:33:24.000,2017-09-17 04:35:58.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-17 02:39:39.000,2017-09-17 02:42:15.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-09-16 22:01:16.000,2017-09-16 22:01:42.000,26,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-09-16 22:01:16.000,2017-09-16 22:21:55.000,1239,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 21:09:23.000,2017-09-16 21:11:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 16:50:59.000,2017-09-16 16:53:46.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-09-16 15:16:02.000,2017-09-16 15:21:41.000,339,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 14:18:41.000,2017-09-16 14:21:11.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 12:34:42.000,2017-09-16 12:37:17.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 10:46:44.000,2017-09-16 10:49:19.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 10:12:22.000,2017-09-16 10:15:05.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 05:57:23.000,2017-09-16 05:59:58.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-09-16 05:56:47.000,2017-09-16 05:56:59.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-16 04:25:08.000,2017-09-16 04:27:44.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-15 22:06:48.000,2017-09-15 22:09:36.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-15 15:20:08.000,2017-09-15 15:21:14.000,66,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-09-15 15:18:12.000,2017-09-15 15:20:08.000,116,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-15 06:56:42.000,2017-09-15 06:59:16.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-15 02:06:36.000,2017-09-15 02:09:04.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-14 13:41:13.000,2017-09-14 13:43:46.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-14 02:12:58.000,2017-09-14 02:15:41.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 16:39:13.000,2017-09-11 16:42:00.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 16:28:22.000,2017-09-11 16:30:56.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 15:54:52.000,2017-09-11 15:57:24.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 15:08:00.000,2017-09-11 15:10:31.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 14:42:43.000,2017-09-11 14:45:17.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 14:29:27.000,2017-09-11 14:32:13.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 14:11:38.000,2017-09-11 14:14:24.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 13:38:03.000,2017-09-11 13:40:48.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 12:37:29.000,2017-09-11 12:40:14.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-11 11:58:31.000,2017-09-11 11:59:18.000,47,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 11:16:52.000,2017-09-11 11:19:27.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-11 10:57:58.000,2017-09-11 10:58:11.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 10:45:43.000,2017-09-11 10:48:28.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 10:06:04.000,2017-09-11 10:08:47.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 08:47:20.000,2017-09-11 08:50:05.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-11 02:20:59.000,2017-09-11 02:23:31.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 19:34:33.000,2017-09-10 19:37:16.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 17:15:49.000,2017-09-10 17:18:22.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 16:15:54.000,2017-09-10 16:18:38.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 15:46:04.000,2017-09-10 15:48:51.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 14:58:19.000,2017-09-10 15:01:11.000,172,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 14:35:07.000,2017-09-10 14:37:45.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-10 14:34:41.000,2017-09-10 14:34:54.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 13:51:44.000,2017-09-10 13:54:29.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 13:35:45.000,2017-09-10 13:38:30.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-10 12:48:23.000,2017-09-10 12:51:34.000,191,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 12:45:43.000,2017-09-10 12:48:23.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-10 12:45:18.000,2017-09-10 12:45:30.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-10 12:07:56.000,2017-09-10 12:08:30.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-10 12:05:26.000,2017-09-10 12:07:56.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-09 19:22:32.000,2017-09-09 19:25:06.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-09 05:56:06.000,2017-09-09 05:58:51.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-09 00:35:48.000,2017-09-09 00:38:34.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-09-09 00:35:22.000,2017-09-09 00:35:35.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-08 12:59:15.000,2017-09-08 13:01:51.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-08 10:45:51.000,2017-09-08 10:46:03.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-08 10:32:42.000,2017-09-08 10:35:16.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-08 04:09:54.000,2017-09-08 04:11:00.000,66,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-08 03:28:37.000,2017-09-08 03:31:12.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 19:55:03.000,2017-09-07 19:55:45.000,42,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-09-07 19:52:21.000,2017-09-07 19:55:03.000,162,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 16:47:07.000,2017-09-07 16:49:40.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 16:08:56.000,2017-09-07 16:11:39.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 15:22:38.000,2017-09-07 15:25:16.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 14:07:37.000,2017-09-07 14:10:20.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-07 13:41:31.000,2017-09-07 13:42:22.000,51,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 13:39:00.000,2017-09-07 13:41:31.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 12:54:23.000,2017-09-07 12:56:56.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 12:27:40.000,2017-09-07 12:30:13.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-07 08:18:15.000,2017-09-07 08:20:49.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 16:42:28.000,2017-09-06 16:45:13.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 15:53:10.000,2017-09-06 15:55:52.000,162,变流器,故障和告警
