风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-06 15:27:59.000,2017-09-06 15:28:25.000,26,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 15:25:20.000,2017-09-06 15:27:59.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 14:39:11.000,2017-09-06 14:41:45.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 14:00:36.000,2017-09-06 14:03:05.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-06 13:54:48.000,2017-09-06 13:55:16.000,28,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 13:26:22.000,2017-09-06 13:28:52.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 12:33:26.000,2017-09-06 12:35:59.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-06 12:09:10.000,2017-09-06 12:11:08.000,118,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-06 12:06:39.000,2017-09-06 12:09:10.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-05 13:36:17.000,2017-09-05 13:38:57.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-05 03:48:36.000,2017-09-05 03:48:48.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-04 22:22:32.000,2017-09-04 22:25:10.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-04 10:02:39.000,2017-09-04 10:04:58.000,139,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-04 07:36:54.000,2017-09-04 07:39:28.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-04 00:26:44.000,2017-09-04 00:29:17.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-03 12:11:40.000,2017-09-03 12:12:58.000,78,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-03 12:09:06.000,2017-09-03 12:11:40.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-03 09:06:43.000,2017-09-03 09:09:21.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-03 08:11:26.000,2017-09-03 08:14:01.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-03 06:06:28.000,2017-09-03 06:09:07.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-03 04:38:23.000,2017-09-03 04:41:09.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 14:40:13.000,2017-09-02 14:42:44.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-02 14:25:40.000,2017-09-02 14:26:30.000,50,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 13:23:14.000,2017-09-02 13:25:55.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 13:08:33.000,2017-09-02 13:11:16.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-09-02 12:44:53.000,2017-09-02 12:46:37.000,104,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 11:17:08.000,2017-09-02 11:19:51.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-09-02 11:16:40.000,2017-09-02 11:16:54.000,14,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 10:16:54.000,2017-09-02 10:19:28.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 06:48:15.000,2017-09-02 06:51:01.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 06:11:31.000,2017-09-02 06:14:03.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 03:13:19.000,2017-09-02 03:16:04.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 01:57:09.000,2017-09-02 01:59:45.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-02 00:32:06.000,2017-09-02 00:34:54.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 23:24:57.000,2017-09-01 23:27:40.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 14:27:47.000,2017-09-01 14:30:25.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 10:25:59.000,2017-09-01 10:28:35.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 09:05:20.000,2017-09-01 09:07:51.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 04:46:49.000,2017-09-01 04:49:33.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-09-01 02:46:01.000,2017-09-01 02:48:45.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-31 17:29:56.000,2017-08-31 17:32:41.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-31 14:03:58.000,2017-08-31 14:06:36.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-31 13:29:49.000,2017-08-31 13:33:16.000,207,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-31 06:52:01.000,2017-08-31 06:54:32.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-31 03:56:39.000,2017-08-31 03:59:05.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-31 02:48:09.000,2017-08-31 02:49:42.000,93,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-31 01:31:35.000,2017-08-31 01:34:07.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-30 12:24:48.000,2017-08-30 12:27:20.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-30 07:33:24.000,2017-08-30 07:35:55.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-30 03:09:05.000,2017-08-30 03:11:37.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-28 22:57:47.000,2017-08-28 23:00:30.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-28 08:14:15.000,2017-08-28 08:16:56.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-08-28 07:02:14.000,2017-08-28 07:02:46.000,32,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-28 07:02:14.000,2017-08-28 07:22:58.000,1244,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-28 03:25:35.000,2017-08-28 03:28:14.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-28 03:25:09.000,2017-08-28 03:25:22.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-27 16:54:26.000,2017-08-27 16:56:58.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-27 08:30:08.000,2017-08-27 08:31:01.000,53,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-26 22:17:21.000,2017-08-26 22:20:05.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-26 18:24:24.000,2017-08-26 18:26:59.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-26 00:14:46.000,2017-08-26 00:17:31.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 22:29:50.000,2017-08-25 22:32:24.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 18:12:13.000,2017-08-25 18:14:46.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 13:15:57.000,2017-08-25 13:18:32.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 12:12:45.000,2017-08-25 12:15:17.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 10:05:01.000,2017-08-25 10:07:32.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 08:42:00.000,2017-08-25 08:44:43.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 03:49:31.000,2017-08-25 03:52:08.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-25 01:24:03.000,2017-08-25 01:26:36.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 23:26:16.000,2017-08-24 23:28:54.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 22:09:03.000,2017-08-24 22:11:38.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 19:27:49.000,2017-08-24 19:30:37.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-24 19:27:25.000,2017-08-24 19:27:37.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-08-24 15:51:11.000,2017-08-24 15:51:23.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 14:10:49.000,2017-08-24 14:13:19.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-24 12:58:08.000,2017-08-24 12:59:00.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 12:55:35.000,2017-08-24 12:58:08.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 09:36:12.000,2017-08-24 09:38:59.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-24 09:35:48.000,2017-08-24 09:36:00.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 07:07:19.000,2017-08-24 07:09:59.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-24 04:44:43.000,2017-08-24 04:47:18.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-23 09:56:25.000,2017-08-23 09:59:07.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-22 17:14:57.000,2017-08-22 17:17:36.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-22 14:37:45.000,2017-08-22 14:40:23.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-22 02:21:21.000,2017-08-22 02:24:06.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-21 23:59:35.000,2017-08-21 23:59:48.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 22:46:02.000,2017-08-21 22:48:44.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 21:43:48.000,2017-08-21 21:46:17.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 21:06:23.000,2017-08-21 21:08:57.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 08:22:35.000,2017-08-21 08:25:03.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 03:44:25.000,2017-08-21 03:47:02.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-21 01:55:27.000,2017-08-21 01:57:59.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-20 16:22:11.000,2017-08-20 16:24:39.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-20 15:52:59.000,2017-08-20 15:53:12.000,13,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-20 12:08:42.000,2017-08-20 12:11:16.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-20 08:57:20.000,2017-08-20 08:59:50.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-20 08:56:45.000,2017-08-20 08:56:57.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-20 07:47:35.000,2017-08-20 07:50:15.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-20 06:37:27.000,2017-08-20 06:39:59.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-19 16:30:19.000,2017-08-19 16:32:50.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-19 16:29:45.000,2017-08-19 16:29:56.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-19 08:34:08.000,2017-08-19 08:36:48.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-19 02:57:46.000,2017-08-19 03:00:16.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-18 18:35:51.000,2017-08-18 18:36:16.000,25,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-08-18 18:32:53.000,2017-08-18 18:35:51.000,178,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-18 16:23:42.000,2017-08-18 16:24:07.000,25,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-08-18 16:18:54.000,2017-08-18 16:23:42.000,288,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-08-18 16:18:54.000,2017-08-18 16:23:42.000,288,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-08-18 14:31:03.000,2017-08-18 14:34:58.000,235,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-08-18 14:19:33.000,2017-08-18 14:36:01.000,988,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-08-18 13:30:53.000,2017-08-18 14:35:11.000,3858,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-08-18 13:23:46.000,2017-08-18 13:29:01.000,315,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-08-18 11:39:04.000,2017-08-18 11:43:00.000,236,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-18 01:07:53.000,2017-08-18 01:10:29.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 23:21:47.000,2017-08-17 23:24:23.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-17 23:21:11.000,2017-08-17 23:21:23.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 17:30:38.000,2017-08-17 17:33:09.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 16:45:21.000,2017-08-17 16:47:51.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 15:10:28.000,2017-08-17 15:12:58.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 13:52:15.000,2017-08-17 13:54:56.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-17 11:27:57.000,2017-08-17 11:28:13.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 11:25:18.000,2017-08-17 11:27:57.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 10:37:25.000,2017-08-17 10:40:12.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-17 10:36:59.000,2017-08-17 10:37:12.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-17 09:43:30.000,2017-08-17 09:46:06.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-16 13:31:39.000,2017-08-16 13:34:11.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-16 08:59:43.000,2017-08-16 09:02:18.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-16 04:00:08.000,2017-08-16 04:02:36.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-16 03:07:57.000,2017-08-16 03:10:39.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-16 02:57:00.000,2017-08-16 02:59:39.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 17:54:35.000,2017-08-15 17:57:16.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-15 16:30:49.000,2017-08-15 16:32:46.000,117,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 16:28:06.000,2017-08-15 16:30:49.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 16:08:11.000,2017-08-15 16:10:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 15:55:02.000,2017-08-15 15:57:47.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 15:06:20.000,2017-08-15 15:08:50.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 14:23:27.000,2017-08-15 14:25:56.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-15 13:42:42.000,2017-08-15 13:44:30.000,108,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 13:40:18.000,2017-08-15 13:42:42.000,144,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 12:13:01.000,2017-08-15 12:15:30.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 07:58:45.000,2017-08-15 08:01:15.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-15 07:58:10.000,2017-08-15 07:58:21.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 05:47:31.000,2017-08-15 05:50:11.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-15 00:14:59.000,2017-08-15 00:17:39.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-15 00:14:35.000,2017-08-15 00:14:47.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 23:25:10.000,2017-08-14 23:27:50.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 15:24:10.000,2017-08-14 15:26:55.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 14:29:20.000,2017-08-14 14:32:01.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 13:55:33.000,2017-08-14 13:58:15.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 13:28:43.000,2017-08-14 13:31:14.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 13:18:56.000,2017-08-14 13:21:31.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 12:38:11.000,2017-08-14 12:40:40.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 11:51:59.000,2017-08-14 11:54:40.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 11:35:40.000,2017-08-14 11:38:21.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 07:17:00.000,2017-08-14 07:19:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 03:01:26.000,2017-08-14 03:04:05.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-14 00:53:53.000,2017-08-14 00:55:38.000,105,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-14 00:51:14.000,2017-08-14 00:53:53.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-14 00:50:50.000,2017-08-14 00:51:02.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-13 22:41:45.000,2017-08-13 23:02:23.000,1238,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-08-13 22:41:45.000,2017-08-13 22:42:09.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 22:13:16.000,2017-08-13 22:15:55.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 18:22:42.000,2017-08-13 18:25:14.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 13:47:06.000,2017-08-13 13:49:35.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-13 13:35:36.000,2017-08-13 13:37:31.000,115,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 13:32:55.000,2017-08-13 13:35:36.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 13:17:09.000,2017-08-13 13:19:34.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-13 13:10:06.000,2017-08-13 13:11:22.000,76,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 13:07:33.000,2017-08-13 13:10:06.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 12:35:11.000,2017-08-13 12:37:42.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 12:12:13.000,2017-08-13 12:14:47.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 11:56:22.000,2017-08-13 11:58:58.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 11:24:04.000,2017-08-13 11:26:41.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 11:10:16.000,2017-08-13 11:12:57.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-13 02:01:13.000,2017-08-13 02:03:45.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 20:42:10.000,2017-08-12 20:44:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-12 18:06:27.000,2017-08-12 18:26:38.000,1211,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-12 18:06:27.000,2017-08-12 18:26:38.000,1211,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 15:09:47.000,2017-08-12 15:12:20.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 14:09:31.000,2017-08-12 14:12:03.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-12 13:08:52.000,2017-08-12 13:09:54.000,62,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 13:06:13.000,2017-08-12 13:08:52.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 11:35:54.000,2017-08-12 11:38:26.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-12 09:39:30.000,2017-08-12 09:45:19.000,349,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-12 09:19:21.000,2017-08-12 09:39:30.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-12 09:19:21.000,2017-08-12 09:39:30.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-08-12 09:19:13.000,2017-08-12 09:19:21.000,8,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 07:08:03.000,2017-08-12 07:10:45.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 05:34:56.000,2017-08-12 05:37:36.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-12 03:24:47.000,2017-08-12 03:27:27.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-11 23:50:54.000,2017-08-11 23:55:16.000,262,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-08-11 23:41:43.000,2017-08-11 23:42:33.000,50,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-08-11 23:39:59.000,2017-08-11 23:50:54.000,655,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-08-11 23:39:59.000,2017-08-11 23:50:54.000,655,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-08-11 23:39:59.000,2017-08-11 23:50:54.000,655,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-08-11 23:39:59.000,2017-08-11 23:50:54.000,655,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15614,桨叶1变桨电机堵转故障,2017-08-11 23:36:15.000,2017-08-11 23:39:59.000,224,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15403,桨叶1电容温度高,2017-08-11 23:36:04.000,2017-08-11 23:39:59.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15423,桨叶2轴柜温度低,2017-08-11 23:36:04.000,2017-08-11 23:39:59.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15405,桨叶1轴柜温度高,2017-08-11 23:36:04.000,2017-08-11 23:39:59.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15439,桨叶3轴柜温度高,2017-08-11 23:36:04.000,2017-08-11 23:39:59.000,235,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15454,桨叶1驱动器驱动器告警码触发,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,45,主控制器失电,2017-08-11 23:36:01.000,2017-08-11 23:36:15.000,14,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15617,桨叶1超级电容模组中间点电压故障,2017-08-11 23:36:01.000,2017-08-11 23:36:04.000,3,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15452,桨叶2驱动器驱动器告警码触发,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15614,桨叶1变桨电机堵转故障,2017-08-11 23:36:01.000,2017-08-11 23:36:04.000,3,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15609,桨叶1编码器卡件故障,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15418,桨叶2电容过压,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15435,桨叶3电容过压,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15456,桨叶2电机制动器继电器故障,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15404,桨叶1驱动器温度高,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15453,桨叶3驱动器告警码触发,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15618,桨叶1变桨电机过温且堵转故障,2017-08-11 23:36:01.000,2017-08-11 23:36:04.000,3,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15455,桨叶1电机制动器继电器故障,2017-08-11 23:36:01.000,2017-08-11 23:39:59.000,238,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15622,桨叶1限位开关触发,2017-08-11 23:36:01.000,2017-08-11 23:36:04.000,3,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5989,变流器UPS电量低,2017-08-09 06:46:10.000,2017-08-11 23:36:01.000,233391,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15445,桨叶3电源管理模块故障,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15428,桨叶2电源管理模块故障,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5701,发电机碳刷磨损,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-08-09 06:45:24.000,2017-08-11 23:39:59.000,233675,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15411,桨叶1电源管理模块故障,2017-08-09 06:45:24.000,2017-08-11 23:36:01.000,233437,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-08-09 06:45:13.000,2017-08-11 23:50:54.000,234341,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-08-09 06:45:13.000,2017-08-11 23:50:54.000,234341,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,7021,电网频率低,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,电网,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-08-09 06:45:13.000,2017-08-11 23:50:54.000,234341,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,电网,故障和告警
白塔公司1号二期风电场,HFJ114,102,电网电压跌落,2017-08-09 06:45:13.000,2017-08-11 23:36:01.000,233448,电网,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-08-09 06:39:25.000,2017-08-11 23:36:01.000,233796,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-08 20:00:12.000,2017-08-08 20:02:51.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-08 08:22:12.000,2017-08-08 08:23:30.000,78,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-08 07:24:48.000,2017-08-08 07:27:21.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-08-08 05:01:18.000,2017-08-08 05:01:35.000,17,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-08 04:49:38.000,2017-08-08 04:52:14.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-08 01:48:41.000,2017-08-08 01:51:21.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-08 01:24:17.000,2017-08-08 01:26:58.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-07 08:52:10.000,2017-08-07 08:54:51.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-07 07:28:43.000,2017-08-07 07:31:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-07 04:52:10.000,2017-08-07 04:54:49.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-07 01:39:10.000,2017-08-07 01:41:49.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 22:43:15.000,2017-08-06 22:45:54.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 13:05:03.000,2017-08-06 13:07:32.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 12:27:17.000,2017-08-06 12:29:55.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 11:43:14.000,2017-08-06 11:45:52.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 11:19:52.000,2017-08-06 11:22:25.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 11:11:34.000,2017-08-06 11:14:04.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 10:34:49.000,2017-08-06 10:37:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 04:06:26.000,2017-08-06 04:09:11.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 03:07:51.000,2017-08-06 03:10:31.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-06 00:15:41.000,2017-08-06 00:18:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 23:58:12.000,2017-08-06 00:00:50.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-05 23:57:38.000,2017-08-05 23:57:50.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 22:56:24.000,2017-08-05 22:59:01.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 21:51:50.000,2017-08-05 21:54:27.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-05 17:17:44.000,2017-08-05 17:19:46.000,122,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-05 16:35:00.000,2017-08-05 16:36:21.000,81,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 15:00:39.000,2017-08-05 15:03:24.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 13:54:43.000,2017-08-05 13:57:23.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 08:42:25.000,2017-08-05 08:45:04.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-05 07:29:09.000,2017-08-05 07:31:49.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-05 05:12:19.000,2017-08-05 05:12:54.000,35,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-05 04:51:47.000,2017-08-05 05:12:19.000,1232,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-08-05 04:51:35.000,2017-08-05 04:52:09.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-08-04 23:49:50.000,2017-08-04 23:50:02.000,12,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 21:04:06.000,2017-08-04 21:06:53.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 20:23:54.000,2017-08-04 20:26:37.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 18:13:08.000,2017-08-04 18:15:33.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 11:53:19.000,2017-08-04 11:56:07.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 07:16:33.000,2017-08-04 07:19:00.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-04 03:01:10.000,2017-08-04 03:03:58.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-08-04 03:00:44.000,2017-08-04 03:00:55.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 16:51:53.000,2017-08-03 16:54:30.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 16:22:28.000,2017-08-03 16:25:05.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 15:48:54.000,2017-08-03 15:51:31.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 14:27:05.000,2017-08-03 14:29:45.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-03 14:00:39.000,2017-08-03 14:04:14.000,215,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 13:21:43.000,2017-08-03 13:24:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 13:09:19.000,2017-08-03 13:11:58.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 12:29:57.000,2017-08-03 12:32:37.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-03 09:11:01.000,2017-08-03 09:11:48.000,47,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-03 08:07:21.000,2017-08-03 08:10:06.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-08-03 01:40:04.000,2017-08-03 01:40:49.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-03 01:40:04.000,2017-08-03 02:01:02.000,1258,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-08-02 23:26:19.000,2017-08-02 23:26:30.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 20:17:17.000,2017-08-02 20:20:07.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 18:20:56.000,2017-08-02 18:23:41.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 17:34:00.000,2017-08-02 17:36:39.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 17:12:49.000,2017-08-02 17:15:15.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 16:38:59.000,2017-08-02 16:41:39.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 16:11:17.000,2017-08-02 16:14:07.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 15:59:33.000,2017-08-02 16:02:21.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 15:36:53.000,2017-08-02 15:39:32.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-02 14:54:27.000,2017-08-02 14:55:12.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-02 14:53:30.000,2017-08-02 14:54:15.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 14:50:41.000,2017-08-02 14:53:19.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-02 11:48:23.000,2017-08-02 11:48:57.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 11:07:43.000,2017-08-02 11:10:24.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 10:52:46.000,2017-08-02 10:55:25.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 10:35:32.000,2017-08-02 10:38:11.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-02 08:56:58.000,2017-08-02 08:57:54.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 08:26:43.000,2017-08-02 08:29:32.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 05:42:14.000,2017-08-02 05:44:52.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 02:37:11.000,2017-08-02 02:39:49.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 01:32:27.000,2017-08-02 01:35:05.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-02 00:29:48.000,2017-08-02 00:32:26.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-08-02 00:29:14.000,2017-08-02 00:29:26.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-01 20:20:30.000,2017-08-01 20:23:08.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-01 19:17:45.000,2017-08-01 19:20:22.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-08-01 12:56:04.000,2017-08-01 13:02:49.000,405,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-01 03:10:25.000,2017-08-01 03:13:02.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-08-01 02:46:56.000,2017-08-01 02:47:19.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-01 02:26:36.000,2017-08-01 02:46:56.000,1220,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-08-01 02:26:36.000,2017-08-01 02:46:56.000,1220,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-08-01 02:24:22.000,2017-08-01 02:26:36.000,134,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-07-31 09:25:14.000,2017-07-31 14:45:07.000,19193,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-07-31 09:25:14.000,2017-07-31 14:45:07.000,19193,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-31 08:48:19.000,2017-07-31 12:02:40.000,11661,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-30 15:22:31.000,2017-07-30 15:23:28.000,57,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-30 15:19:51.000,2017-07-30 15:22:31.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-30 13:24:48.000,2017-07-30 13:26:52.000,124,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-30 13:22:10.000,2017-07-30 13:24:48.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-30 09:04:30.000,2017-07-30 09:05:33.000,63,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-30 04:54:56.000,2017-07-30 04:57:34.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 16:30:03.000,2017-07-29 16:32:42.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 15:47:53.000,2017-07-29 15:50:42.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 14:30:00.000,2017-07-29 14:32:38.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-29 13:56:01.000,2017-07-29 13:56:12.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 13:16:58.000,2017-07-29 13:19:34.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-07-29 12:26:50.000,2017-07-29 12:27:01.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 03:18:24.000,2017-07-29 03:21:09.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-29 00:49:11.000,2017-07-29 00:51:48.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-28 23:10:16.000,2017-07-28 23:12:57.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-28 21:42:18.000,2017-07-28 21:44:55.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-27 23:51:57.000,2017-07-27 23:53:50.000,113,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-27 22:18:25.000,2017-07-27 22:21:01.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-27 18:49:55.000,2017-07-27 18:52:33.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-27 17:04:56.000,2017-07-27 17:07:40.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-27 04:54:12.000,2017-07-27 04:56:49.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-27 03:46:55.000,2017-07-27 03:50:16.000,201,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-27 03:44:07.000,2017-07-27 03:46:44.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-26 12:22:28.000,2017-07-26 12:25:06.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-26 07:04:49.000,2017-07-26 07:07:28.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-26 02:56:07.000,2017-07-26 02:58:45.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-26 02:55:33.000,2017-07-26 02:55:44.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-25 16:13:00.000,2017-07-25 16:15:44.000,164,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-25 15:52:22.000,2017-07-25 15:57:48.000,326,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 15:14:06.000,2017-07-25 15:16:25.000,139,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 15:02:15.000,2017-07-25 15:05:13.000,178,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 13:57:25.000,2017-07-25 14:00:02.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 13:36:03.000,2017-07-25 13:38:41.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 13:18:02.000,2017-07-25 13:20:32.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-25 12:46:47.000,2017-07-25 12:47:32.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-25 11:30:56.000,2017-07-25 11:33:32.000,156,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 11:14:09.000,2017-07-25 11:17:00.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 10:52:31.000,2017-07-25 10:55:09.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-25 10:51:58.000,2017-07-25 10:52:09.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 10:39:12.000,2017-07-25 10:41:50.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 10:13:33.000,2017-07-25 10:16:05.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-25 09:51:13.000,2017-07-25 09:52:09.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 09:48:36.000,2017-07-25 09:51:13.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 09:27:07.000,2017-07-25 09:29:44.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 08:54:17.000,2017-07-25 08:56:53.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-25 08:28:30.000,2017-07-25 08:31:07.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 23:41:46.000,2017-07-24 23:44:22.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-07-24 23:41:12.000,2017-07-24 23:41:24.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 11:11:04.000,2017-07-24 11:13:30.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 10:46:52.000,2017-07-24 10:49:40.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 10:28:31.000,2017-07-24 10:31:20.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 04:46:26.000,2017-07-24 04:49:03.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 03:46:40.000,2017-07-24 03:49:17.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-24 02:37:48.000,2017-07-24 02:40:26.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-23 13:08:22.000,2017-07-23 13:11:17.000,175,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-23 08:25:47.000,2017-07-23 08:28:34.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-23 02:34:31.000,2017-07-23 02:37:07.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 21:00:37.000,2017-07-22 21:03:16.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 16:52:30.000,2017-07-22 16:53:48.000,78,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 16:40:37.000,2017-07-22 16:43:02.000,145,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 16:22:12.000,2017-07-22 16:24:48.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 16:02:21.000,2017-07-22 16:04:59.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-22 16:01:38.000,2017-07-22 16:02:04.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 15:36:08.000,2017-07-22 15:36:20.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 15:33:21.000,2017-07-22 15:36:08.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 15:18:43.000,2017-07-22 15:21:13.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 14:33:19.000,2017-07-22 14:35:55.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 14:20:37.000,2017-07-22 14:22:53.000,136,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 14:18:05.000,2017-07-22 14:20:37.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 13:43:23.000,2017-07-22 13:46:00.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-22 13:42:50.000,2017-07-22 13:43:01.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 13:28:40.000,2017-07-22 13:31:16.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 13:18:30.000,2017-07-22 13:20:58.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 11:10:51.000,2017-07-22 11:13:24.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 10:38:00.000,2017-07-22 10:39:06.000,66,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-22 10:07:32.000,2017-07-22 10:09:50.000,138,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-22 10:05:06.000,2017-07-22 10:07:32.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-21 21:42:46.000,2017-07-21 21:45:34.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-21 18:44:54.000,2017-07-21 18:46:13.000,79,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 18:23:28.000,2017-07-21 18:24:47.000,79,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-07-21 18:23:28.000,2017-07-21 18:44:54.000,1286,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-21 15:51:48.000,2017-07-21 15:58:30.000,402,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-21 15:16:14.000,2017-07-21 15:51:48.000,2134,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 15:16:14.000,2017-07-21 15:28:51.000,757,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,15606,桨叶1位置过大故障,2017-07-21 13:53:15.000,2017-07-21 15:16:31.000,4996,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15622,桨叶1限位开关触发,2017-07-21 13:53:15.000,2017-07-21 15:16:14.000,4979,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15402,桨叶1电容欠压,2017-07-21 13:53:15.000,2017-07-21 15:16:14.000,4979,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15417,桨叶1桨叶位置值过大,2017-07-21 13:53:15.000,2017-07-21 15:16:14.000,4979,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-21 13:53:15.000,2017-07-21 15:16:31.000,4996,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 13:32:50.000,2017-07-21 13:53:15.000,1225,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 13:32:39.000,2017-07-21 13:32:50.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 13:29:52.000,2017-07-21 13:32:39.000,167,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-21 13:29:41.000,2017-07-21 13:53:15.000,1414,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 13:29:30.000,2017-07-21 13:29:52.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:55:47.000,2017-07-21 13:29:41.000,2034,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:55:14.000,2017-07-21 12:55:47.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:46:07.000,2017-07-21 12:55:14.000,547,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:44:15.000,2017-07-21 12:46:07.000,112,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:43:31.000,2017-07-21 12:44:15.000,44,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:43:08.000,2017-07-21 12:43:31.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:19:14.000,2017-07-21 12:43:08.000,1434,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:18:57.000,2017-07-21 12:19:14.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:07:01.000,2017-07-21 12:18:57.000,716,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:06:43.000,2017-07-21 12:07:01.000,18,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:05:10.000,2017-07-21 12:06:43.000,93,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:04:41.000,2017-07-21 12:05:10.000,29,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 12:01:18.000,2017-07-21 12:04:41.000,203,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 12:00:27.000,2017-07-21 12:01:18.000,51,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:59:53.000,2017-07-21 12:00:27.000,34,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:57:06.000,2017-07-21 11:59:53.000,167,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:45:36.000,2017-07-21 11:57:06.000,690,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:42:27.000,2017-07-21 11:45:36.000,189,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:37:37.000,2017-07-21 11:42:27.000,290,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:37:15.000,2017-07-21 11:37:37.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:35:12.000,2017-07-21 11:37:15.000,123,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:31:29.000,2017-07-21 11:35:12.000,223,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:29:27.000,2017-07-21 11:31:29.000,122,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:28:31.000,2017-07-21 11:29:27.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:27:46.000,2017-07-21 11:28:31.000,45,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:24:48.000,2017-07-21 11:27:46.000,178,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:23:41.000,2017-07-21 11:24:48.000,67,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:23:30.000,2017-07-21 11:23:41.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:22:45.000,2017-07-21 11:23:30.000,45,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:21:27.000,2017-07-21 11:22:45.000,78,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:20:54.000,2017-07-21 11:21:27.000,33,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:20:38.000,2017-07-21 11:20:54.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:15:59.000,2017-07-21 11:20:38.000,279,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:15:10.000,2017-07-21 11:15:59.000,49,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:12:50.000,2017-07-21 11:15:10.000,140,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:09:05.000,2017-07-21 11:12:50.000,225,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:08:15.000,2017-07-21 11:09:05.000,50,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 11:07:52.000,2017-07-21 11:08:15.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 11:07:17.000,2017-07-21 11:07:52.000,35,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 10:57:14.000,2017-07-21 11:07:17.000,603,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 10:56:52.000,2017-07-21 10:57:14.000,22,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 10:55:11.000,2017-07-21 10:56:52.000,101,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 10:54:27.000,2017-07-21 10:55:11.000,44,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-21 10:40:07.000,2017-07-21 10:54:27.000,860,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2017-07-21 10:28:47.000,2017-07-21 13:53:15.000,12268,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5613,齿轮箱油泵启动失败,2017-07-21 08:42:12.000,2017-07-21 15:16:14.000,23642,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5405,桨叶2和3的桨距角差值过大,2017-07-21 08:42:01.000,2017-07-21 15:16:14.000,23653,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5403,桨叶1和2的桨距角差值过大,2017-07-21 08:34:58.000,2017-07-21 15:16:14.000,24076,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5404,桨叶1和3的桨距角差值过大,2017-07-21 08:34:58.000,2017-07-21 15:16:14.000,24076,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-07-21 08:34:25.000,2017-07-21 08:42:12.000,467,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15819,桨叶3手动操作允许,2017-07-21 08:33:40.000,2017-07-21 15:16:14.000,24154,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15619,桨叶1手动操作允许,2017-07-21 08:33:29.000,2017-07-21 15:16:14.000,24165,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-21 08:33:18.000,2017-07-21 15:16:31.000,24193,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15719,桨叶2手动操作允许,2017-07-21 08:33:18.000,2017-07-21 15:16:14.000,24176,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-07-21 07:52:34.000,2017-07-21 10:28:47.000,9373,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5620,齿轮箱冷却风扇断路器跳闸,2017-07-21 07:38:14.000,2017-07-21 15:28:51.000,28237,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-07-21 07:38:03.000,2017-07-21 15:28:51.000,28248,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-21 07:38:03.000,2017-07-21 10:40:07.000,10924,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5120,故障维护按钮使能,2017-07-21 07:22:53.000,2017-07-21 13:53:15.000,23422,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-21 07:22:53.000,2017-07-21 13:29:30.000,21997,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-07-21 07:20:41.000,2017-07-21 15:51:36.000,30655,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-21 00:16:48.000,2017-07-21 00:19:35.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 15:49:46.000,2017-07-20 15:52:22.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 15:29:17.000,2017-07-20 15:31:54.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 14:47:29.000,2017-07-20 14:50:06.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 14:04:35.000,2017-07-20 14:07:19.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-20 13:46:20.000,2017-07-20 13:48:01.000,101,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 12:56:57.000,2017-07-20 12:59:32.000,155,变流器,故障和告警
