风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-20 12:56:23.000,2017-07-20 12:56:34.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 12:40:48.000,2017-07-20 12:43:24.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-20 12:19:27.000,2017-07-20 12:20:19.000,52,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-07-20 12:16:54.000,2017-07-20 12:19:27.000,153,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15606,桨叶1位置过大故障,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,45,主控制器失电,2017-07-20 12:16:36.000,2017-07-20 12:16:54.000,18,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15605,桨叶1位置过小故障,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64028,WP-Line配置调整(OS),2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-20 12:16:36.000,2017-07-20 12:19:27.000,171,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,40503,模块3.2正常运行时间未发送,2017-07-20 12:05:56.000,2017-07-20 12:16:36.000,640,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40493,模块3.1正常运行时间未发送,2017-07-20 11:58:57.000,2017-07-20 12:16:36.000,1059,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40653,模块4.1正常运行时间未发送,2017-07-20 11:58:57.000,2017-07-20 12:16:36.000,1059,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40513,模块3.3正常运行时间未发送,2017-07-20 11:58:57.000,2017-07-20 12:16:36.000,1059,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-07-20 11:47:29.000,2017-07-20 12:16:36.000,1747,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2017-07-20 11:47:29.000,2017-07-20 12:16:36.000,1747,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2017-07-20 11:47:29.000,2017-07-20 12:16:36.000,1747,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2017-07-20 11:47:29.000,2017-07-20 12:16:36.000,1747,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2017-07-20 11:47:29.000,2017-07-20 12:16:36.000,1747,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-20 11:27:31.000,2017-07-20 12:19:27.000,3116,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-20 11:27:31.000,2017-07-20 12:19:27.000,3116,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-20 11:27:31.000,2017-07-20 12:19:27.000,3116,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-20 11:27:31.000,2017-07-20 12:19:27.000,3116,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15606,桨叶1位置过大故障,2017-07-20 11:13:42.000,2017-07-20 11:47:29.000,2027,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15417,桨叶1桨叶位置值过大,2017-07-20 11:13:42.000,2017-07-20 12:05:56.000,3134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15416,桨叶1桨叶位置值过小,2017-07-20 11:13:25.000,2017-07-20 12:16:36.000,3791,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15605,桨叶1位置过小故障,2017-07-20 11:13:25.000,2017-07-20 11:47:29.000,2044,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15403,桨叶1电容温度高,2017-07-20 11:13:08.000,2017-07-20 12:16:36.000,3808,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15405,桨叶1轴柜温度高,2017-07-20 11:13:08.000,2017-07-20 12:16:36.000,3808,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15614,桨叶1变桨电机堵转故障,2017-07-20 11:13:08.000,2017-07-20 11:47:18.000,2050,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15454,桨叶1驱动器驱动器告警码触发,2017-07-20 11:13:08.000,2017-07-20 11:58:57.000,2749,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15622,桨叶1限位开关触发,2017-07-20 11:13:08.000,2017-07-20 11:27:31.000,863,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15609,桨叶1编码器卡件故障,2017-07-20 11:13:08.000,2017-07-20 11:47:29.000,2061,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15404,桨叶1驱动器温度高,2017-07-20 11:13:08.000,2017-07-20 12:16:36.000,3808,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15401,桨叶1电容过压,2017-07-20 11:13:08.000,2017-07-20 12:16:36.000,3808,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-07-20 11:12:34.000,2017-07-20 11:13:08.000,34,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-20 11:08:38.000,2017-07-20 11:13:08.000,270,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-20 11:08:38.000,2017-07-20 12:19:27.000,4249,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15619,桨叶1手动操作允许,2017-07-20 11:07:48.000,2017-07-20 11:27:31.000,1183,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-20 11:04:08.000,2017-07-20 11:08:21.000,253,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15619,桨叶1手动操作允许,2017-07-20 11:04:08.000,2017-07-20 11:04:43.000,35,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5933,机组风轮过转速,2017-07-20 10:56:12.000,2017-07-20 11:03:50.000,458,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15620,桨叶1手动运行,2017-07-20 10:55:39.000,2017-07-20 11:27:31.000,1912,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15619,桨叶1手动操作允许,2017-07-20 10:53:59.000,2017-07-20 11:03:50.000,591,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-07-20 10:52:08.000,2017-07-20 11:13:08.000,1260,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-20 10:43:05.000,2017-07-20 11:03:50.000,1245,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-20 10:42:54.000,2017-07-20 10:43:49.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-20 10:42:42.000,2017-07-20 11:08:21.000,1539,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5007,塔底紧停按钮触发,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-07-20 10:42:20.000,2017-07-20 10:42:42.000,22,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-20 10:41:58.000,2017-07-20 10:42:42.000,44,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-20 10:41:58.000,2017-07-20 10:42:20.000,22,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-20 10:41:47.000,2017-07-20 10:42:42.000,55,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-20 10:41:36.000,2017-07-20 11:13:42.000,1926,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-20 10:41:36.000,2017-07-20 11:58:57.000,4641,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15402,桨叶1电容欠压,2017-07-20 10:41:36.000,2017-07-20 12:16:36.000,5700,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-20 10:41:36.000,2017-07-20 11:13:42.000,1926,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-20 10:41:36.000,2017-07-20 11:13:25.000,1909,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15618,桨叶1变桨电机过温且堵转故障,2017-07-20 10:41:36.000,2017-07-20 11:27:31.000,2755,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-20 10:41:36.000,2017-07-20 11:13:25.000,1909,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-20 10:41:36.000,2017-07-20 11:47:29.000,3953,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15455,桨叶1电机制动器继电器故障,2017-07-20 10:41:36.000,2017-07-20 11:58:57.000,4641,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-20 10:27:34.000,2017-07-20 10:42:20.000,886,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-07-20 10:27:34.000,2017-07-20 10:42:20.000,886,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-20 09:53:22.000,2017-07-20 09:56:09.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-20 04:25:41.000,2017-07-20 04:29:44.000,243,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-20 03:30:36.000,2017-07-20 03:34:29.000,233,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-20 03:30:36.000,2017-07-20 03:34:29.000,233,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-20 03:30:36.000,2017-07-20 03:34:29.000,233,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-20 03:30:36.000,2017-07-20 03:34:29.000,233,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-20 03:30:36.000,2017-07-20 03:34:29.000,233,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-20 03:30:36.000,2017-07-20 03:36:32.000,356,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-20 01:18:50.000,2017-07-20 01:26:09.000,439,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-19 23:20:21.000,2017-07-19 23:21:09.000,48,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 22:29:23.000,2017-07-19 22:31:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-19 20:15:28.000,2017-07-19 20:18:50.000,202,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-19 20:01:04.000,2017-07-19 20:06:00.000,296,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-19 20:01:04.000,2017-07-19 20:07:01.000,357,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-19 20:01:04.000,2017-07-19 20:04:12.000,188,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-19 20:01:04.000,2017-07-19 20:04:12.000,188,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-19 20:01:04.000,2017-07-19 20:04:12.000,188,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-19 20:01:04.000,2017-07-19 20:04:12.000,188,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-19 20:01:04.000,2017-07-19 20:07:17.000,373,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-19 20:01:04.000,2017-07-19 20:04:12.000,188,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 15:50:03.000,2017-07-19 15:52:49.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-19 15:29:29.000,2017-07-19 15:29:40.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 15:26:53.000,2017-07-19 15:29:29.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-19 15:08:48.000,2017-07-19 15:11:41.000,173,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-19 15:08:48.000,2017-07-19 15:11:41.000,173,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-19 15:08:48.000,2017-07-19 15:11:41.000,173,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-19 15:08:48.000,2017-07-19 15:11:16.000,148,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-19 15:08:48.000,2017-07-19 15:11:41.000,173,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-19 14:05:22.000,2017-07-19 14:06:45.000,83,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 13:48:52.000,2017-07-19 13:51:28.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-19 12:51:15.000,2017-07-19 12:51:48.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 12:16:04.000,2017-07-19 12:18:32.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-19 12:06:05.000,2017-07-19 12:06:27.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 12:03:22.000,2017-07-19 12:06:05.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 11:45:55.000,2017-07-19 11:48:30.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 10:53:24.000,2017-07-19 10:55:59.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-19 03:56:53.000,2017-07-19 06:45:53.000,10140,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-19 01:54:02.000,2017-07-19 01:55:31.000,89,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-19 01:52:21.000,2017-07-19 01:54:02.000,101,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 22:58:18.000,2017-07-18 23:00:09.000,111,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-18 22:57:01.000,2017-07-18 22:58:18.000,77,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 22:02:45.000,2017-07-18 22:05:15.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 17:25:01.000,2017-07-18 17:27:37.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-18 16:58:58.000,2017-07-18 16:59:09.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-18 16:55:28.000,2017-07-18 16:58:47.000,199,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 16:52:52.000,2017-07-18 16:55:28.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 16:08:34.000,2017-07-18 16:11:00.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 15:21:49.000,2017-07-18 15:24:36.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 14:35:51.000,2017-07-18 14:38:27.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 13:54:44.000,2017-07-18 13:57:30.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 13:40:29.000,2017-07-18 13:43:04.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-18 12:59:59.000,2017-07-18 13:00:11.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 12:57:14.000,2017-07-18 12:59:59.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 12:05:42.000,2017-07-18 12:08:11.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-18 11:52:56.000,2017-07-18 11:53:07.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 11:50:09.000,2017-07-18 11:52:56.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-18 11:23:39.000,2017-07-18 11:26:16.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-17 18:18:37.000,2017-07-17 18:27:46.000,549,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-17 18:18:37.000,2017-07-17 18:27:46.000,549,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-17 14:37:34.000,2017-07-17 14:59:53.000,1339,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-17 12:36:06.000,2017-07-17 14:33:52.000,7066,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-17 11:29:51.000,2017-07-17 12:09:52.000,2401,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-16 18:42:30.000,2017-07-16 18:47:27.000,297,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-16 18:42:30.000,2017-07-16 18:47:27.000,297,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-16 18:42:30.000,2017-07-16 18:47:27.000,297,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-16 18:42:30.000,2017-07-16 18:52:49.000,619,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-16 18:42:30.000,2017-07-16 18:47:27.000,297,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-16 18:42:30.000,2017-07-16 18:53:22.000,652,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-16 18:42:30.000,2017-07-16 18:47:27.000,297,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-16 16:09:48.000,2017-07-16 16:16:32.000,404,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-07-16 16:06:51.000,2017-07-16 16:16:32.000,581,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-16 15:56:55.000,2017-07-16 15:57:06.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-16 15:55:48.000,2017-07-16 15:56:44.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-16 15:55:37.000,2017-07-16 15:55:48.000,11,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-16 15:55:04.000,2017-07-16 15:55:37.000,33,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-16 15:55:04.000,2017-07-16 15:55:15.000,11,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-16 15:55:04.000,2017-07-16 15:55:15.000,11,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-16 15:52:50.000,2017-07-16 15:55:15.000,145,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-16 15:52:50.000,2017-07-16 15:55:15.000,145,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-16 15:52:50.000,2017-07-16 15:55:15.000,145,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-16 15:52:50.000,2017-07-16 15:55:04.000,134,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-16 15:52:50.000,2017-07-16 15:55:15.000,145,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,40513,模块3.3正常运行时间未发送,2017-07-16 15:47:05.000,2017-07-16 15:52:50.000,345,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40503,模块3.2正常运行时间未发送,2017-07-16 15:47:05.000,2017-07-16 15:52:50.000,345,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40653,模块4.1正常运行时间未发送,2017-07-16 15:47:05.000,2017-07-16 15:52:50.000,345,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40493,模块3.1正常运行时间未发送,2017-07-16 15:47:05.000,2017-07-16 15:52:50.000,345,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5309,风向仪无摆动,2017-07-16 15:31:09.000,2017-07-16 15:52:50.000,1301,风速仪,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-16 15:21:20.000,2017-07-16 15:55:04.000,2024,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-16 15:21:20.000,2017-07-16 15:55:04.000,2024,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-16 15:21:20.000,2017-07-16 15:52:50.000,1890,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5627,齿轮箱加热器断路器跳闸,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5724,发电机滑环加热和风扇断路器跳闸,2017-07-16 15:20:59.000,2017-07-16 15:47:05.000,1566,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5854,发电机轴承润滑故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,润滑系统,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-07-16 15:20:59.000,2017-07-16 15:52:50.000,1911,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5722,发电机润滑泵断路器跳闸,2017-07-16 15:20:59.000,2017-07-16 15:47:05.000,1566,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-07-16 15:20:38.000,2017-07-16 15:52:50.000,1932,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5620,齿轮箱冷却风扇断路器跳闸,2017-07-16 15:20:38.000,2017-07-16 15:52:50.000,1932,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-16 15:13:24.000,2017-07-16 15:52:50.000,2366,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-07-16 15:11:49.000,2017-07-16 15:52:50.000,2461,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-16 14:49:17.000,2017-07-16 14:51:51.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-16 14:06:04.000,2017-07-16 14:11:56.000,352,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-16 12:52:32.000,2017-07-16 12:55:06.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-07-16 12:51:59.000,2017-07-16 12:52:32.000,33,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-16 12:51:59.000,2017-07-16 12:52:32.000,33,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-16 12:25:18.000,2017-07-16 12:45:54.000,1236,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-16 05:07:01.000,2017-07-16 05:09:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-15 19:51:53.000,2017-07-15 19:58:41.000,408,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 19:46:22.000,2017-07-15 19:46:44.000,22,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-15 19:43:48.000,2017-07-15 19:46:00.000,132,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-15 19:43:48.000,2017-07-15 19:45:16.000,88,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-15 19:43:48.000,2017-07-15 19:45:16.000,88,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-15 19:43:48.000,2017-07-15 19:45:16.000,88,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-15 19:43:48.000,2017-07-15 19:45:16.000,88,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-15 19:43:48.000,2017-07-15 19:45:16.000,88,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-15 19:43:48.000,2017-07-15 19:46:22.000,154,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-15 19:19:18.000,2017-07-15 19:25:04.000,346,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-15 19:19:18.000,2017-07-15 19:25:59.000,401,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-15 19:19:18.000,2017-07-15 19:25:04.000,346,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-15 19:19:18.000,2017-07-15 19:25:04.000,346,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-15 19:19:18.000,2017-07-15 19:25:04.000,346,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-15 19:19:18.000,2017-07-15 19:25:04.000,346,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-15 19:19:18.000,2017-07-15 19:26:21.000,423,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 19:03:43.000,2017-07-15 19:05:13.000,90,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-15 19:02:13.000,2017-07-15 19:03:43.000,90,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-15 19:02:13.000,2017-07-15 19:03:43.000,90,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-15 14:56:40.000,2017-07-15 14:58:42.000,122,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 14:54:05.000,2017-07-15 14:56:40.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-15 14:53:32.000,2017-07-15 14:53:43.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 13:19:53.000,2017-07-15 13:22:40.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 13:13:13.000,2017-07-15 13:16:02.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 12:55:47.000,2017-07-15 12:58:33.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 12:37:20.000,2017-07-15 12:39:54.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 12:04:38.000,2017-07-15 12:07:06.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 11:31:52.000,2017-07-15 11:34:26.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 10:52:12.000,2017-07-15 10:54:46.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 08:13:22.000,2017-07-15 08:15:50.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 07:31:33.000,2017-07-15 07:34:07.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 06:44:34.000,2017-07-15 06:47:08.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 03:56:37.000,2017-07-15 03:59:22.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 02:53:45.000,2017-07-15 02:56:19.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-07-15 02:53:12.000,2017-07-15 02:53:23.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-15 01:36:59.000,2017-07-15 01:39:44.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-14 17:34:22.000,2017-07-14 17:34:44.000,22,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-14 17:33:59.000,2017-07-14 17:34:22.000,23,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-14 17:33:59.000,2017-07-14 17:34:22.000,23,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-14 17:33:59.000,2017-07-14 17:34:22.000,23,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-14 17:31:44.000,2017-07-14 17:34:22.000,158,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-14 17:31:44.000,2017-07-14 17:34:22.000,158,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-14 17:31:44.000,2017-07-14 17:34:22.000,158,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-14 17:31:44.000,2017-07-14 17:34:22.000,158,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-14 17:31:44.000,2017-07-14 17:33:48.000,124,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-14 14:18:46.000,2017-07-14 14:20:09.000,83,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-14 14:17:04.000,2017-07-14 14:18:12.000,68,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-14 14:17:04.000,2017-07-14 14:18:46.000,102,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-14 13:41:24.000,2017-07-14 13:44:09.000,165,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-14 13:38:51.000,2017-07-14 13:41:24.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-14 13:07:55.000,2017-07-14 13:12:59.000,304,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-07-14 12:57:12.000,2017-07-14 12:57:23.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-07-14 12:10:43.000,2017-07-14 12:11:01.000,18,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-14 11:11:41.000,2017-07-14 11:13:41.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-14 07:39:27.000,2017-07-14 07:42:01.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-13 15:36:42.000,2017-07-13 15:39:16.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-13 14:36:43.000,2017-07-13 14:39:17.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-13 04:53:08.000,2017-07-13 04:55:43.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 16:55:29.000,2017-07-12 16:58:04.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 15:54:01.000,2017-07-12 15:56:35.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 15:44:18.000,2017-07-12 15:46:53.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 15:10:05.000,2017-07-12 15:12:47.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 14:29:40.000,2017-07-12 14:32:14.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-12 14:29:07.000,2017-07-12 14:29:18.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-12 14:21:41.000,2017-07-12 14:23:37.000,116,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 13:42:21.000,2017-07-12 13:45:06.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 13:14:41.000,2017-07-12 13:17:09.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 13:02:57.000,2017-07-12 13:05:25.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 12:20:52.000,2017-07-12 12:23:24.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 08:35:19.000,2017-07-12 08:37:53.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-12 08:34:46.000,2017-07-12 08:34:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-12 08:08:12.000,2017-07-12 08:10:54.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 22:49:10.000,2017-07-11 22:50:05.000,55,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-11 22:28:11.000,2017-07-11 22:28:55.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-07-11 22:28:11.000,2017-07-11 22:49:10.000,1259,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 19:40:14.000,2017-07-11 19:42:47.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 18:58:46.000,2017-07-11 19:00:36.000,110,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 18:55:51.000,2017-07-11 18:58:24.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 18:07:20.000,2017-07-11 18:09:50.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 17:46:05.000,2017-07-11 17:48:39.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 16:02:41.000,2017-07-11 16:05:41.000,180,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 15:31:55.000,2017-07-11 15:35:02.000,187,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 15:29:22.000,2017-07-11 15:31:55.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 15:13:37.000,2017-07-11 15:19:36.000,359,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 14:53:02.000,2017-07-11 14:53:35.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 14:50:17.000,2017-07-11 14:53:02.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 14:24:07.000,2017-07-11 14:25:35.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 14:21:22.000,2017-07-11 14:24:07.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 13:57:13.000,2017-07-11 13:57:46.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 13:23:20.000,2017-07-11 13:25:53.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-11 13:12:30.000,2017-07-11 13:14:45.000,135,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 13:09:59.000,2017-07-11 13:12:30.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-11 13:09:24.000,2017-07-11 13:09:41.000,17,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 12:34:54.000,2017-07-11 12:37:38.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 12:15:27.000,2017-07-11 12:17:58.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 11:59:42.000,2017-07-11 12:02:29.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-11 11:47:20.000,2017-07-11 11:50:03.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-07-10 23:14:54.000,2017-07-10 23:35:18.000,1224,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-07-10 23:14:37.000,2017-07-10 23:15:10.000,33,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 21:18:52.000,2017-07-10 21:21:23.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 19:42:01.000,2017-07-10 19:44:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-10 12:35:23.000,2017-07-10 12:37:02.000,99,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 12:32:38.000,2017-07-10 12:35:23.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-10 11:58:07.000,2017-07-10 11:58:18.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 11:55:35.000,2017-07-10 11:58:07.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 07:31:42.000,2017-07-10 07:34:27.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-10 05:57:11.000,2017-07-10 06:00:37.000,206,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 04:17:59.000,2017-07-10 04:20:43.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-10 01:43:27.000,2017-07-10 01:45:59.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 23:09:11.000,2017-07-09 23:11:44.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 19:48:18.000,2017-07-09 19:50:52.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-09 18:23:31.000,2017-07-09 18:24:15.000,44,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 18:20:51.000,2017-07-09 18:23:31.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-09 17:26:58.000,2017-07-09 17:28:58.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 17:24:15.000,2017-07-09 17:26:47.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 17:10:51.000,2017-07-09 17:13:23.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-09 14:42:47.000,2017-07-09 16:07:15.000,5068,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-07-09 13:34:35.000,2017-07-09 13:38:02.000,207,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 12:38:54.000,2017-07-09 12:41:26.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 12:25:12.000,2017-07-09 12:27:55.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 06:28:20.000,2017-07-09 06:31:04.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-09 02:07:57.000,2017-07-09 02:08:14.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-09 02:05:17.000,2017-07-09 02:07:57.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-09 01:09:24.000,2017-07-09 01:09:58.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-08 23:02:53.000,2017-07-08 23:05:47.000,174,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-08 15:17:35.000,2017-07-08 15:59:59.000,2544,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-08 14:24:47.000,2017-07-08 15:15:36.000,3049,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-08 12:09:45.000,2017-07-08 14:21:52.000,7927,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-07-08 10:21:43.000,2017-07-08 10:21:59.000,16,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-08 10:07:51.000,2017-07-08 10:10:33.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-08 02:39:26.000,2017-07-08 02:42:08.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 17:51:30.000,2017-07-07 17:54:12.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 17:31:13.000,2017-07-07 17:33:46.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-07 16:34:15.000,2017-07-07 16:35:53.000,98,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 16:23:02.000,2017-07-07 16:25:34.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-07 16:06:49.000,2017-07-07 16:07:23.000,34,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 16:04:29.000,2017-07-07 16:06:49.000,140,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 15:53:27.000,2017-07-07 15:56:09.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 15:40:46.000,2017-07-07 15:43:18.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 15:17:28.000,2017-07-07 15:19:58.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 14:25:30.000,2017-07-07 14:28:14.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 14:13:19.000,2017-07-07 14:15:57.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-07 14:00:42.000,2017-07-07 14:03:28.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 20:09:16.000,2017-07-06 20:12:00.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 18:38:00.000,2017-07-06 18:40:33.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 16:26:23.000,2017-07-06 16:29:05.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 15:47:25.000,2017-07-06 15:50:08.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 15:13:53.000,2017-07-06 15:16:29.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-06 14:57:24.000,2017-07-06 14:59:24.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 14:54:52.000,2017-07-06 14:57:24.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 12:40:25.000,2017-07-06 12:43:08.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 12:18:40.000,2017-07-06 12:21:09.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 07:39:46.000,2017-07-06 07:42:28.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 04:59:04.000,2017-07-06 05:01:37.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-06 03:00:47.000,2017-07-06 03:03:15.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-05 23:32:22.000,2017-07-05 23:35:04.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 20:53:55.000,2017-07-04 20:56:27.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 20:07:38.000,2017-07-04 20:10:20.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-04 18:19:20.000,2017-07-04 18:24:46.000,326,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 18:16:41.000,2017-07-04 18:19:20.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-04 15:43:37.000,2017-07-04 15:47:24.000,227,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-07-04 15:17:12.000,2017-07-04 15:43:26.000,1574,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-04 15:17:12.000,2017-07-04 15:43:37.000,1585,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-07-04 14:52:53.000,2017-07-04 15:43:26.000,3033,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-07-04 14:45:05.000,2017-07-04 15:43:26.000,3501,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-07-04 14:36:35.000,2017-07-04 15:43:37.000,4022,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-07-04 13:51:59.000,2017-07-04 15:43:37.000,6698,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-04 13:28:38.000,2017-07-04 13:30:48.000,130,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-04 13:18:48.000,2017-07-04 13:19:05.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 13:17:25.000,2017-07-04 13:18:48.000,83,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15801,桨叶3主电源400V超限,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-07-04 13:15:57.000,2017-07-04 13:17:01.000,64,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15803,桨叶3位置标定错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-07-04 13:15:57.000,2017-07-04 13:17:25.000,88,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2017-07-04 13:15:57.000,2017-07-04 13:16:37.000,40,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-07-04 12:59:03.000,2017-07-04 13:15:57.000,1014,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-07-04 12:27:57.000,2017-07-04 12:37:43.000,586,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 12:04:50.000,2017-07-04 12:07:33.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-04 11:35:36.000,2017-07-04 11:36:41.000,65,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 11:33:04.000,2017-07-04 11:35:36.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-07-04 11:32:31.000,2017-07-04 11:32:42.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 10:29:46.000,2017-07-04 10:32:18.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-04 03:18:58.000,2017-07-04 03:21:36.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 23:45:56.000,2017-07-03 23:48:38.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 21:30:48.000,2017-07-03 21:33:29.000,161,变流器,故障和告警
