风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-03 16:23:30.000,2017-07-03 16:25:51.000,141,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 16:06:06.000,2017-07-03 16:08:57.000,171,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 10:48:38.000,2017-07-03 10:51:09.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 06:18:41.000,2017-07-03 06:21:27.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-03 05:46:54.000,2017-07-03 05:49:25.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-02 20:48:58.000,2017-07-02 20:59:13.000,615,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 20:24:53.000,2017-07-02 20:26:40.000,107,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-07-02 20:23:26.000,2017-07-02 20:24:53.000,87,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 17:38:40.000,2017-07-02 17:41:22.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 16:50:42.000,2017-07-02 16:53:13.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-07-02 16:28:33.000,2017-07-02 16:28:44.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-02 16:09:12.000,2017-07-02 16:16:05.000,413,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 15:41:51.000,2017-07-02 15:44:33.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 15:22:37.000,2017-07-02 15:25:08.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 14:15:10.000,2017-07-02 14:17:45.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 13:44:56.000,2017-07-02 13:47:27.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-02 12:46:44.000,2017-07-02 12:49:15.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 17:28:48.000,2017-07-01 17:31:30.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 16:35:23.000,2017-07-01 16:37:54.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 14:33:19.000,2017-07-01 14:35:50.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-01 13:35:15.000,2017-07-01 13:37:03.000,108,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 13:32:43.000,2017-07-01 13:35:15.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 13:02:56.000,2017-07-01 13:05:44.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 12:47:08.000,2017-07-01 12:49:49.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 11:43:28.000,2017-07-01 11:46:10.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 11:30:21.000,2017-07-01 11:33:03.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-07-01 11:05:19.000,2017-07-01 11:06:38.000,79,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 08:43:23.000,2017-07-01 08:46:05.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 06:47:58.000,2017-07-01 06:50:39.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 06:17:06.000,2017-07-01 06:19:51.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-07-01 02:11:21.000,2017-07-01 02:13:54.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-30 18:06:21.000,2017-06-30 18:08:57.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-30 16:04:45.000,2017-06-30 16:07:27.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-30 15:21:27.000,2017-06-30 15:22:43.000,76,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-30 15:18:37.000,2017-06-30 15:21:27.000,170,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-30 13:43:27.000,2017-06-30 13:46:08.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-30 02:56:37.000,2017-06-30 02:59:18.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 16:07:54.000,2017-06-29 16:10:35.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 15:31:48.000,2017-06-29 15:35:14.000,206,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 15:29:06.000,2017-06-29 15:31:48.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 15:01:12.000,2017-06-29 15:04:10.000,178,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 14:46:38.000,2017-06-29 14:48:26.000,108,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 14:46:06.000,2017-06-29 14:46:28.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 14:14:10.000,2017-06-29 14:16:52.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-29 14:13:39.000,2017-06-29 14:13:54.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 13:56:55.000,2017-06-29 13:58:21.000,86,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 13:54:24.000,2017-06-29 13:56:55.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 13:33:32.000,2017-06-29 13:36:13.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 12:37:25.000,2017-06-29 12:40:07.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 12:12:11.000,2017-06-29 12:14:36.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 11:29:31.000,2017-06-29 11:32:12.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 11:02:04.000,2017-06-29 11:02:28.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 10:31:57.000,2017-06-29 10:33:33.000,96,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 10:29:15.000,2017-06-29 10:31:57.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-29 10:12:50.000,2017-06-29 10:13:04.000,14,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 09:57:59.000,2017-06-29 10:00:40.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 09:11:21.000,2017-06-29 09:14:06.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-29 02:38:28.000,2017-06-29 02:40:59.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-29 02:37:56.000,2017-06-29 02:38:07.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 13:28:56.000,2017-06-28 13:31:32.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 12:39:32.000,2017-06-28 12:42:13.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-28 12:07:50.000,2017-06-28 12:08:06.000,16,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 12:05:27.000,2017-06-28 12:07:50.000,143,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 11:56:07.000,2017-06-28 11:58:47.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 11:09:46.000,2017-06-28 11:12:17.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 10:54:17.000,2017-06-28 10:56:58.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 10:37:09.000,2017-06-28 10:39:50.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-28 07:46:18.000,2017-06-28 07:48:48.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-28 07:45:46.000,2017-06-28 07:45:57.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6501,HMI手动停机,2017-06-27 18:01:09.000,2017-06-27 18:04:47.000,218,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-06-27 10:37:43.000,2017-06-27 17:59:30.000,26507,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-27 10:37:43.000,2017-06-27 17:59:41.000,26518,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2017-06-27 10:37:32.000,2017-06-27 10:37:43.000,11,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-06-27 10:37:32.000,2017-06-27 17:59:30.000,26518,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5106,机舱手动正常停机,2017-06-27 10:32:21.000,2017-06-27 17:59:30.000,26829,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6505,机舱手动正常停机,2017-06-27 10:32:21.000,2017-06-27 10:37:43.000,322,其他,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-06-27 10:31:02.000,2017-06-27 10:37:43.000,401,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-06-27 10:15:09.000,2017-06-27 18:00:24.000,27915,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-06-27 09:45:39.000,2017-06-27 17:59:30.000,29631,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 23:45:55.000,2017-06-27 17:59:41.000,65626,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 23:42:00.000,2017-06-26 23:42:32.000,32,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 23:39:31.000,2017-06-26 23:42:00.000,149,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 23:31:27.000,2017-06-26 23:36:00.000,273,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 23:26:15.000,2017-06-26 23:27:35.000,80,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 23:24:31.000,2017-06-26 23:26:15.000,104,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 23:17:37.000,2017-06-26 23:20:04.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 23:17:00.000,2017-06-26 23:17:37.000,37,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 22:48:33.000,2017-06-26 23:13:07.000,1474,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 22:44:59.000,2017-06-26 22:45:52.000,53,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5930,高速轴转速不匹配,2017-06-26 22:42:50.000,2017-06-26 22:44:59.000,129,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 22:37:16.000,2017-06-26 22:39:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-26 22:36:50.000,2017-06-26 22:37:16.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5961,变流器监测到机组欠速,2017-06-26 22:36:50.000,2017-06-26 22:37:16.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-06-26 22:36:50.000,2017-06-26 22:37:16.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-26 22:03:16.000,2017-06-26 22:21:17.000,1081,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-26 22:03:16.000,2017-06-26 22:21:17.000,1081,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-06-26 22:03:16.000,2017-06-26 22:21:17.000,1081,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-26 22:03:16.000,2017-06-26 22:21:05.000,1069,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5106,机舱手动正常停机,2017-06-26 22:01:52.000,2017-06-26 22:21:05.000,1153,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,6505,机舱手动正常停机,2017-06-26 22:01:52.000,2017-06-26 22:21:05.000,1153,其他,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 21:58:22.000,2017-06-26 21:59:48.000,86,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15703,桨叶2位置标定错误,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64037,非正常关机(OS),2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15600,桨叶1伺服CAN通讯错误,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15601,桨叶1主电源400V故障,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15701,桨叶2主电源400V故障,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64028,WP-Line配置调整(OS),2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15603,桨叶1位置标定错误,2017-06-26 21:56:45.000,2017-06-26 21:58:22.000,97,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64001,主控制器电源电压过低(OS),2017-06-26 21:54:16.000,2017-06-26 21:56:45.000,149,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40503,模块3.2正常运行时间未发送,2017-06-26 21:48:25.000,2017-06-26 21:56:45.000,500,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40493,模块3.1正常运行时间未发送,2017-06-26 21:48:25.000,2017-06-26 21:56:45.000,500,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40513,模块3.3正常运行时间未发送,2017-06-26 21:48:25.000,2017-06-26 21:56:45.000,500,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40653,模块4.1正常运行时间未发送,2017-06-26 21:48:15.000,2017-06-26 21:56:45.000,510,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40490,模块3.1故障,2017-06-26 21:36:53.000,2017-06-26 21:56:45.000,1192,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40500,模块3.2故障,2017-06-26 21:36:53.000,2017-06-26 21:56:45.000,1192,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5432,变桨系统通讯故障,2017-06-26 21:36:53.000,2017-06-26 21:54:16.000,1043,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,40510,模块3.3故障,2017-06-26 21:36:53.000,2017-06-26 21:56:45.000,1192,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,40650,模块4.1故障,2017-06-26 21:36:53.000,2017-06-26 21:56:45.000,1192,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-06-26 21:20:55.000,2017-06-26 21:58:22.000,2247,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2017-06-26 21:20:55.000,2017-06-26 21:58:22.000,2247,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-06-26 21:20:55.000,2017-06-26 21:58:22.000,2247,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-06-26 21:20:55.000,2017-06-26 21:58:22.000,2247,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-06-26 21:20:55.000,2017-06-26 21:58:22.000,2247,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-06-26 21:13:48.000,2017-06-26 21:56:45.000,2577,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-26 21:13:48.000,2017-06-26 21:58:22.000,2674,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-26 21:13:48.000,2017-06-26 21:48:15.000,2067,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-26 21:13:48.000,2017-06-26 21:58:22.000,2674,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-26 21:13:48.000,2017-06-26 21:58:22.000,2674,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-26 21:13:48.000,2017-06-26 21:48:25.000,2077,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-26 21:13:48.000,2017-06-26 21:36:53.000,1385,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-26 21:13:48.000,2017-06-26 21:58:22.000,2674,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-26 21:13:48.000,2017-06-26 21:58:22.000,2674,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-26 21:13:48.000,2017-06-26 21:48:25.000,2077,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-26 21:13:48.000,2017-06-26 21:36:53.000,1385,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-26 21:13:48.000,2017-06-26 21:36:53.000,1385,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-26 21:13:48.000,2017-06-26 21:48:25.000,2077,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5620,齿轮箱冷却风扇断路器跳闸,2017-06-26 21:08:38.000,2017-06-26 21:36:53.000,1695,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5806,液压泵断路器跳闸,2017-06-26 21:08:38.000,2017-06-26 21:20:55.000,737,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-06-26 21:08:38.000,2017-06-26 21:20:55.000,737,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5627,齿轮箱加热器断路器跳闸,2017-06-26 21:08:38.000,2017-06-26 21:20:55.000,737,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-06-26 21:08:38.000,2017-06-26 21:36:53.000,1695,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-06-26 20:58:10.000,2017-06-26 21:20:55.000,1365,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-06-26 20:57:17.000,2017-06-26 21:56:45.000,3568,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-26 18:25:55.000,2017-06-26 18:42:39.000,1004,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-26 18:25:55.000,2017-06-26 18:42:39.000,1004,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-06-26 18:25:55.000,2017-06-26 18:42:39.000,1004,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-26 18:25:55.000,2017-06-26 18:42:39.000,1004,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-26 18:25:55.000,2017-06-26 18:42:39.000,1004,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-26 18:25:55.000,2017-06-26 18:43:00.000,1025,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-26 18:25:55.000,2017-06-26 18:42:50.000,1015,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-26 18:25:55.000,2017-06-26 18:43:11.000,1036,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-26 17:47:42.000,2017-06-26 18:22:43.000,2101,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-06-26 16:55:46.000,2017-06-26 17:01:51.000,365,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 16:51:09.000,2017-06-26 16:53:38.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 16:12:24.000,2017-06-26 16:15:00.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 12:34:50.000,2017-06-26 12:37:36.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-26 12:34:24.000,2017-06-26 12:34:37.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-26 12:02:11.000,2017-06-26 12:02:28.000,17,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 11:59:27.000,2017-06-26 12:02:11.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 11:03:20.000,2017-06-26 11:05:39.000,139,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 09:09:07.000,2017-06-26 09:11:48.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 08:46:07.000,2017-06-26 08:48:37.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-26 01:12:38.000,2017-06-26 01:15:12.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 16:46:54.000,2017-06-25 16:47:32.000,38,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-25 16:28:52.000,2017-06-25 16:46:54.000,1082,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-25 16:28:52.000,2017-06-25 16:46:54.000,1082,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-25 16:28:52.000,2017-06-25 16:46:54.000,1082,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-25 16:27:51.000,2017-06-25 16:28:40.000,49,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-25 16:27:51.000,2017-06-25 16:28:40.000,49,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-25 16:27:51.000,2017-06-25 16:28:40.000,49,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-25 16:27:51.000,2017-06-25 16:46:54.000,1143,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5010,安全继电器触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5011,主断路器跳闸,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5005,过振动(H),2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5012,安全链1触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5006,机舱紧停按钮触发,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-25 16:14:19.000,2017-06-25 16:22:13.000,474,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-25 16:14:19.000,2017-06-25 16:46:54.000,1955,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-06-25 15:41:25.000,2017-06-25 16:22:13.000,2448,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5620,齿轮箱冷却风扇断路器跳闸,2017-06-25 15:41:02.000,2017-06-25 16:22:13.000,2471,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5620,齿轮箱冷却风扇断路器跳闸,2017-06-25 15:41:02.000,2017-06-25 16:22:13.000,2471,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5712,发电机冷却风扇断路器跳闸,2017-06-25 15:40:50.000,2017-06-25 16:14:19.000,2009,发电机,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-06-25 15:21:22.000,2017-06-25 16:22:13.000,3651,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-25 12:53:24.000,2017-06-25 14:38:46.000,6322,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-25 12:12:38.000,2017-06-25 12:25:36.000,778,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 12:08:50.000,2017-06-25 12:09:10.000,20,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-06-25 11:54:17.000,2017-06-25 11:59:16.000,299,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 11:24:10.000,2017-06-25 11:26:47.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 11:12:26.000,2017-06-25 11:14:53.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 10:27:04.000,2017-06-25 10:29:01.000,117,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 06:35:10.000,2017-06-25 06:35:22.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 06:19:44.000,2017-06-25 06:22:26.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 06:01:31.000,2017-06-25 06:04:00.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-06-25 06:00:59.000,2017-06-25 06:01:14.000,15,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 05:46:12.000,2017-06-25 05:48:56.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 05:27:58.000,2017-06-25 05:30:33.000,155,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 05:15:40.000,2017-06-25 05:18:22.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-25 03:30:47.000,2017-06-25 03:33:22.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-25 01:41:27.000,2017-06-25 01:45:53.000,266,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 23:05:28.000,2017-06-24 23:07:54.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-06-24 23:04:46.000,2017-06-24 23:05:06.000,20,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 22:28:45.000,2017-06-24 22:31:27.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-24 18:17:44.000,2017-06-24 18:17:55.000,11,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-24 18:17:44.000,2017-06-24 18:17:55.000,11,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-24 18:17:44.000,2017-06-24 18:17:55.000,11,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-06-24 18:13:34.000,2017-06-24 18:17:55.000,261,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5971,变流器转子侧模块启动故障,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-06-24 18:13:34.000,2017-06-24 18:17:55.000,261,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,64025,主控制器安全链输入丢失(OS),2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5002,安全链2触发,2017-06-24 18:13:34.000,2017-06-24 18:17:55.000,261,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5001,硬件看门狗触发安全链,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5009,机舱安全停按钮触发,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,5941,变流器跳闸,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5003,风轮过转速(H),2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,安全链,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-06-24 18:13:34.000,2017-06-24 18:17:33.000,239,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-06-24 18:13:34.000,2017-06-24 18:17:55.000,261,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-24 15:40:58.000,2017-06-24 16:16:32.000,2134,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 14:51:29.000,2017-06-24 14:54:14.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 14:26:07.000,2017-06-24 14:28:53.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 14:01:31.000,2017-06-24 14:04:00.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-24 12:13:29.000,2017-06-24 12:20:56.000,447,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-24 05:10:23.000,2017-06-24 05:13:08.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-23 23:09:28.000,2017-06-23 23:11:59.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-06-23 13:55:28.000,2017-06-23 17:52:43.000,14235,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-06-23 09:11:43.000,2017-06-23 13:52:34.000,16851,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-06-23 09:11:43.000,2017-06-23 13:52:34.000,16851,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-23 08:27:11.000,2017-06-23 09:55:45.000,5314,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-23 08:00:52.000,2017-06-23 08:25:25.000,1473,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-23 07:40:48.000,2017-06-23 07:58:23.000,1055,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 18:46:45.000,2017-06-22 18:49:24.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 12:07:43.000,2017-06-22 12:10:19.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 11:57:00.000,2017-06-22 11:59:43.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 10:38:50.000,2017-06-22 10:41:28.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-22 08:41:36.000,2017-06-22 09:01:58.000,1222,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-06-22 08:41:36.000,2017-06-22 08:41:58.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 07:17:42.000,2017-06-22 07:20:09.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-22 06:21:30.000,2017-06-22 06:24:12.000,162,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 04:16:07.000,2017-06-22 04:18:51.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 02:17:06.000,2017-06-22 02:19:41.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 01:16:38.000,2017-06-22 01:19:05.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-22 00:40:57.000,2017-06-22 00:43:36.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 20:19:49.000,2017-06-21 20:22:20.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 19:17:45.000,2017-06-21 19:20:30.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 16:34:16.000,2017-06-21 16:36:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-06-21 16:01:00.000,2017-06-21 16:09:03.000,483,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-06-21 15:59:25.000,2017-06-21 16:11:12.000,707,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-06-21 15:56:05.000,2017-06-21 16:09:03.000,778,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-21 14:08:44.000,2017-06-21 15:53:47.000,6303,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5929,高、低速轴转速不匹配,2017-06-21 13:24:42.000,2017-06-21 13:38:06.000,804,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-21 13:10:32.000,2017-06-21 13:22:34.000,722,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-21 12:44:11.000,2017-06-21 12:45:23.000,72,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-21 12:33:03.000,2017-06-21 12:34:39.000,96,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 12:30:27.000,2017-06-21 12:33:03.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 08:18:27.000,2017-06-21 08:21:09.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 04:38:46.000,2017-06-21 04:41:25.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 04:00:57.000,2017-06-21 04:03:46.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 02:46:40.000,2017-06-21 02:49:08.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-21 02:46:07.000,2017-06-21 02:46:18.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 01:40:04.000,2017-06-21 01:42:47.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-21 00:07:20.000,2017-06-21 00:09:46.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-20 21:11:47.000,2017-06-20 21:16:52.000,305,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 18:32:14.000,2017-06-20 18:33:59.000,105,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-20 18:31:00.000,2017-06-20 18:32:14.000,74,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 17:16:32.000,2017-06-20 17:19:09.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 16:43:52.000,2017-06-20 16:46:33.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-20 16:00:19.000,2017-06-20 16:00:51.000,32,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 15:57:51.000,2017-06-20 16:00:19.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 14:51:57.000,2017-06-20 14:54:29.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 14:14:33.000,2017-06-20 14:17:16.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 13:48:40.000,2017-06-20 13:51:23.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-20 13:48:16.000,2017-06-20 13:48:28.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 13:27:14.000,2017-06-20 13:29:59.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 13:05:52.000,2017-06-20 13:08:32.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 12:49:26.000,2017-06-20 12:52:05.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 12:06:53.000,2017-06-20 12:09:37.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-20 11:27:00.000,2017-06-20 11:28:16.000,76,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 11:24:19.000,2017-06-20 11:27:00.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-20 10:48:42.000,2017-06-20 10:50:48.000,126,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 10:46:03.000,2017-06-20 10:48:42.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 09:49:49.000,2017-06-20 09:52:20.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 09:35:12.000,2017-06-20 09:37:54.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-20 07:38:08.000,2017-06-20 07:40:49.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-19 19:11:00.000,2017-06-19 19:13:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-19 13:05:26.000,2017-06-19 13:07:52.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-19 10:22:42.000,2017-06-19 10:24:06.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-19 10:03:49.000,2017-06-19 10:06:27.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-19 04:07:41.000,2017-06-19 04:10:21.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-19 02:05:26.000,2017-06-19 02:08:08.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 19:26:16.000,2017-06-18 19:28:59.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-06-18 19:25:52.000,2017-06-18 19:26:04.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 16:18:12.000,2017-06-18 16:20:54.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 15:10:13.000,2017-06-18 15:12:52.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 14:23:59.000,2017-06-18 14:26:31.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-18 14:23:24.000,2017-06-18 14:23:36.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 13:57:19.000,2017-06-18 13:59:57.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 13:06:55.000,2017-06-18 13:09:38.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-18 12:27:09.000,2017-06-18 12:27:55.000,46,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 12:24:37.000,2017-06-18 12:27:09.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 11:45:00.000,2017-06-18 11:47:36.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 09:14:44.000,2017-06-18 09:17:31.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 08:55:59.000,2017-06-18 08:58:31.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 08:14:19.000,2017-06-18 08:16:51.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-06-18 07:46:25.000,2017-06-18 07:46:35.000,10,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 06:48:51.000,2017-06-18 06:51:25.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-18 05:54:35.000,2017-06-18 05:57:13.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-17 22:10:45.000,2017-06-17 22:22:21.000,696,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 14:20:03.000,2017-06-17 14:22:36.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 13:32:27.000,2017-06-17 13:35:06.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 12:55:13.000,2017-06-17 12:57:50.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-17 12:30:10.000,2017-06-17 12:34:05.000,235,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 12:27:36.000,2017-06-17 12:30:10.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-17 11:59:54.000,2017-06-17 12:00:04.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-17 11:59:12.000,2017-06-17 11:59:43.000,31,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 11:56:34.000,2017-06-17 11:59:12.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 11:34:04.000,2017-06-17 11:36:47.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 10:37:29.000,2017-06-17 10:40:17.000,168,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-17 09:36:58.000,2017-06-17 09:39:33.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 20:08:31.000,2017-06-16 20:11:06.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 18:30:19.000,2017-06-16 18:32:57.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 17:41:34.000,2017-06-16 17:44:10.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 16:50:42.000,2017-06-16 16:53:14.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 16:33:31.000,2017-06-16 16:36:09.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-16 15:58:04.000,2017-06-16 15:58:14.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 15:55:26.000,2017-06-16 15:58:04.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 15:33:01.000,2017-06-16 15:35:35.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-16 15:22:42.000,2017-06-16 15:23:41.000,59,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 14:56:33.000,2017-06-16 14:59:07.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 14:16:13.000,2017-06-16 14:18:52.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-16 13:43:23.000,2017-06-16 13:43:44.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 13:40:47.000,2017-06-16 13:43:23.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 13:09:40.000,2017-06-16 13:12:14.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 12:41:16.000,2017-06-16 12:43:48.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 12:23:53.000,2017-06-16 12:26:32.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-16 11:56:23.000,2017-06-16 11:56:34.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 11:53:46.000,2017-06-16 11:56:23.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 07:10:36.000,2017-06-16 07:13:06.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 06:08:11.000,2017-06-16 06:10:42.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-16 03:40:07.000,2017-06-16 04:00:42.000,1235,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-16 03:40:07.000,2017-06-16 03:40:28.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 03:31:41.000,2017-06-16 03:34:22.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-16 01:48:51.000,2017-06-16 01:51:28.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 23:11:14.000,2017-06-15 23:13:55.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 22:05:16.000,2017-06-15 22:07:43.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-06-15 22:04:42.000,2017-06-15 22:04:52.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-15 20:48:53.000,2017-06-15 20:50:05.000,72,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-15 18:49:14.000,2017-06-15 18:50:38.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-15 18:29:02.000,2017-06-15 18:49:14.000,1212,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-15 18:29:02.000,2017-06-15 18:49:14.000,1212,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-15 18:28:50.000,2017-06-15 18:29:02.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-15 18:28:50.000,2017-06-15 18:29:02.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 16:40:34.000,2017-06-15 16:43:11.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-15 15:15:59.000,2017-06-15 15:16:22.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 15:13:16.000,2017-06-15 15:15:59.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 12:45:18.000,2017-06-15 12:48:01.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-15 11:55:36.000,2017-06-15 12:00:27.000,291,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-15 11:35:18.000,2017-06-15 11:55:36.000,1218,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-15 11:35:18.000,2017-06-15 11:35:28.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-15 11:35:18.000,2017-06-15 11:35:28.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-15 11:32:34.000,2017-06-15 11:35:18.000,164,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 04:34:06.000,2017-06-15 04:36:39.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-15 03:24:31.000,2017-06-15 03:27:05.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-14 15:15:54.000,2017-06-14 15:19:32.000,218,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 15:13:18.000,2017-06-14 15:15:54.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 10:30:24.000,2017-06-14 10:32:53.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 10:22:07.000,2017-06-14 10:24:43.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 10:10:41.000,2017-06-14 10:13:22.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-14 08:59:21.000,2017-06-14 08:59:56.000,35,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 08:56:46.000,2017-06-14 08:59:21.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 08:04:53.000,2017-06-14 08:07:32.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-14 02:53:40.000,2017-06-14 02:56:18.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 23:46:45.000,2017-06-13 23:49:21.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 21:00:10.000,2017-06-13 21:05:41.000,331,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 20:02:31.000,2017-06-13 20:05:00.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 17:53:32.000,2017-06-13 17:54:35.000,63,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 17:50:56.000,2017-06-13 17:53:32.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 17:09:13.000,2017-06-13 17:11:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 16:39:57.000,2017-06-13 16:41:35.000,98,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 16:20:59.000,2017-06-13 16:23:27.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 16:09:30.000,2017-06-13 16:09:45.000,15,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 16:06:49.000,2017-06-13 16:09:30.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 15:50:03.000,2017-06-13 15:52:39.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 15:40:52.000,2017-06-13 15:43:07.000,135,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 15:28:35.000,2017-06-13 15:31:20.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 15:11:34.000,2017-06-13 15:11:55.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 15:08:57.000,2017-06-13 15:11:34.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 14:28:11.000,2017-06-13 14:30:49.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 14:20:26.000,2017-06-13 14:21:19.000,53,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 14:07:39.000,2017-06-13 14:10:56.000,197,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 14:05:01.000,2017-06-13 14:07:39.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 13:36:17.000,2017-06-13 13:38:54.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 13:15:39.000,2017-06-13 13:18:15.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 12:59:09.000,2017-06-13 13:01:58.000,169,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 12:49:12.000,2017-06-13 12:50:59.000,107,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 12:31:45.000,2017-06-13 12:34:23.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 12:21:18.000,2017-06-13 12:24:02.000,164,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 07:49:17.000,2017-06-13 07:52:02.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 05:27:56.000,2017-06-13 05:30:32.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-13 04:41:45.000,2017-06-13 04:48:02.000,377,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-13 02:43:53.000,2017-06-13 02:46:33.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-12 18:24:38.000,2017-06-12 18:28:09.000,211,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 18:05:58.000,2017-06-12 18:08:36.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-12 16:51:20.000,2017-06-12 16:54:23.000,183,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 16:48:52.000,2017-06-12 16:51:20.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-12 16:11:42.000,2017-06-12 16:13:23.000,101,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 16:09:11.000,2017-06-12 16:11:42.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 14:47:52.000,2017-06-12 14:50:24.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 13:36:50.000,2017-06-12 13:39:28.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-12 13:00:35.000,2017-06-12 13:02:29.000,114,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 12:57:55.000,2017-06-12 13:00:35.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 12:39:02.000,2017-06-12 12:41:36.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 12:04:52.000,2017-06-12 12:07:28.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 11:51:28.000,2017-06-12 11:54:03.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-12 11:33:55.000,2017-06-12 11:36:30.000,155,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-12 08:00:07.000,2017-06-12 08:02:54.000,167,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-11 16:45:20.000,2017-06-11 16:48:36.000,196,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 16:42:47.000,2017-06-11 16:45:20.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 14:25:34.000,2017-06-11 14:28:08.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5928,运行时高、低速轴转速不匹配,2017-06-11 14:10:31.000,2017-06-11 14:17:34.000,423,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-11 13:22:09.000,2017-06-11 13:23:18.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-11 13:03:12.000,2017-06-11 13:04:07.000,55,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 12:05:00.000,2017-06-11 12:07:26.000,146,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 11:15:04.000,2017-06-11 11:17:38.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 09:45:15.000,2017-06-11 09:47:57.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 09:07:29.000,2017-06-11 09:10:08.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-11 05:31:14.000,2017-06-11 05:33:56.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 21:50:33.000,2017-06-10 21:53:16.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 16:59:54.000,2017-06-10 17:02:24.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 16:24:28.000,2017-06-10 16:27:01.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 15:43:38.000,2017-06-10 15:46:12.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 14:01:03.000,2017-06-10 14:03:37.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-10 14:00:26.000,2017-06-10 14:00:38.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-10 13:47:26.000,2017-06-10 13:48:40.000,74,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 13:35:17.000,2017-06-10 13:38:01.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-10 13:34:54.000,2017-06-10 13:35:06.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 13:04:37.000,2017-06-10 13:07:08.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 12:31:35.000,2017-06-10 12:34:18.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-10 12:01:55.000,2017-06-10 12:05:20.000,205,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 11:59:22.000,2017-06-10 12:01:55.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 11:42:06.000,2017-06-10 11:44:40.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 11:27:14.000,2017-06-10 11:29:59.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 11:06:18.000,2017-06-10 11:08:54.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 10:57:20.000,2017-06-10 10:59:54.000,154,变流器,故障和告警
