风场,风机名称,故障码,故障描述,发生时间,结束时间,故障时长(分),部件位置,故障类别
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-10 10:35:42.000,2017-06-10 10:36:23.000,41,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 10:32:58.000,2017-06-10 10:35:42.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 07:56:21.000,2017-06-10 07:58:56.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-10 05:39:19.000,2017-06-10 05:39:43.000,24,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 04:07:02.000,2017-06-10 04:09:42.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-10 03:06:00.000,2017-06-10 03:08:45.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-09 14:37:15.000,2017-06-09 14:39:50.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-09 12:06:36.000,2017-06-09 12:09:07.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-09 01:55:26.000,2017-06-09 01:58:07.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 23:27:48.000,2017-06-08 23:30:27.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 18:19:40.000,2017-06-08 18:22:10.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-08 18:19:06.000,2017-06-08 18:19:17.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-08 16:10:20.000,2017-06-08 16:10:43.000,23,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 13:55:51.000,2017-06-08 13:58:28.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 12:58:11.000,2017-06-08 13:00:41.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 12:16:14.000,2017-06-08 12:18:53.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 11:42:40.000,2017-06-08 11:45:09.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-08 11:42:05.000,2017-06-08 11:42:17.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 11:17:00.000,2017-06-08 11:19:34.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 11:05:41.000,2017-06-08 11:08:14.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-08 09:52:18.000,2017-06-08 09:53:27.000,69,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 09:34:14.000,2017-06-08 09:36:47.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 08:50:15.000,2017-06-08 08:52:49.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 06:40:01.000,2017-06-08 06:42:34.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 04:21:16.000,2017-06-08 04:23:49.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-08 01:18:50.000,2017-06-08 01:21:26.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 19:53:51.000,2017-06-07 19:56:21.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 16:55:56.000,2017-06-07 16:58:30.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-07 16:55:26.000,2017-06-07 16:55:36.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 16:24:00.000,2017-06-07 16:26:44.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 15:03:40.000,2017-06-07 15:06:18.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 14:26:09.000,2017-06-07 14:28:53.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 13:46:13.000,2017-06-07 13:48:49.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 13:20:50.000,2017-06-07 13:23:23.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 13:05:15.000,2017-06-07 13:07:57.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 12:21:03.000,2017-06-07 12:23:49.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-07 12:20:41.000,2017-06-07 12:20:52.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 12:06:35.000,2017-06-07 12:09:16.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 11:57:28.000,2017-06-07 12:00:01.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 11:42:30.000,2017-06-07 11:45:13.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-07 09:13:31.000,2017-06-07 09:13:58.000,27,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-07 09:13:04.000,2017-06-07 09:13:18.000,14,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-07 08:59:12.000,2017-06-07 08:59:52.000,40,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-07 02:20:43.000,2017-06-07 02:23:23.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-06 23:21:28.000,2017-06-06 23:23:09.000,101,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-06 23:21:28.000,2017-06-06 23:42:29.000,1261,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-06 19:39:17.000,2017-06-06 19:42:01.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-06 18:30:41.000,2017-06-06 18:33:06.000,145,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-06 18:29:53.000,2017-06-06 18:30:41.000,48,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-06-06 17:39:48.000,2017-06-06 17:47:16.000,448,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 23:53:51.000,2017-06-04 23:56:31.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 22:43:30.000,2017-06-04 22:46:04.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 18:09:07.000,2017-06-04 18:11:44.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 15:47:21.000,2017-06-04 15:49:51.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 12:39:28.000,2017-06-04 12:42:10.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-04 08:47:26.000,2017-06-04 08:48:12.000,46,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 08:34:47.000,2017-06-04 08:37:32.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 07:18:13.000,2017-06-04 07:20:57.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 06:32:08.000,2017-06-04 06:34:49.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-04 03:52:47.000,2017-06-04 03:55:19.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-04 03:52:17.000,2017-06-04 03:52:27.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 21:22:51.000,2017-06-03 21:25:29.000,158,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 20:16:20.000,2017-06-03 20:19:02.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 20:07:42.000,2017-06-03 20:10:22.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 19:04:11.000,2017-06-03 19:06:50.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-03 17:18:53.000,2017-06-03 17:21:53.000,180,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 16:21:21.000,2017-06-03 16:24:01.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 15:35:04.000,2017-06-03 15:37:43.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 15:21:23.000,2017-06-03 15:24:03.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 15:12:01.000,2017-06-03 15:14:43.000,162,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-03 14:07:50.000,2017-06-03 14:28:00.000,1210,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-03 14:07:50.000,2017-06-03 14:28:00.000,1210,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-03 14:07:40.000,2017-06-03 14:07:50.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-03 14:07:40.000,2017-06-03 14:07:50.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 13:06:24.000,2017-06-03 13:09:03.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-03 11:41:25.000,2017-06-03 11:41:55.000,30,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 11:38:55.000,2017-06-03 11:41:25.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 10:52:21.000,2017-06-03 10:54:51.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-06-03 10:51:48.000,2017-06-03 10:51:59.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 10:14:23.000,2017-06-03 10:16:56.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 08:38:38.000,2017-06-03 08:41:17.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-03 01:41:49.000,2017-06-03 01:44:19.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-02 21:37:42.000,2017-06-02 21:42:12.000,270,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-02 20:32:27.000,2017-06-02 20:35:10.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-02 17:40:15.000,2017-06-02 17:45:55.000,340,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-02 17:37:35.000,2017-06-02 17:40:15.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-02 05:04:21.000,2017-06-02 05:07:00.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-01 17:21:59.000,2017-06-01 17:22:46.000,47,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 16:22:10.000,2017-06-01 16:24:50.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 15:22:57.000,2017-06-01 15:25:37.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 14:38:25.000,2017-06-01 14:41:11.000,166,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-01 14:04:59.000,2017-06-01 14:11:02.000,363,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-06-01 13:44:04.000,2017-06-01 13:45:44.000,100,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-06-01 13:44:04.000,2017-06-01 14:04:59.000,1255,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-06-01 13:25:01.000,2017-06-01 13:25:13.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 13:22:21.000,2017-06-01 13:25:01.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 12:31:17.000,2017-06-01 12:33:45.000,148,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 12:03:11.000,2017-06-01 12:05:48.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 11:48:08.000,2017-06-01 11:50:47.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 07:53:28.000,2017-06-01 07:56:03.000,155,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-06-01 07:11:28.000,2017-06-01 07:11:43.000,15,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-06-01 04:38:31.000,2017-06-01 04:41:02.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-31 22:52:50.000,2017-05-31 22:55:30.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-31 14:12:59.000,2017-05-31 14:14:27.000,88,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-31 14:10:23.000,2017-05-31 14:12:59.000,156,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-31 11:40:43.000,2017-05-31 11:41:04.000,21,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-31 11:35:01.000,2017-05-31 11:40:33.000,332,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-31 11:14:52.000,2017-05-31 11:35:01.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-31 11:14:52.000,2017-05-31 11:35:01.000,1209,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-05-31 11:14:40.000,2017-05-31 11:14:52.000,12,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-05-31 03:30:25.000,2017-05-31 03:30:36.000,11,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-31 02:38:41.000,2017-05-31 02:41:11.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-05-31 02:38:07.000,2017-05-31 02:38:19.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 19:37:13.000,2017-05-30 19:39:43.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 18:48:00.000,2017-05-30 18:50:37.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 17:21:19.000,2017-05-30 17:23:48.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 16:13:34.000,2017-05-30 16:16:19.000,165,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 15:03:29.000,2017-05-30 15:04:04.000,35,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 15:01:57.000,2017-05-30 15:03:10.000,73,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 14:59:20.000,2017-05-30 15:01:57.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 14:30:18.000,2017-05-30 14:32:50.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 13:54:15.000,2017-05-30 13:54:25.000,10,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 13:53:45.000,2017-05-30 13:54:05.000,20,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 13:51:05.000,2017-05-30 13:53:45.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 13:33:05.000,2017-05-30 13:35:44.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 12:00:29.000,2017-05-30 12:02:50.000,141,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 11:31:09.000,2017-05-30 11:33:09.000,120,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 10:29:45.000,2017-05-30 10:32:26.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-30 07:34:53.000,2017-05-30 07:35:15.000,22,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 07:32:24.000,2017-05-30 07:34:53.000,149,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 04:19:32.000,2017-05-30 04:22:05.000,153,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 03:10:24.000,2017-05-30 03:12:55.000,151,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-30 00:06:01.000,2017-05-30 00:08:33.000,152,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 15:25:45.000,2017-05-29 15:28:22.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-29 14:51:07.000,2017-05-29 14:53:37.000,150,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 14:48:26.000,2017-05-29 14:51:07.000,161,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 12:50:05.000,2017-05-29 12:52:45.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-29 12:49:35.000,2017-05-29 12:49:45.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 12:30:24.000,2017-05-29 12:33:03.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-29 12:30:00.000,2017-05-29 12:30:13.000,13,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 12:10:36.000,2017-05-29 12:13:03.000,147,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 11:37:52.000,2017-05-29 11:40:36.000,164,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 11:26:11.000,2017-05-29 11:28:45.000,154,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-29 11:25:38.000,2017-05-29 11:25:49.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 10:25:14.000,2017-05-29 10:27:54.000,160,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-29 07:07:13.000,2017-05-29 07:09:56.000,163,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-28 14:35:16.000,2017-05-28 14:36:49.000,93,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-28 13:48:14.000,2017-05-28 14:35:16.000,2822,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5503,偏航误差过大,2017-05-28 13:20:08.000,2017-05-28 13:20:19.000,11,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-28 13:13:23.000,2017-05-28 13:20:08.000,405,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-28 11:00:24.000,2017-05-28 11:10:25.000,601,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-28 10:41:25.000,2017-05-28 10:50:54.000,569,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-28 10:26:28.000,2017-05-28 10:28:31.000,123,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-28 10:25:19.000,2017-05-28 10:26:28.000,69,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-28 09:11:43.000,2017-05-28 09:14:22.000,159,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-28 08:53:08.000,2017-05-28 08:55:38.000,150,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5904,机组正常待机,2017-05-28 08:32:30.000,2017-05-28 08:35:07.000,157,变流器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-27 16:59:40.000,2017-05-27 16:59:51.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-27 13:58:12.000,2017-05-27 14:07:28.000,556,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-27 12:15:56.000,2017-05-27 12:16:08.000,12,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-05-26 21:42:05.000,2017-05-26 21:42:15.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-25 14:42:34.000,2017-05-25 14:42:45.000,11,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-25 13:10:54.000,2017-05-25 13:11:04.000,10,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-05-24 16:49:08.000,2017-05-24 16:49:34.000,26,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-05-24 02:24:17.000,2017-05-24 02:24:44.000,27,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-21 12:58:43.000,2017-05-21 14:11:49.000,4386,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-21 12:39:34.000,2017-05-21 12:54:52.000,918,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-21 12:25:40.000,2017-05-21 12:31:01.000,321,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-21 10:44:34.000,2017-05-21 12:21:53.000,5839,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-05-21 05:31:47.000,2017-05-21 05:32:33.000,46,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-21 05:31:47.000,2017-05-21 05:52:56.000,1269,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-05-20 10:29:59.000,2017-05-20 10:45:59.000,960,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-05-20 10:16:15.000,2017-05-20 10:47:31.000,1876,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-05-20 10:15:30.000,2017-05-20 10:45:59.000,1829,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-17 14:57:03.000,2017-05-17 16:02:36.000,3933,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-17 14:36:38.000,2017-05-17 14:43:05.000,387,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-17 11:47:44.000,2017-05-17 12:18:59.000,1875,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-17 10:33:07.000,2017-05-17 10:43:19.000,612,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-05-16 14:29:09.000,2017-05-16 14:29:55.000,46,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-05-10 00:06:27.000,2017-05-10 00:07:51.000,84,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-10 00:06:27.000,2017-05-10 00:27:41.000,1274,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-05-08 18:31:06.000,2017-05-08 18:32:17.000,71,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-05 05:36:48.000,2017-05-05 06:30:40.000,3232,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-03 11:07:40.000,2017-05-03 18:12:26.000,25486,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-05-03 09:50:41.000,2017-05-03 09:59:57.000,556,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-03 01:09:20.000,2017-05-03 01:29:35.000,1215,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-01 11:38:01.000,2017-05-01 11:57:25.000,1164,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-05-01 01:26:57.000,2017-05-01 01:47:18.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-04-29 12:00:07.000,2017-04-29 12:20:01.000,1194,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-26 17:13:23.000,2017-04-26 17:14:22.000,59,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-04-21 13:02:26.000,2017-04-21 13:07:49.000,323,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15800,桨叶3伺服CAN通讯错误,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15821,桨叶3限位开关触发,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15436,桨叶3电容欠压,2017-04-21 13:01:21.000,2017-04-21 13:07:49.000,388,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-04-21 05:57:55.000,2017-04-21 06:18:20.000,1225,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-04-21 05:57:55.000,2017-04-21 05:58:51.000,56,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-04-17 10:19:06.000,2017-04-17 10:26:10.000,424,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-14 10:17:47.000,2017-04-14 10:18:48.000,61,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-04-13 00:09:17.000,2017-04-13 00:10:27.000,70,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-04-13 00:09:17.000,2017-04-13 00:29:13.000,1196,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-12 12:27:06.000,2017-04-12 12:28:05.000,59,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-12 09:49:40.000,2017-04-12 09:50:38.000,58,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-04-12 08:56:22.000,2017-04-12 09:02:26.000,364,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-04-11 17:58:37.000,2017-04-11 18:00:06.000,89,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-11 14:59:14.000,2017-04-11 14:59:56.000,42,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-04-05 11:29:57.000,2017-04-05 13:03:09.000,5592,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-04-05 11:15:28.000,2017-04-05 13:03:09.000,6461,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-04-05 11:14:43.000,2017-04-05 13:03:09.000,6506,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-04-04 12:32:48.000,2017-04-04 12:33:54.000,66,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-04-04 07:20:23.000,2017-04-04 07:25:35.000,312,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-04-03 01:36:08.000,2017-04-03 01:36:57.000,49,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-04-03 01:36:08.000,2017-04-03 01:57:09.000,1261,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-03-31 14:29:00.000,2017-03-31 14:29:43.000,43,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-27 11:38:32.000,2017-03-27 11:58:54.000,1222,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-03-27 11:38:32.000,2017-03-27 11:39:26.000,54,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-03-27 09:29:46.000,2017-03-27 09:30:30.000,44,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-26 00:21:47.000,2017-03-26 00:42:03.000,1216,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-03-26 00:21:05.000,2017-03-26 00:21:47.000,42,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 19:03:15.000,2017-03-25 19:11:36.000,501,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 18:38:34.000,2017-03-25 19:02:03.000,1409,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 17:49:08.000,2017-03-25 18:35:00.000,2752,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 16:31:10.000,2017-03-25 17:46:56.000,4546,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 16:07:15.000,2017-03-25 16:28:16.000,1261,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-25 14:54:54.000,2017-03-25 16:05:02.000,4208,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-23 04:58:52.000,2017-03-23 05:19:34.000,1242,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-03-22 12:45:52.000,2017-03-22 15:28:46.000,9774,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-17 00:28:02.000,2017-03-17 00:48:23.000,1221,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-03-16 21:30:58.000,2017-03-16 21:31:44.000,46,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-03-16 13:49:03.000,2017-03-16 13:49:55.000,52,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,1513,振动模块通讯故障,2017-03-15 15:28:03.000,2017-03-15 15:29:32.000,89,振动,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-03-15 12:32:53.000,2017-03-15 13:30:44.000,3471,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-03-14 16:46:26.000,2017-03-14 16:59:51.000,805,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-13 08:46:27.000,2017-03-13 09:06:25.000,1198,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-03-13 08:45:42.000,2017-03-13 08:46:27.000,45,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5109,SCADA停机,2017-03-08 16:22:55.000,2017-03-08 16:51:40.000,1725,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-07 05:38:58.000,2017-03-07 05:59:00.000,1202,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-03-06 13:12:27.000,2017-03-06 13:32:38.000,1211,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-03-03 15:37:02.000,2017-03-03 15:58:06.000,1264,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-03-03 15:35:18.000,2017-03-03 15:58:06.000,1368,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-03-01 15:08:58.000,2017-03-01 15:09:57.000,59,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-02-26 05:40:51.000,2017-02-26 05:41:43.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-26 05:40:51.000,2017-02-26 06:01:50.000,1259,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-26 00:57:48.000,2017-02-26 01:18:31.000,1243,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-02-26 00:57:48.000,2017-02-26 00:59:34.000,106,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-25 02:43:17.000,2017-02-25 03:04:11.000,1254,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-02-25 02:42:23.000,2017-02-25 02:43:17.000,54,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-24 14:30:43.000,2017-02-24 14:51:11.000,1228,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5119,机舱手动偏航使能,2017-02-23 13:19:25.000,2017-02-23 14:20:54.000,3689,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5613,齿轮箱油泵启动失败,2017-02-23 11:23:13.000,2017-02-23 14:20:54.000,10661,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,6401,系统初始化超时待机,2017-02-23 11:13:32.000,2017-02-23 14:20:54.000,11242,超时,故障和告警
白塔公司1号二期风电场,HFJ114,15711,桨叶2安全链故障,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15419,桨叶2电容欠压,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,5416,桨叶2限位开关触发误报,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,15604,桨叶1紧急顺桨模式,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15811,桨叶3安全链故障,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15804,桨叶3紧急顺桨模式,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15700,桨叶2伺服CAN通讯错误,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15721,桨叶2限位开关触动触发,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15704,桨叶2紧急顺桨模式,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶硬件,故障和告警
白塔公司1号二期风电场,HFJ114,15611,桨叶1安全链故障,2017-02-23 11:12:28.000,2017-02-23 14:20:54.000,11306,桨叶软件,故障和告警
白塔公司1号二期风电场,HFJ114,5621,齿轮箱润滑泵断路器跳闸,2017-02-23 10:16:50.000,2017-02-23 14:32:50.000,15360,齿轮箱,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-02-23 10:08:18.000,2017-02-23 14:20:54.000,15156,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-02-23 09:28:45.000,2017-02-23 14:56:43.000,19678,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-02-23 09:27:51.000,2017-02-23 14:20:54.000,17583,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-02-21 15:29:22.000,2017-02-21 15:44:18.000,896,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5922,小风正常停机,2017-02-16 06:45:33.000,2017-02-16 06:46:27.000,54,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-02-16 02:00:52.000,2017-02-16 02:38:59.000,2287,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-10 10:12:19.000,2017-02-10 10:32:21.000,1202,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-09 13:25:01.000,2017-02-09 13:44:53.000,1192,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-06 12:03:57.000,2017-02-06 12:24:08.000,1211,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5505,右扭缆超限,2017-02-03 08:06:28.000,2017-02-03 08:07:20.000,52,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-02-03 08:06:28.000,2017-02-03 08:27:29.000,1261,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-28 12:49:30.000,2017-01-28 18:29:35.000,20405,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-28 11:39:05.000,2017-01-28 11:57:48.000,1123,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-27 09:03:30.000,2017-01-27 12:15:36.000,11526,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-27 03:58:07.000,2017-01-27 04:20:38.000,1351,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-25 21:44:39.000,2017-01-26 07:54:20.000,36581,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-25 11:50:50.000,2017-01-25 12:24:19.000,2009,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5121,能量管理平台停机,2017-01-25 08:51:03.000,2017-01-25 11:45:30.000,10467,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-01-24 17:43:58.000,2017-01-24 17:44:41.000,43,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-01-24 01:33:05.000,2017-01-24 01:53:46.000,1241,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-01-23 21:20:37.000,2017-01-23 21:21:22.000,45,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-01-21 12:25:41.000,2017-01-21 12:26:23.000,42,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5854,发电机轴承润滑故障,2017-01-19 09:03:28.000,2017-01-19 09:08:34.000,306,润滑系统,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-01-18 00:04:44.000,2017-01-18 00:05:32.000,48,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5924,风机欠功率,2017-01-17 20:37:54.000,2017-01-17 20:38:46.000,52,变流器（控制器部分）,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-01-14 02:27:32.000,2017-01-14 02:47:47.000,1215,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,6411,启机等风超时待机,2017-01-09 05:37:18.000,2017-01-09 05:37:59.000,41,超时,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-01-07 04:49:34.000,2017-01-07 05:10:13.000,1239,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-01-07 04:49:34.000,2017-01-07 04:50:15.000,41,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5801,高速轴刹车非正常动作,2017-01-05 10:40:34.000,2017-01-05 12:11:58.000,5484,刹车系统,故障和告警
白塔公司1号二期风电场,HFJ114,5107,塔基手动正常停机,2017-01-05 10:15:46.000,2017-01-05 12:11:58.000,6972,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5108,维护模式,2017-01-05 10:15:46.000,2017-01-05 12:11:58.000,6972,控制器,故障和告警
白塔公司1号二期风电场,HFJ114,5507,偏航自动解缆中,2017-01-04 22:47:36.000,2017-01-04 23:07:14.000,1178,偏航,故障和告警
白塔公司1号二期风电场,HFJ114,5506,左扭缆超限,2017-01-04 22:46:55.000,2017-01-04 22:47:36.000,41,偏航,故障和告警
